OSU 80 Ton Compressor Load Stand
50.038459,49.207429,187.260718,153.620968,229.866800,228.502028,99.532738,14.204683,178.869557,4.219553,47.672844,49.363591,152.115622,187.674971,150.173691,179.044869,91.262640,171.158275,-0.000487,0.031285,89.323821,63.347309,177.473661,16.599062,68.447322,0.708546,956487.657922,0.888473,8.888038,22.960858,3.726255,0.080819,0.069522,32.000000,88.224535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384411,67.456155,101.260172,62.235267,42.178925,59.493671,60.253165,49.833010,41.594937,32.595587,47.138084,199.065476,79.897025,0.606703,199.410059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.087884,49.218697,187.375990,153.622088,229.964734,228.504091,99.424031,14.206966,178.848959,4.205595,47.535163,49.171761,152.131799,187.595055,150.174705,179.036885,91.253663,171.158436,-0.000487,0.031263,89.543591,63.339464,177.492260,16.603682,68.488900,0.711565,956544.747252,0.888076,8.900301,22.935809,3.742336,0.078647,0.068841,32.000000,88.231368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406670,67.453103,101.249293,62.235267,42.172082,59.493671,60.253165,49.776102,41.594937,32.595587,47.196522,198.848062,79.035179,0.609593,199.536731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.068116,49.200832,186.514373,153.624607,230.016922,228.505663,99.388786,14.206966,178.846344,4.201714,47.523348,49.300574,152.129659,187.747222,150.163438,179.018631,91.241966,171.117136,-0.000487,0.031252,89.510558,63.272488,177.447392,16.607258,68.534824,0.710967,956616.124828,0.887787,8.870173,22.947547,3.741452,0.081051,0.072044,32.000000,88.213534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392301,67.457829,101.262942,62.235267,42.483634,59.493671,60.253165,49.782443,41.594937,32.595587,47.238747,198.777572,79.978537,0.603542,199.456873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.982013,49.200832,186.413696,153.624607,230.007353,228.573875,99.497290,14.203541,178.896364,4.196692,47.582360,49.336946,152.142527,187.619519,150.174816,178.993204,91.267208,171.260955,-0.000485,0.031259,89.429629,63.244724,177.350151,16.612140,68.467678,0.708119,956581.188595,0.888774,8.863122,22.939738,3.725213,0.079983,0.070562,32.000000,88.243337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400155,67.449480,101.264289,62.235267,42.288956,59.493671,60.253165,49.781535,41.594937,32.595587,47.260727,198.994580,80.646693,0.606798,199.360335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.077889,49.192587,186.515934,153.629925,229.978117,228.637020,99.411823,14.210248,178.887871,4.204085,47.568607,49.173906,152.122949,187.663412,150.147210,179.104218,91.235848,171.182124,-0.000484,0.031257,89.307605,63.350097,177.365668,16.614897,68.430932,0.709863,956896.780749,0.889771,8.951949,22.973024,3.729616,0.080071,0.070484,32.000000,88.241516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385791,67.427156,101.248085,62.235267,42.244681,59.493671,60.253165,49.822017,41.594937,32.595587,47.281342,198.823646,79.333931,0.602662,199.542357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.019669,49.191762,186.458061,153.636083,229.890543,228.663243,99.482079,14.203399,178.887559,4.205584,47.529691,49.254610,152.136295,187.573384,150.162488,179.047171,91.233458,171.129893,-0.000483,0.031242,89.127287,63.187243,177.475640,16.616993,68.478947,0.709454,957120.870306,0.888865,8.844802,22.972308,3.724517,0.079742,0.070162,32.000000,88.218806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394997,67.425990,101.248923,62.235267,42.304367,59.493671,60.253165,49.759637,41.594937,32.595587,47.309317,198.964158,79.688222,0.611953,199.461240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.030426,49.200008,186.641788,153.635243,229.788610,228.669195,99.448932,14.218811,178.866361,4.211745,47.577848,49.307545,152.139624,187.495181,150.158605,178.993317,91.217564,171.171260,-0.000483,0.031217,89.086826,63.066253,177.519279,16.619400,68.433565,0.709636,957326.415108,0.889487,8.904018,22.953439,3.727695,0.079561,0.070386,32.000000,88.219916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404031,67.430062,101.242412,62.235267,42.297162,59.493671,60.253165,49.771570,41.594937,32.595587,47.345677,198.897863,80.002161,0.609816,199.360296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.091508,49.215399,186.414048,153.640281,229.830980,228.711586,99.388795,14.222949,178.775706,4.224724,47.614192,49.252882,152.166361,187.697478,150.194148,178.941880,91.260806,171.218168,-0.000482,0.031224,89.083129,63.358714,177.440696,16.620525,68.420727,0.710534,957429.657990,0.889615,8.901167,22.986170,3.730566,0.078028,0.068598,32.000000,88.225537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422496,67.446927,101.269165,62.235267,42.366246,59.493671,60.253165,49.767356,41.594937,32.595587,47.382623,198.777591,80.166577,0.607788,199.282089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.054096,49.243709,186.500959,153.648119,229.800710,228.750451,99.560142,14.209535,178.814755,4.219920,47.661316,49.220624,152.150315,187.634157,150.156020,178.899292,91.233811,171.119052,-0.000483,0.031191,88.893969,63.212982,177.440660,16.621150,68.428084,0.709368,957373.516586,0.889149,8.853578,22.962017,3.721470,0.081697,0.070698,32.000000,88.253689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413238,67.431809,101.281695,62.235267,42.329114,59.493671,60.253165,49.728697,41.594937,32.595587,47.438093,199.120284,79.844714,0.605433,199.300894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.034394,49.273668,186.444403,153.654277,229.775822,228.796411,99.593823,14.209535,178.721269,4.227080,47.605294,49.335143,152.128420,187.479381,150.150794,178.890654,91.274965,170.936875,-0.000483,0.031164,88.760228,63.394307,177.355981,16.620526,68.478478,0.710220,957791.479660,0.888578,8.920455,22.948672,3.725988,0.079494,0.069992,32.000000,88.277932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398411,67.442319,101.295175,62.235267,42.286397,59.493671,60.253165,49.682632,41.594937,32.595587,47.511508,199.187645,79.858141,0.608669,199.433978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.036868,49.261024,186.262365,153.645040,229.788629,228.827747,99.331273,14.208108,178.665744,4.223154,47.606227,49.298954,152.154621,187.517259,150.152734,178.921660,91.251978,171.002704,-0.000483,0.031142,88.785339,63.246186,177.247685,16.619174,68.363553,0.709999,957920.260845,0.888920,8.970732,22.833326,3.726325,0.077970,0.069067,32.000000,88.242675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396381,67.445692,101.297659,62.235267,42.330593,59.493671,60.253165,49.731680,41.594937,32.595587,47.578817,198.662547,79.708471,0.608825,199.390862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.048508,49.259650,186.928096,153.631045,229.880322,228.918064,99.618129,14.206110,178.655901,4.215213,47.609231,49.294032,152.165134,187.342382,150.143889,178.776241,91.258491,170.999563,-0.000483,0.031162,88.962978,63.120692,177.256619,16.616664,68.398442,0.710708,958111.497212,0.891311,8.955538,22.883129,3.722502,0.078065,0.068629,32.000000,88.293894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386729,67.432677,101.318509,62.235267,42.617496,59.493671,60.253165,49.742007,41.594937,32.595587,47.615148,199.236257,80.915804,0.609553,199.305418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.994987,49.258276,186.344207,153.622647,229.795016,228.977349,99.463064,14.204255,178.613677,4.218798,47.655555,49.154430,152.168368,187.509818,150.169176,178.837459,91.307630,171.004238,-0.000482,0.031177,88.869505,63.158695,177.233553,16.613401,68.334668,0.712390,958438.044459,0.888862,8.942160,22.875336,3.734938,0.077604,0.068141,32.000000,88.294468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414323,67.462864,101.337886,62.235267,42.345712,59.493671,60.253165,49.724149,41.594937,32.595587,47.662246,198.926127,79.864230,0.602186,199.344796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.994037,49.270919,186.333600,153.632724,229.794560,228.988488,99.553739,14.206681,178.627707,4.215943,47.662885,49.304674,152.154719,187.354206,150.162715,178.861235,91.278213,170.975321,-0.000481,0.031196,89.036724,63.182358,177.201552,16.610050,68.360596,0.712252,958553.571670,0.891535,8.996001,22.828102,3.727258,0.079707,0.069228,32.000000,88.282410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408102,67.457037,101.344015,62.235267,42.337554,59.493671,60.253165,49.725339,41.594937,32.595587,47.709117,199.107478,78.594608,0.609428,199.580004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.012588,49.248381,186.211059,153.638322,229.757683,228.984730,99.478853,14.203399,178.581114,4.223688,47.569133,49.226671,152.153018,187.397732,150.176971,178.740934,91.298275,170.951960,-0.000482,0.031183,89.269779,63.157676,177.245749,16.606731,68.383422,0.712029,958765.625042,0.890816,9.009625,22.845742,3.727117,0.078201,0.068300,32.000000,88.257863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390065,67.445181,101.358651,62.235267,42.348260,59.493671,60.253165,49.718381,41.594937,32.595587,47.759187,198.957707,79.796072,0.619314,199.535315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.975518,49.209627,186.260934,153.626846,229.778031,229.020912,99.563542,14.207537,178.577080,4.236310,47.547112,49.233408,152.175485,187.282160,150.163008,178.671569,91.309604,170.998052,-0.000482,0.031215,89.038969,63.176353,177.204530,16.602458,68.429526,0.711126,958565.392409,0.891048,8.967944,22.816163,3.723284,0.079536,0.068984,32.000000,88.315134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407178,67.450283,101.369855,62.235267,42.366086,59.493671,60.253165,49.698412,41.594937,32.595587,47.784699,199.127084,79.955793,0.609419,199.446251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.986838,49.203855,186.369391,153.635523,229.779187,229.067561,99.387468,14.212104,178.578051,4.240708,47.516401,49.210848,152.145052,187.315594,150.158345,178.683307,91.294416,170.816524,-0.000481,0.031242,88.654479,63.096955,177.240586,16.597978,68.391554,0.711314,958611.100224,0.891068,8.967449,22.823607,3.727044,0.077844,0.068594,32.000000,88.273488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379277,67.427280,101.370044,62.235267,42.607992,59.493671,60.253165,49.710270,41.594937,32.595587,47.788625,198.774937,79.949923,0.608772,199.380398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.881234,49.241785,186.211540,153.634963,229.788569,229.023654,99.447484,14.209535,178.483140,4.233142,47.681654,49.180177,152.147145,187.255290,150.150561,178.713497,91.278752,170.816567,-0.000482,0.031223,88.474915,63.023326,177.157906,16.593673,68.391752,0.712001,958832.254459,0.892590,8.949991,22.764830,3.728369,0.077744,0.068980,32.000000,88.267516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362903,67.442480,101.375366,62.235267,42.374164,59.493671,60.253165,49.694187,41.594937,32.595587,47.822405,198.894969,79.806123,0.609067,199.464662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.964689,49.253329,186.226243,153.642521,229.596329,229.001219,99.579558,14.207394,178.496199,4.243277,47.642992,49.207601,152.176793,187.234230,150.167740,178.824137,91.308572,170.838749,-0.000482,0.031225,88.577756,63.277654,176.990486,16.588976,68.361227,0.712565,958617.517694,0.891874,8.994784,22.730542,3.728407,0.080148,0.069790,32.000000,88.300694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370866,67.459627,101.383643,62.235267,42.399851,59.493671,60.253165,49.711041,41.594937,32.595587,47.903313,199.159115,79.339874,0.610150,199.618989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.915956,49.237387,186.072238,153.650918,229.608516,228.950263,99.268591,14.205967,178.550178,4.246866,47.641361,49.099452,152.171781,187.201000,150.154734,178.721175,91.303775,170.848096,-0.000482,0.031225,88.816414,63.113198,177.018427,16.584922,68.396711,0.712101,958675.850466,0.891172,9.022332,22.759733,3.727157,0.080028,0.069970,32.000000,88.344621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381559,67.451212,101.390905,62.235267,42.627446,59.493671,60.253165,49.693220,41.594937,32.595587,47.949640,198.537182,79.692037,0.613564,199.596999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.941291,49.241785,186.170082,153.642521,229.628379,228.919781,99.527869,14.202257,178.496455,4.238129,47.596703,49.187519,152.177405,187.302975,150.175195,178.730014,91.310462,170.780722,-0.000480,0.031229,89.158060,63.133011,177.075902,16.578233,68.368962,0.711736,958511.799343,0.894695,9.056729,22.768339,3.727711,0.080098,0.069697,32.000000,88.343615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374854,67.453640,101.403521,62.235267,42.633719,59.493671,60.253165,49.714429,41.594937,32.595587,47.994486,199.055738,80.360707,0.610857,199.353765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.018849,49.237112,186.031342,153.656796,229.596314,228.913859,99.612595,14.200973,178.492229,4.217732,47.673931,49.186235,152.183266,187.229277,150.165488,178.670057,91.291201,170.796578,-0.000482,0.031233,89.670126,63.062954,176.996791,16.572538,68.344314,0.711888,958326.914702,0.891753,9.034953,22.734188,3.727779,0.078515,0.068453,32.000000,88.327534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350573,67.472560,101.410087,62.235267,42.682598,59.493671,60.253165,49.699118,41.594937,32.595587,48.035011,199.225190,79.066067,0.605658,199.560610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.954690,49.246732,186.168490,153.672470,229.520918,228.843876,99.564550,14.204968,178.484784,4.193523,47.615926,49.175936,152.181647,187.079149,150.168045,178.527209,91.316291,170.756988,-0.000481,0.031256,89.476936,62.863572,177.081713,16.565238,68.298589,0.710686,958251.624210,0.889425,8.950213,22.759913,3.719225,0.078575,0.068912,32.000000,88.301536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329723,67.473696,101.416088,62.235267,42.389144,59.493671,60.253165,49.702338,41.594937,32.595587,48.089893,199.129100,80.832973,0.614313,199.325323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.954819,49.241510,186.195291,153.674710,229.496778,228.769194,99.494488,14.209392,178.430534,4.196406,47.541157,49.201639,152.191521,187.161858,150.182884,178.616545,91.301079,170.734967,-0.000482,0.031246,89.430311,63.138513,176.963115,16.560532,68.353005,0.712211,957976.935948,0.890876,9.026060,22.718682,3.726747,0.079474,0.068771,32.000000,88.307797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341354,67.482037,101.427459,62.235267,42.666295,59.493671,60.253165,49.673048,41.594937,32.595587,48.119301,198.988977,80.443319,0.601772,199.393104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.910302,49.200008,186.011249,153.663234,229.474026,228.669994,99.642662,14.195264,178.384209,4.190466,47.604062,49.058536,152.167391,187.232865,150.165156,178.528262,91.295237,170.716269,-0.000482,0.031252,89.153372,63.058226,176.988961,16.551904,68.343737,0.711481,957712.410023,0.891197,9.020705,22.724915,3.727274,0.079961,0.069416,32.000000,88.349050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317444,67.472197,101.394469,62.235267,42.442780,59.493671,60.253165,49.662688,41.594937,32.595587,48.132141,199.285325,79.389690,0.604549,199.560059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.924208,49.208803,186.219659,153.657635,229.419000,228.566851,99.533217,14.208679,178.440607,4.184730,47.624828,49.367586,152.193448,187.186750,150.187857,178.586169,91.311849,170.712379,-0.000483,0.031233,89.039190,63.124894,177.032886,16.545282,68.373325,0.711177,957264.978308,0.890688,9.015312,22.713481,3.726389,0.080314,0.070594,32.000000,88.306014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336412,67.499136,101.418900,62.235267,42.435634,59.493671,60.253165,49.654742,41.594937,32.595587,48.179987,199.066434,79.497760,0.610378,199.445976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.929000,49.226668,186.170420,153.664073,229.455213,228.505883,99.643261,14.200259,178.458011,4.183557,47.605081,49.118272,152.223576,187.191215,150.204377,178.642452,91.330612,170.739710,-0.000483,0.031236,89.168870,63.029079,176.836997,16.539954,68.356214,0.711192,956926.759811,0.892470,9.023600,22.703361,3.730258,0.080747,0.071464,32.000000,88.313878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331629,67.501412,101.442656,62.235267,42.465154,59.493671,60.253165,49.670519,41.594937,32.595587,48.209983,199.286522,80.490641,0.607571,199.387203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.924376,49.229417,186.042373,153.673590,229.460389,228.494639,99.470490,14.199831,178.395640,4.195439,47.589590,49.143022,152.186716,187.235800,150.183388,178.614481,91.303259,170.662395,-0.000482,0.031209,89.348980,62.948117,176.943438,16.533063,68.357350,0.710863,956479.896380,0.889316,9.032533,22.697316,3.728703,0.078370,0.068307,32.000000,88.305923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313699,67.486751,101.410806,62.235267,42.754106,59.493671,60.253165,49.655181,41.594937,32.595587,48.273173,198.940980,78.976999,0.603697,199.562302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.891044,49.226118,186.778296,153.672470,229.353939,228.480376,99.666889,14.203969,178.359573,4.201779,47.615369,49.142612,152.213369,187.084184,150.205166,178.505349,91.331947,170.808063,-0.000481,0.031254,89.311415,63.094701,177.078593,16.523739,68.338887,0.710506,956562.654231,0.890915,9.040059,22.693136,3.726484,0.080365,0.069938,32.000000,88.385890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339126,67.492287,101.465585,62.235267,42.485819,59.493671,60.253165,49.669677,41.594937,32.595587,48.323953,199.333778,79.357115,0.614968,199.440469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.906999,49.207978,186.034223,153.682267,229.414498,228.431568,99.443446,14.206681,178.434687,4.215312,47.631566,49.262766,152.200633,186.968653,150.183658,178.591831,91.348643,170.707770,-0.000483,0.031239,89.195321,63.041218,176.963667,16.515862,68.300446,0.713154,956427.758387,0.890578,9.063244,22.726992,3.743300,0.079428,0.069540,32.000000,88.394930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337636,67.502861,101.463287,62.235267,42.444905,59.493671,60.253165,49.684149,41.594937,32.595587,48.347617,198.886892,80.028646,0.614487,199.317298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.942784,49.216224,185.950416,153.687585,229.333682,228.389876,99.503524,14.206110,178.407313,4.215830,47.599650,49.170905,152.180651,187.230337,150.201252,178.484510,91.325016,170.733317,-0.000483,0.031264,88.988555,62.995725,177.012044,16.508511,68.274104,0.711064,956067.127920,0.891203,9.036578,22.666260,3.727618,0.079092,0.068368,32.000000,88.323290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314530,67.486336,101.476340,62.235267,42.433483,59.493671,60.253165,49.663075,41.594937,32.595587,48.396205,199.007048,79.814194,0.606858,199.466236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.967816,49.244533,186.159471,153.673310,229.341172,228.428110,99.536584,14.205539,178.311131,4.220653,47.593831,49.222639,152.220917,187.073685,150.199431,178.592157,91.379753,170.647861,-0.000483,0.031262,88.966864,63.158673,177.136126,16.501403,68.277349,0.710512,955964.812296,0.889813,9.007849,22.700306,3.723269,0.079235,0.069190,32.000000,88.353451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355264,67.532202,101.507655,62.235267,42.489281,59.493671,60.253165,49.649180,41.594937,32.595587,48.467406,199.073169,79.024101,0.607781,199.564151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.957079,49.222545,186.053047,153.654277,229.286245,228.266950,99.505149,14.204112,178.388154,4.209022,47.608621,49.134308,152.183420,187.092808,150.203647,178.583721,91.351397,170.767396,-0.000484,0.031232,89.097996,63.042897,176.988183,16.493221,68.294027,0.710932,955931.654302,0.889242,9.010307,22.610715,3.725587,0.078517,0.069241,32.000000,88.357891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341616,67.516843,101.506827,62.235267,42.509097,59.493671,60.253165,49.609166,41.594937,32.595587,48.514232,199.010298,79.939212,0.614250,199.484725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.924138,49.222545,186.085839,153.654277,229.246129,228.175475,99.298074,14.202971,178.462684,4.216194,47.667826,49.299665,152.201413,187.196862,150.210283,178.605234,91.356188,170.698346,-0.000482,0.031235,89.250453,63.062501,177.023425,16.487938,68.282380,0.710249,955475.627775,0.888633,9.015134,22.639923,3.725352,0.079051,0.069160,32.000000,88.342797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334341,67.521612,101.502761,62.235267,42.472933,59.493671,60.253165,49.605746,41.594937,32.595587,48.544954,198.596147,80.207516,0.606868,199.426975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.882175,49.247007,186.097460,153.664073,229.212054,228.099685,99.497899,14.202542,178.408811,4.222602,47.637988,49.218018,152.213284,187.135600,150.224843,178.560476,91.381895,170.857241,-0.000481,0.031264,89.259541,63.132806,176.990855,16.483158,68.277007,0.710413,954979.439372,0.891203,9.033433,22.654872,3.727372,0.078982,0.070612,32.000000,88.344634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351891,67.539637,101.516175,62.235267,42.501219,59.493671,60.253165,49.622678,41.594937,32.595587,48.616915,198.995798,80.293429,0.604790,199.312853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.903472,49.232165,186.073129,153.661554,229.273767,228.138307,99.442166,14.199974,178.358682,4.226502,47.556958,49.175002,152.206373,187.131889,150.192832,178.576486,91.340059,170.649642,-0.000478,0.031290,89.265441,63.096750,176.953044,16.479208,68.358486,0.710868,954693.617161,0.890010,9.101267,22.693947,3.730741,0.079103,0.069620,32.000000,88.331890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332717,67.518734,101.516825,62.235267,42.545545,59.493671,60.253165,49.637960,41.594937,32.595587,48.659916,198.884331,80.040532,0.604482,199.431932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.925915,49.232165,186.227161,153.674710,229.105339,228.100807,99.384312,14.204255,178.313932,4.223337,47.576032,49.213882,152.202760,187.148239,150.226835,178.577019,91.351005,170.702079,-0.000476,0.031242,89.371966,63.244294,176.932688,16.475404,68.339194,0.709763,954952.975714,0.890200,9.064409,22.651134,3.728661,0.079994,0.070014,32.000000,88.347750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364019,67.553470,101.547255,62.235267,42.528554,59.493671,60.253165,49.598067,41.594937,32.595587,48.700894,198.768623,80.537009,0.606172,199.444993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.008191,49.225019,186.981814,153.682267,229.109883,228.084487,99.406926,14.212246,178.360659,4.237087,47.485815,49.260047,152.217166,187.234027,150.202512,178.546059,91.315773,170.634327,-0.000476,0.031251,89.701868,63.097751,176.909680,16.472307,68.360668,0.709994,954715.630738,0.890127,9.041218,22.661578,3.730070,0.080747,0.070764,32.000000,88.374127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371070,67.544315,101.541230,62.235267,42.734503,59.493671,60.253165,49.589722,41.594937,32.595587,48.744768,198.813852,79.825199,0.602461,199.434056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.847036,49.191487,186.181060,153.670511,229.114949,228.076911,99.599922,14.203399,178.335140,4.228693,47.573622,49.133269,152.217770,187.124387,150.217559,178.567362,91.338585,170.620908,-0.000476,0.031224,89.715324,63.101155,177.007211,16.470201,68.359117,0.710802,954649.273768,0.888216,8.949118,22.669173,3.739024,0.078380,0.069031,32.000000,88.401487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358873,67.567450,101.513766,62.235267,42.582546,59.493671,60.253165,49.578421,41.594937,32.595587,48.780483,199.199845,79.781765,0.608717,199.473041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.899976,49.179944,186.863088,153.667152,229.056153,228.049779,99.457736,14.200116,178.420278,4.213738,47.484052,49.269196,152.207538,187.182591,150.206922,178.603358,91.324611,170.658926,-0.000474,0.031255,89.283526,63.168769,177.015024,16.467422,68.280180,0.710533,954667.227399,0.889567,9.082086,22.640887,3.735048,0.079164,0.069498,32.000000,88.357814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370490,67.585348,101.548767,62.235267,42.814401,59.493671,60.253165,49.607165,41.594937,32.595587,48.782419,198.915471,80.146694,0.608803,199.349320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.927827,49.165377,186.108077,153.666592,229.106774,228.033077,99.360027,14.201972,178.361661,4.212421,47.509393,49.163193,152.205682,187.196841,150.216842,178.524049,91.321714,170.682982,-0.000473,0.031245,89.112383,63.117697,176.992242,16.464814,68.332378,0.711853,954384.421533,0.889894,9.010095,22.652500,3.742542,0.078926,0.069259,32.000000,88.376434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364727,67.581646,101.556707,62.235267,42.642661,59.493671,60.253165,49.588743,41.594937,32.595587,48.802801,198.720055,80.115147,0.606708,199.381067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.905844,49.148336,186.066666,153.655676,229.070647,228.027022,99.495881,14.197690,178.467537,4.210190,47.506830,49.315664,152.205006,187.172826,150.211605,178.571758,91.304695,170.669559,-0.000472,0.031273,89.016721,63.037292,177.008845,16.462176,68.359947,0.709341,954356.468935,0.889875,8.972453,22.683078,3.727542,0.080109,0.070177,32.000000,88.339046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358596,67.538041,101.515471,62.235267,42.598703,59.493671,60.253165,49.570552,41.594937,32.595587,48.835583,198.991762,78.475019,0.605017,199.577801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.929631,49.155207,186.855500,153.656236,229.084100,228.001260,99.531622,14.209250,178.349653,4.203958,47.439967,49.058226,152.191583,187.167260,150.212970,178.565064,91.320117,170.706584,-0.000469,0.031256,89.018781,62.879778,177.033294,16.459942,68.363985,0.709167,954387.907364,0.889029,8.978129,22.694623,3.728354,0.077945,0.069347,32.000000,88.359396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362990,67.596132,101.495505,62.235267,42.836462,59.493671,60.253165,49.577959,41.594937,32.595587,48.863671,199.063244,80.669437,0.617759,199.394245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.939687,49.149985,186.112635,153.661274,229.006387,228.044590,99.528662,14.200259,178.393617,4.214906,47.508992,49.169602,152.202534,187.163978,150.211027,178.499031,91.305547,170.686330,-0.000467,0.031256,89.218526,63.064364,176.969319,16.459304,68.293775,0.711028,954198.475890,0.888156,8.960421,22.694302,3.742377,0.078850,0.068702,32.000000,88.343150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352988,67.576526,101.500708,62.235267,42.662430,59.493671,60.253165,49.571059,41.594937,32.595587,48.889234,199.057325,78.540390,0.602566,199.505693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.909296,49.158780,186.183574,153.652597,228.977710,228.083602,99.405684,14.204683,178.313870,4.235149,47.516947,49.240950,152.205365,187.160247,150.214245,178.539962,91.313959,170.684714,-0.000467,0.031264,89.234175,63.255830,176.961343,16.458242,68.233193,0.709599,954410.801523,0.888140,8.944809,22.700611,3.726748,0.077892,0.068777,32.000000,88.355654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363966,67.587541,101.472210,62.235267,42.868953,59.493671,60.253165,49.534038,41.594937,32.595587,48.928772,198.811367,79.684407,0.617022,199.379886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.920627,49.158780,186.030091,153.632724,228.932463,228.067700,99.592311,14.197262,178.314458,4.242861,47.518507,49.133793,152.189901,187.187402,150.207864,178.588606,91.315856,170.774258,-0.000466,0.031245,88.961258,63.085707,177.005480,16.457118,68.285337,0.710975,954609.603617,0.890014,8.985006,22.691541,3.730439,0.078646,0.068735,32.000000,88.415230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378155,67.608018,101.468082,62.235267,42.625049,59.493671,60.253165,49.529838,41.594937,32.595587,48.977150,199.184623,79.228869,0.608803,199.573081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.962249,49.151634,185.978547,153.641401,229.005250,228.132592,99.536687,14.206824,178.318789,4.235427,47.377129,49.318624,152.194826,187.216209,150.202159,178.411394,91.329272,170.686854,-0.000464,0.031251,88.837809,63.201449,177.019120,16.457094,68.298715,0.709788,954520.649365,0.888061,8.973297,22.726159,3.726518,0.080333,0.069206,32.000000,88.450624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373588,67.600940,101.418920,62.235267,42.623465,59.493671,60.253165,49.538266,41.594937,32.595587,49.009312,199.073373,79.531729,0.611748,199.518360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.884720,49.129647,186.752136,153.645600,228.847151,228.154501,99.345243,14.202400,178.391181,4.234246,47.434656,49.184088,152.202460,187.122409,150.212473,178.556095,91.327183,170.715079,-0.000463,0.031261,88.879319,63.147366,177.041128,16.457658,68.289322,0.709138,954646.269784,0.887969,8.923157,22.677101,3.722381,0.081043,0.070437,32.000000,88.490357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375304,67.612232,101.422857,62.235267,42.637376,59.493671,60.253165,49.542415,41.594937,32.595587,49.018392,198.690486,79.701501,0.608979,199.473710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.967463,49.143664,186.699269,153.650638,228.841190,228.135142,99.275743,14.202400,178.330709,4.240269,47.370550,49.168981,152.185376,187.140350,150.215870,178.619983,91.324200,170.664474,-0.000463,0.031252,89.031731,63.141321,176.919249,16.457099,68.291900,0.710806,954939.916680,0.890636,9.020380,22.732211,3.731097,0.079286,0.069542,32.000000,88.441067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396016,67.580581,101.391893,62.235267,42.672344,59.493671,60.253165,49.553245,41.594937,32.595587,49.059499,198.551485,79.896218,0.609045,199.413639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.860432,49.119752,186.746599,153.635243,228.869684,228.195934,99.327548,14.203256,178.326335,4.231164,47.422750,49.135726,152.205166,187.198615,150.235707,178.593785,91.305282,170.713323,-0.000462,0.031250,89.330019,63.085003,177.023058,16.456881,68.362092,0.711220,954646.417267,0.890190,8.909801,22.673045,3.736417,0.079854,0.070128,32.000000,88.408681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406467,67.590650,101.385192,62.235267,42.727966,59.493671,60.253165,49.526254,41.594937,32.595587,49.081981,198.655096,79.079493,0.607920,199.528234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.895215,49.109583,185.937292,153.626846,228.908623,228.169379,99.487397,14.208108,178.411272,4.215439,47.406187,49.157796,152.199432,187.060923,150.204117,178.510302,91.272860,170.672794,-0.000461,0.031218,89.282772,62.985798,176.961994,16.456775,68.331639,0.712172,955078.497505,0.892026,8.996494,22.711885,3.745387,0.079879,0.070278,32.000000,88.464681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408904,67.559389,101.337521,62.235267,42.732385,59.493671,60.253165,49.517387,41.594937,32.595587,49.097053,198.974794,79.841413,0.615653,199.581853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.865336,49.103811,186.564492,153.628525,228.938162,228.179307,99.503414,14.207537,178.164237,4.214142,47.344306,49.122464,152.187688,187.017621,150.181322,178.504842,91.260269,170.615089,-0.000462,0.031188,89.197999,62.950432,176.924712,16.456830,68.342475,0.709582,955022.164711,0.889774,8.950363,22.727778,3.726556,0.080204,0.069969,32.000000,88.440269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352507,67.552740,101.271036,62.235267,42.724346,59.493671,60.253165,49.519341,41.594937,32.595587,49.110653,199.006828,79.645155,0.607290,199.542160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.791726,49.078800,185.877537,153.625447,229.018364,228.130533,99.484887,14.204540,178.215992,4.198238,47.280571,49.136198,152.169253,187.016745,150.153340,178.512765,91.226887,170.525575,-0.000460,0.031199,89.160282,62.920972,177.024995,16.456457,68.345486,0.711697,955145.014993,0.890247,8.975483,22.716829,3.741366,0.078943,0.069418,32.000000,88.433578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353907,67.526678,101.257636,62.235267,42.710619,59.493671,60.253165,49.564224,41.594937,32.595587,49.125934,198.969773,80.372593,0.610698,199.460059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.872481,49.079625,185.897753,153.622647,229.073592,228.091460,99.511570,14.202257,178.224822,4.176350,47.347601,49.037914,152.165434,187.021311,150.203100,178.398353,91.195825,170.461260,-0.000460,0.031183,89.042553,62.873439,176.775689,16.455900,68.319775,0.710445,955120.749180,0.891623,9.026639,22.713683,3.733101,0.079947,0.069638,32.000000,88.494598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380007,67.546208,101.247732,62.235267,42.956524,59.493671,60.253165,49.508713,41.594937,32.595587,49.131990,199.023141,79.694898,0.604132,199.555889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.861283,49.087870,185.940831,153.626006,229.016418,228.068812,99.581604,14.205254,178.158685,4.167410,47.362290,48.985195,152.184905,186.839034,150.186133,178.335180,91.186386,170.544734,-0.000460,0.031180,88.993592,63.023129,176.773791,16.454029,68.294677,0.709609,955005.330985,0.888754,8.943465,22.718665,3.727438,0.079886,0.070135,32.000000,88.480255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365223,67.562585,101.246804,62.235267,42.674001,59.493671,60.253165,49.540319,41.594937,32.595587,49.151335,199.163209,80.470171,0.609773,199.499044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.866476,49.077701,186.395333,153.620688,228.985999,228.218162,99.486427,14.196121,178.036453,4.165968,47.435018,49.022194,152.181047,186.727314,150.203169,178.212940,91.140941,170.428026,-0.000460,0.031203,89.117374,62.950941,176.556794,16.450129,68.270209,0.710062,954956.422113,0.889158,8.963734,22.762003,3.729163,0.079902,0.069732,32.000000,88.431411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380082,67.545866,101.247495,62.235267,42.625441,59.493671,60.253165,49.530621,41.594937,32.595587,49.173579,198.972855,80.186313,0.602626,199.549516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.788164,49.080174,186.261924,153.621528,229.011977,228.254901,99.551360,14.202257,178.080834,4.162911,47.401734,49.071701,152.176589,186.780259,150.172856,178.216795,91.118033,170.345522,-0.000459,0.031173,89.271672,62.788331,176.737673,16.445753,68.229875,0.712011,955736.254797,0.890463,8.948193,22.759804,3.737889,0.080079,0.069796,32.000000,88.432389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378523,67.521413,101.203628,62.235267,42.878962,59.493671,60.253165,49.581573,41.594937,32.595587,49.198973,199.102720,79.812873,0.606202,199.360414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.805111,49.081274,186.369312,153.617609,228.926492,228.138634,99.513213,14.211533,177.901666,4.158579,47.378552,48.941930,152.177940,186.741748,150.166989,178.152078,91.069157,170.235796,-0.000460,0.031149,89.283881,62.729161,176.598964,16.438703,68.179192,0.713203,956114.916328,0.891587,9.031701,22.749018,3.741088,0.079853,0.069935,32.000000,88.458487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365484,67.500423,101.205334,62.235267,42.608618,59.493671,60.253165,49.562859,41.594937,32.595587,49.218935,199.026426,80.339871,0.609698,199.422530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.838208,49.077701,185.512165,153.616210,229.014549,228.070993,99.615039,14.210962,177.881320,4.148623,47.398630,48.942984,152.151120,186.505670,150.157967,178.093324,91.093611,170.313254,-0.000461,0.031171,89.120633,62.931151,176.336524,16.429975,68.220950,0.713460,955812.303689,0.891141,9.015256,22.753063,3.741972,0.079672,0.069847,32.000000,88.407887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369325,67.503029,101.215905,62.235267,42.805787,59.493671,60.253165,49.577053,41.594937,32.595587,49.246303,199.230079,79.206565,0.605467,199.606440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.733741,49.077151,185.496144,153.615650,228.950465,228.045421,99.419086,14.206253,177.782470,4.136418,47.377761,49.088367,152.154482,186.477475,150.171218,177.942912,91.068805,170.080497,-0.000459,0.031119,88.912277,62.936079,176.430525,16.418499,68.162856,0.709873,955364.358333,0.889300,8.977433,22.760258,3.722288,0.078813,0.069563,32.000000,88.407775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375077,67.484662,101.225000,62.235267,42.581732,59.493671,60.253165,49.614294,41.594937,32.595587,49.269565,198.838171,80.034516,0.611417,199.594717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
