OSU 80 Ton Compressor Load Stand
49.758673,49.082648,185.403738,153.588499,228.856217,228.091659,99.341995,14.200402,177.807346,4.146608,47.392065,49.049054,152.147109,186.413236,150.152045,177.935757,91.061023,170.060771,-0.000459,0.031090,88.783422,62.672290,176.527628,16.408834,68.138677,0.711734,955516.514051,0.893031,9.085050,22.689927,3.729785,0.078830,0.068888,32.000000,88.450733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362864,67.481563,101.209299,62.235267,42.835786,59.493671,60.253165,49.609253,41.594937,32.595587,49.285875,198.683990,79.624099,0.606161,199.623356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.650952,49.057362,185.397617,153.584581,228.814375,228.037068,99.576145,14.203256,177.617017,4.136032,47.335221,48.887196,152.170873,186.487363,150.161805,177.859404,91.118014,170.080765,-0.000458,0.031082,88.658992,62.597714,176.119322,16.400068,68.117059,0.711544,955720.700983,0.893422,9.064715,22.689642,3.726059,0.081016,0.071150,32.000000,88.476230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366463,67.505567,101.230828,62.235267,42.512659,59.493671,60.253165,49.599546,41.594937,32.595587,49.320204,199.152291,80.045594,0.608907,199.549870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.730106,49.055164,185.354693,153.581222,228.796156,227.988420,99.668442,14.202257,177.637592,4.136554,47.357239,49.018097,152.159452,186.372524,150.137433,177.782457,91.081171,170.092009,-0.000457,0.031037,88.558853,62.890918,176.199086,16.391158,68.123694,0.712955,955338.645295,0.893192,9.151107,22.640828,3.734019,0.081336,0.070188,32.000000,88.455513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353969,67.468475,101.226019,62.235267,42.457319,59.493671,60.253165,49.680759,41.594937,32.595587,49.312897,199.336885,79.489690,0.606710,199.630988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.679579,49.031802,185.268022,153.582062,228.814337,227.916666,99.596770,14.204968,177.575255,4.148709,47.341830,48.960868,152.115243,186.378660,150.128463,177.781094,91.066442,170.035628,-0.000456,0.031065,88.569601,62.752654,176.282888,16.380274,68.098704,0.711557,955164.197127,0.890592,9.066830,22.682269,3.727213,0.078457,0.068604,32.000000,88.404592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328418,67.464063,101.243478,62.235267,42.660812,59.493671,60.253165,49.651860,41.594937,32.595587,49.307228,199.193541,79.458949,0.609813,199.607896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.647462,49.028229,185.262383,153.580662,228.703783,227.791245,99.660935,14.209535,177.607279,4.144860,47.389994,48.930186,152.133332,186.331689,150.168640,177.820864,91.102359,169.995793,-0.000457,0.031073,88.672043,62.719485,176.279296,16.367943,68.113471,0.711962,954934.288358,0.891900,9.095850,22.673937,3.729259,0.080226,0.069595,32.000000,88.389046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356502,67.486416,101.277390,62.235267,42.403412,59.493671,60.253165,49.700186,41.594937,32.595587,49.317982,199.321869,79.688956,0.610173,199.585118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.643828,49.005967,185.215514,153.574504,228.688902,227.670233,99.511016,14.198689,177.536452,4.142442,47.291017,48.866548,152.128163,186.431421,150.166879,177.796980,91.117057,169.906428,-0.000456,0.031068,88.754526,62.795055,176.197640,16.358159,68.079610,0.711980,954395.826278,0.893191,9.134418,22.617768,3.732084,0.080262,0.071380,32.000000,88.436689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362046,67.486152,101.285519,62.235267,42.573448,59.493671,60.253165,49.665326,41.594937,32.595587,49.308866,199.022032,80.177582,0.608295,199.481578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.642095,48.975460,185.222329,153.561909,228.682779,227.577413,99.605122,14.204398,177.539055,4.140643,47.293017,48.851789,152.140327,186.265066,150.161970,177.786879,91.102371,169.828720,-0.000456,0.031015,89.055115,62.673672,176.162069,16.348225,68.078961,0.711656,953658.894620,0.892352,9.107103,22.570462,3.730887,0.078468,0.068203,32.000000,88.436576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394432,67.534879,101.323832,62.235267,42.374725,59.493671,60.253165,49.702283,41.594937,32.595587,49.284447,199.210244,80.151243,0.604275,199.392081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.717414,48.976009,185.788979,153.553512,228.762802,227.492930,99.406326,14.203399,177.555053,4.145092,47.235293,48.898547,152.141517,186.415092,150.156701,177.744158,91.091329,169.930890,-0.000455,0.031045,89.214796,62.798294,176.144917,16.338423,68.038573,0.711347,953242.635243,0.891104,9.078395,22.553338,3.731155,0.079828,0.070414,32.000000,88.473420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393245,67.522868,101.340931,62.235267,42.360962,59.493671,60.253165,49.653681,41.594937,32.595587,49.302326,198.812652,79.694238,0.604205,199.444914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.639856,48.961718,185.892712,153.546514,228.742099,227.499882,99.457768,14.202257,177.472030,4.130712,47.274281,48.968391,152.114531,186.261620,150.149793,177.734052,91.066248,169.840129,-0.000453,0.031062,89.171640,62.703876,176.138391,16.328617,68.018956,0.712153,952824.628461,0.891054,9.000830,22.606199,3.736900,0.080155,0.070141,32.000000,88.462472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359577,67.507813,101.317734,62.235267,42.564637,59.493671,60.253165,49.707866,41.594937,32.595587,49.290637,198.915537,79.163719,0.607997,199.539682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.687180,48.959519,185.691614,153.533359,228.720417,227.443667,99.501985,14.201686,177.509376,4.122971,47.250554,48.937606,152.081715,186.295462,150.138942,177.599676,91.057740,169.830253,-0.000453,0.031090,88.857652,62.578828,176.091810,16.319020,68.038987,0.713684,953035.264423,0.892131,9.066977,22.594132,3.744828,0.079539,0.070297,32.000000,88.463685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390041,67.508833,101.351748,62.235267,42.511726,59.493671,60.253165,49.719699,41.594937,32.595587,49.272799,199.003969,79.544935,0.613210,199.450893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.606223,48.934234,185.678228,153.526921,228.589523,227.417895,99.418387,14.202685,177.532603,4.132352,47.249991,48.847153,152.097810,186.169900,150.149755,177.633760,91.070561,169.888387,-0.000453,0.031141,89.008874,62.716556,176.057240,16.308238,68.012988,0.712077,952757.669124,0.890565,9.015684,22.598597,3.737214,0.079467,0.069713,32.000000,88.499694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393960,67.540232,101.365224,62.235267,42.314211,59.493671,60.253165,49.668801,41.594937,32.595587,49.252288,198.836774,78.747579,0.609077,199.624693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.670340,48.936982,185.687919,153.513486,228.488813,227.415618,99.429944,14.198975,177.441617,4.128074,47.226396,48.936195,152.059488,186.069312,150.146308,177.653844,90.998217,169.740045,-0.000453,0.031149,89.092935,62.590166,176.050593,16.295697,68.036625,0.713247,952646.086002,0.892765,9.074404,22.609572,3.743043,0.080082,0.069804,32.000000,88.574939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379414,67.543532,101.394959,62.235267,42.261327,59.493671,60.253165,49.711626,41.594937,32.595587,49.238969,198.859888,80.307002,0.616019,199.302310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.602769,48.934234,185.142738,153.499491,228.324898,227.382128,99.547931,14.204968,177.314082,4.126265,47.284957,48.930980,152.085742,186.155874,150.125875,177.498489,90.987387,169.694618,-0.000453,0.031169,89.514228,62.729294,175.975170,16.286504,68.043982,0.712181,952851.608208,0.891380,9.010614,22.621181,3.738406,0.079285,0.070245,32.000000,88.566514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384077,67.535725,101.414270,62.235267,42.242722,59.493671,60.253165,49.722457,41.594937,32.595587,49.229620,199.095862,78.861812,0.603364,199.590193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.578506,48.930661,185.083416,153.505649,228.386377,227.296962,99.350424,14.208964,177.416957,4.142037,47.252562,48.833615,152.083483,186.159381,150.113349,177.518131,90.965735,169.590058,-0.000453,0.031211,89.448690,62.747665,175.874908,16.277466,67.973429,0.711301,952852.908581,0.891532,9.077990,22.613402,3.732508,0.079619,0.068750,32.000000,88.570379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365015,67.532414,101.407674,62.235267,42.229080,59.493671,60.253165,49.741925,41.594937,32.595587,49.233194,198.700849,80.325858,0.613728,199.465921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.649461,48.908674,184.979301,153.503410,228.427536,227.202727,99.454455,14.204683,177.370346,4.139818,47.117627,48.864095,152.079190,186.167821,150.123869,177.574152,90.915720,169.657766,-0.000454,0.031215,89.057117,62.865900,175.983532,16.268177,68.005974,0.711910,952612.277738,0.893447,9.099615,22.592213,3.733138,0.079260,0.069686,32.000000,88.670862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384375,67.531863,101.392655,62.235267,42.189440,59.493671,60.253165,49.783029,41.594937,32.595587,49.189200,198.908909,79.223293,0.602434,199.612026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.589777,48.891085,185.020756,153.494733,228.371332,227.141206,99.412003,14.200402,177.210309,4.148845,47.112250,48.724828,152.076446,185.975003,150.106675,177.424331,90.893171,169.632264,-0.000456,0.031260,89.015271,62.617566,175.737123,16.260988,67.970634,0.709986,952259.138347,0.890671,9.003965,22.669973,3.725706,0.079883,0.070154,32.000000,88.610895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379300,67.515535,101.314334,62.235267,42.098608,59.493671,60.253165,49.808564,41.594937,32.595587,49.158259,198.824006,79.514121,0.609458,199.640783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.620856,48.871297,184.963643,153.472621,228.332933,227.162186,99.505540,14.205254,177.389385,4.135813,47.121011,48.817397,152.070636,185.940550,150.121756,177.385179,90.905594,169.627648,-0.000456,0.031262,89.294774,62.650189,175.842971,16.252702,67.921609,0.711031,952137.080552,0.891957,9.048332,22.682073,3.731026,0.078547,0.069107,32.000000,88.651369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391609,67.522475,101.247763,62.235267,42.047095,59.493671,60.253165,49.799180,41.594937,32.595587,49.115874,199.011080,80.445226,0.607806,199.415095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.595073,48.877068,184.858417,153.460026,228.218754,227.181899,99.462327,14.201829,177.334968,4.137116,47.163021,48.815434,152.054025,185.856719,150.110425,177.402615,90.857881,169.609531,-0.000456,0.031256,89.316625,62.702141,175.791903,16.247253,67.972996,0.710992,952065.016270,0.890531,8.996275,22.667758,3.727538,0.077315,0.068375,32.000000,88.665239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381734,67.520057,101.209001,62.235267,41.975285,59.493671,60.253165,49.862762,41.594937,32.595587,49.102205,198.924653,79.134078,0.600305,199.589367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.584152,48.838866,185.370588,153.444912,228.182218,227.104409,99.598041,14.203399,177.236677,4.136788,46.981129,48.710607,152.044143,185.876393,150.084556,177.397177,90.831028,169.546295,-0.000458,0.031292,89.381449,62.449856,175.717604,16.242641,67.937963,0.710561,952409.186886,0.891525,9.028816,22.708048,3.727354,0.080033,0.069765,32.000000,88.645623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387515,67.503385,101.185258,62.235267,42.148529,59.493671,60.253165,49.832947,41.594937,32.595587,49.073150,199.196082,80.288587,0.610343,199.615409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.533899,48.810833,185.424745,153.449110,228.143171,227.009329,99.581571,14.203827,177.146398,4.134100,47.003677,48.734101,152.050147,186.011862,150.105778,177.329969,90.806414,169.591614,-0.000459,0.031264,89.400495,62.539640,175.724722,16.238139,67.964089,0.712241,952101.942080,0.890128,9.001956,22.708981,3.738505,0.078459,0.069325,32.000000,88.653424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365049,67.522043,101.173735,62.235267,41.914783,59.493671,60.253165,49.851053,41.594937,32.595587,49.016299,199.163142,79.060417,0.602678,199.697313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.611119,48.801764,184.869801,153.456387,228.091293,226.988219,99.506367,14.207680,177.222817,4.142920,46.997479,48.808127,152.018193,185.937920,150.074887,177.356313,90.802110,169.621912,-0.000459,0.031259,88.967290,62.733966,175.869218,16.233392,67.922691,0.712432,951805.067832,0.890836,9.026139,22.752171,3.743391,0.080088,0.069673,32.000000,88.664132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359545,67.490302,101.181889,62.235267,41.861502,59.493671,60.253165,49.919596,41.594937,32.595587,48.940187,199.012733,80.068485,0.612440,199.383860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.567267,48.787748,184.901886,153.456108,228.053754,227.013694,99.527108,14.200545,177.180869,4.153138,47.038179,48.845012,152.076085,186.097466,150.106313,177.409642,90.812257,169.530055,-0.000461,0.031241,88.813126,62.506464,175.955246,16.231369,67.929092,0.710135,951590.338443,0.889862,8.936851,22.768891,3.726378,0.080416,0.069888,32.000000,88.659689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380149,67.510560,101.183514,62.235267,41.845712,59.493671,60.253165,49.882832,41.594937,32.595587,48.890299,199.054217,79.721237,0.602413,199.400461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.595682,48.789122,184.967483,153.457787,228.099458,227.026054,99.604175,14.203684,177.245625,4.158772,47.007564,48.725999,152.031738,185.993779,150.104048,177.380512,90.810938,169.490425,-0.000461,0.031302,89.200054,62.612517,175.784785,16.227583,67.879130,0.710797,951676.164808,0.890616,8.968377,22.721096,3.730322,0.077773,0.067543,32.000000,88.618170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393024,67.501422,101.138175,62.235267,41.793527,59.493671,60.253165,49.890018,41.594937,32.595587,48.840412,199.208349,79.399375,0.605658,199.324340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.529949,48.760814,185.026838,153.440433,228.049830,226.941088,99.540338,14.205254,177.251281,4.148151,46.978820,48.818209,152.055204,185.985237,150.087661,177.418263,90.811409,169.604305,-0.000461,0.031332,89.446212,62.851933,175.956203,16.225374,67.945085,0.711178,951693.152029,0.889412,8.940238,22.706168,3.729508,0.080275,0.070327,32.000000,88.591030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394636,67.488057,101.077790,62.235267,41.778622,59.493671,60.253165,49.877824,41.594937,32.595587,48.767290,199.080675,78.365555,0.607991,199.815685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.625802,48.734705,185.037416,153.429238,227.904772,226.912674,99.468369,14.204398,177.291774,4.145301,46.827357,48.835546,152.049157,186.147964,150.082360,177.472657,90.810429,169.566882,-0.000462,0.031367,89.408125,62.761884,175.879641,16.223998,67.960140,0.711200,951356.204798,0.890891,8.980226,22.752378,3.735656,0.080190,0.070759,32.000000,88.641209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377238,67.468102,101.030379,62.235267,41.738705,59.493671,60.253165,49.899392,41.594937,32.595587,48.684811,198.936738,78.360566,0.616629,199.478155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.630172,48.714093,185.181405,153.382775,227.793150,226.880141,99.464632,14.208964,177.254991,4.131180,46.791980,48.899239,152.019356,186.076203,150.067311,177.570447,90.820362,169.679351,-0.000466,0.031318,89.285295,62.686570,175.905908,16.221928,67.985329,0.709657,951015.628107,0.889446,8.854550,22.738020,3.728653,0.080343,0.071174,32.000000,88.639800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361232,67.472434,100.979742,62.235267,41.719571,59.493671,60.253165,49.934709,41.594937,32.595587,48.615199,198.929264,79.218597,0.615467,199.360099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.694441,48.722888,185.180044,153.379417,227.760543,226.905957,99.445779,14.202685,177.369656,4.145818,46.832534,48.820188,152.018993,186.262375,150.082911,177.602305,90.819425,169.816071,-0.000466,0.031264,89.266206,62.742039,175.944008,16.222027,67.980028,0.709610,950772.719629,0.889213,8.829402,22.774174,3.731226,0.078879,0.069447,32.000000,88.638860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376181,67.465792,100.961599,62.235267,41.715260,59.493671,60.253165,49.865606,41.594937,32.595587,48.550967,198.891558,79.891743,0.608987,199.602467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.695299,48.721789,185.070084,153.367941,227.550363,226.941857,99.467204,14.211247,177.432316,4.137987,46.788925,48.779207,152.010888,186.149595,150.066424,177.563603,90.790311,169.687837,-0.000468,0.031231,89.404624,62.572708,175.936254,16.221644,67.921772,0.708913,950816.064772,0.888227,8.771525,22.831106,3.726373,0.079095,0.069500,32.000000,88.756643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379758,67.476041,100.941220,62.235267,41.680640,59.493671,60.253165,49.878753,41.594937,32.595587,48.491785,198.934408,79.716762,0.603215,199.185158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.605376,48.727560,185.106453,153.364862,227.652660,226.906381,99.534409,14.203969,177.327302,4.155758,46.918830,48.951910,151.992122,186.114428,150.057877,177.542472,90.835474,169.775566,-0.000466,0.031245,89.312455,62.618683,176.174204,16.223560,67.903507,0.709297,951082.073276,0.888156,8.769534,22.807701,3.724096,0.080414,0.070910,32.000000,88.721943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380385,67.431721,100.898987,62.235267,41.674289,59.493671,60.253165,49.924044,41.594937,32.595587,48.433874,199.068818,79.557188,0.604348,199.409233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.675720,48.751470,185.263121,153.379137,227.703299,226.818545,99.507355,14.209535,177.335973,4.137654,46.850400,48.903871,151.990421,186.184579,150.067574,177.583567,90.799646,169.758277,-0.000465,0.031261,88.880882,62.697596,176.069800,16.225591,67.925486,0.710687,950898.967156,0.889220,8.868609,22.798472,3.731580,0.080898,0.070328,32.000000,88.699826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362763,67.455242,100.861956,62.235267,41.639722,59.493671,60.253165,49.875219,41.594937,32.595587,48.401189,199.014710,80.179563,0.606585,199.533033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.692989,48.751195,185.220008,153.369061,227.723043,226.868464,99.468521,14.205396,177.419110,4.133005,46.892823,48.871144,151.990773,186.261172,150.047021,177.746319,90.833703,169.732265,-0.000466,0.031271,88.761036,62.789673,175.889614,16.229594,68.031306,0.709761,950645.748921,0.887778,8.819520,22.827218,3.729450,0.079727,0.069683,32.000000,88.691343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366881,67.443142,100.809538,62.235267,41.619054,59.493671,60.253165,49.908088,41.594937,32.595587,48.346149,198.937042,79.904069,0.601286,199.362774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.595453,48.746248,185.033874,153.379137,227.620730,226.825989,99.304756,14.203684,177.522815,4.141543,46.979536,48.941391,151.987957,186.246738,150.039637,177.727004,90.817358,169.723206,-0.000466,0.031276,89.158838,62.799233,176.062644,16.234775,68.055089,0.708452,950679.887932,0.887976,8.801337,22.782509,3.727287,0.079660,0.070241,32.000000,88.665209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351358,67.428397,100.753323,62.235267,41.609810,59.493671,60.253165,49.893612,41.594937,32.595587,48.294019,198.609513,79.023587,0.603185,199.713088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.695050,48.775105,185.326117,153.378857,227.629801,226.916723,99.590203,14.204540,177.478235,4.114280,47.034683,48.854206,151.980247,186.384919,150.059276,177.757849,90.865201,169.818089,-0.000465,0.031249,89.211757,62.614517,176.126153,16.241416,68.044811,0.708809,950707.157253,0.891205,8.897602,22.795143,3.730864,0.079318,0.068781,32.000000,88.654308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371129,67.452399,100.725349,62.235267,41.574248,59.493671,60.253165,49.940842,41.594937,32.595587,48.262892,199.180407,79.808398,0.610426,199.174773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.658368,48.773456,185.353626,153.379697,227.732829,226.864706,99.542693,14.202542,177.587375,4.134166,46.932230,48.974686,151.988507,186.425489,150.032586,177.824302,90.853138,169.933951,-0.000466,0.031229,89.078682,62.715760,176.244077,16.249768,68.077176,0.708801,950818.084152,0.887099,8.823110,22.786156,3.729267,0.081695,0.071554,32.000000,88.647897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345323,67.432747,100.707410,62.235267,41.577157,59.493671,60.253165,49.930261,41.594937,32.595587,48.205764,199.085385,80.286753,0.604326,199.505024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.726851,48.783350,185.302783,153.383615,227.820210,226.743919,99.578921,14.207394,177.573758,4.134781,46.957946,49.109163,151.998741,186.353524,150.067552,177.866802,90.876091,169.989898,-0.000465,0.031244,89.129400,62.813561,176.187092,16.258392,68.057613,0.708861,950706.882188,0.888043,8.859506,22.845644,3.732576,0.078057,0.068094,32.000000,88.666040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361495,67.459380,100.729312,62.235267,41.556229,59.493671,60.253165,49.935620,41.594937,32.595587,48.174208,199.157841,78.867461,0.601061,199.373513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.631203,48.777304,185.805356,153.416363,227.803115,226.752513,99.340729,14.202685,177.560060,4.119330,46.948266,48.851214,151.986145,186.311955,150.045043,177.874316,90.808937,170.037752,-0.000465,0.031235,89.063284,62.718516,176.252378,16.266629,68.090536,0.707659,950028.893574,0.885914,8.798390,22.845583,3.726413,0.079801,0.070239,32.000000,88.667728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344399,67.423496,100.662488,62.235267,41.565035,59.493671,60.253165,49.986571,41.594937,32.595587,48.119419,198.681458,80.370612,0.610664,199.616314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.703834,48.790221,185.379081,153.445751,227.831242,226.599786,99.339016,14.201686,177.675592,4.111654,46.959816,48.960835,152.020467,186.449097,150.052460,177.861908,90.801347,169.924933,-0.000465,0.031241,89.025049,62.667040,176.288090,16.276745,68.154490,0.710050,950482.901803,0.889959,8.891542,22.932312,3.743721,0.078773,0.068884,32.000000,88.681231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331754,67.437028,100.666196,62.235267,41.724473,59.493671,60.253165,49.946020,41.594937,32.595587,48.087197,198.678031,79.753592,0.601560,199.531657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.679610,48.759440,185.302478,153.449110,227.935552,226.555861,99.620742,14.206966,177.647694,4.092264,46.912221,48.960592,152.042298,186.547340,150.042415,177.893428,90.808507,170.028810,-0.000466,0.031221,88.768212,62.920621,176.303649,16.285616,68.136874,0.706740,949798.391838,0.887963,8.829118,22.893745,3.729674,0.081101,0.069942,32.000000,88.748090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342361,67.405634,100.632022,62.235267,41.717015,59.493671,60.253165,49.943447,41.594937,32.595587,48.041023,199.241485,79.367313,0.603954,199.811357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.671206,48.753119,185.289515,153.445472,228.047096,226.478280,99.523193,14.209250,177.695577,4.074490,47.047454,48.992114,152.017324,186.399414,150.064133,177.838995,90.798040,170.098512,-0.000468,0.031213,89.091972,62.793200,176.202000,16.295214,68.030802,0.706820,949533.143417,0.885683,8.823456,22.929085,3.729950,0.078948,0.069073,32.000000,88.665734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369378,67.400697,100.671736,62.235267,41.607868,59.493671,60.253165,49.967781,41.594937,32.595587,47.945023,199.046386,78.095196,0.606805,199.650618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.701878,48.765486,185.405936,153.437634,228.129135,226.587995,99.599615,14.199403,177.751105,4.061042,46.939423,48.989740,152.012111,186.431319,150.050925,177.945026,90.804941,170.028430,-0.000467,0.031140,88.996748,62.848369,176.354823,16.305203,68.127318,0.707734,949249.245773,0.886399,8.825852,22.968058,3.730320,0.078354,0.068725,32.000000,88.649105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374045,67.379574,100.657334,62.235267,41.473083,59.493671,60.253165,49.965051,41.594937,32.595587,47.897202,199.199230,80.206122,0.616526,199.506165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.730696,48.769884,185.457690,153.430077,228.198434,226.811756,99.400292,14.204683,177.809175,4.063270,46.844651,49.010614,152.013379,186.497597,150.065121,177.925533,90.822095,170.014611,-0.000467,0.031146,88.991648,62.791247,176.385555,16.313716,68.128256,0.707036,949666.036019,0.885571,8.806412,22.932496,3.730361,0.079597,0.069859,32.000000,88.669147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370870,67.372226,100.672298,62.235267,41.476648,59.493671,60.253165,49.957555,41.594937,32.595587,47.844149,198.800585,79.904949,0.600558,199.486889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.727237,48.755318,185.394454,153.433996,228.167426,226.822347,99.456639,14.200830,177.808918,4.079069,47.077301,48.978984,152.042368,186.554741,150.054649,177.803358,90.845193,170.175794,-0.000464,0.031151,88.573450,62.805200,176.326555,16.322552,68.099660,0.707499,950499.494421,0.887662,8.780938,22.909688,3.729240,0.079031,0.068780,32.000000,88.733718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356125,67.365753,100.748814,62.235267,41.492795,59.493671,60.253165,49.952729,41.594937,32.595587,47.774013,198.913279,79.248238,0.603225,199.363954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.743817,48.794618,185.746486,153.441553,228.218370,226.836746,99.542926,14.206395,177.778691,4.079985,47.095714,49.015737,152.014186,186.568135,150.064789,178.176440,90.817844,170.234413,-0.000465,0.031119,88.561926,62.799004,176.412231,16.329330,68.143419,0.707666,950412.052674,0.887233,8.769958,22.952503,3.728228,0.079431,0.069878,32.000000,88.725785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346867,67.349386,100.764618,62.235267,41.600902,59.493671,60.253165,49.952540,41.594937,32.595587,47.759153,199.085852,79.456454,0.608112,199.381853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.717182,48.827048,185.600375,153.439034,228.359973,226.858030,99.517119,14.207822,177.891092,4.081588,47.084562,48.905245,152.004640,186.571845,150.066243,178.046832,90.826621,170.145078,-0.000461,0.031114,88.413594,62.615839,176.484632,16.336171,68.116230,0.708143,950683.082781,0.886290,8.792077,23.003811,3.734062,0.076965,0.068367,32.000000,88.727278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326470,67.337658,100.759281,62.235267,41.428091,59.493671,60.253165,49.960483,41.594937,32.595587,47.745310,199.034238,79.402163,0.607317,199.842789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.656116,48.818254,185.549688,153.454708,228.309043,226.856698,99.496715,14.202257,177.800866,4.067249,47.042948,48.923720,152.034731,186.460758,150.066759,177.961896,90.854877,170.172324,-0.000460,0.031080,88.480946,62.822799,176.392919,16.341629,68.137487,0.708486,950868.454513,0.887211,8.852109,22.958517,3.733123,0.078718,0.068066,32.000000,88.652078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344868,67.343217,100.812858,62.235267,41.400009,59.493671,60.253165,49.985207,41.594937,32.595587,47.715433,198.993430,80.368998,0.607784,199.448926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.754969,48.814681,185.924455,153.445472,228.333044,226.911698,99.315513,14.197976,177.859998,4.072423,47.042094,48.971744,152.044563,186.571947,150.084977,178.031281,90.881596,170.338956,-0.000458,0.031037,88.870945,62.733083,176.495833,16.349752,68.181193,0.708906,950809.093001,0.888579,8.906640,22.941399,3.736694,0.079621,0.071508,32.000000,88.644357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355623,67.347766,100.818458,62.235267,41.433049,59.493671,60.253165,49.974127,41.594937,32.595587,47.630172,198.631026,79.996952,0.601016,199.139171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.760617,48.841889,185.438460,153.458067,228.349028,226.961685,99.560305,14.202542,177.930920,4.063109,47.080110,49.009610,152.035001,186.634575,150.070070,178.091586,90.856381,170.222561,-0.000460,0.031000,88.567244,62.691093,176.635332,16.356219,68.169131,0.707424,950816.702019,0.887843,8.775823,22.970550,3.729064,0.077817,0.068603,32.000000,88.655615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314055,67.324782,100.806336,62.235267,41.417407,59.493671,60.253165,50.009403,41.594937,32.595587,47.630337,199.120609,79.734737,0.602750,199.559509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.774552,48.832545,185.872615,153.458067,228.371651,227.022581,99.499360,14.205396,177.934919,4.079258,47.072101,48.964708,152.024416,186.712616,150.069722,178.163380,90.858849,170.110004,-0.000459,0.031013,88.404947,62.938164,176.583528,16.361839,68.216136,0.707257,951154.937659,0.886408,8.821944,22.960430,3.726611,0.078891,0.069043,32.000000,88.646721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330681,67.328564,100.844418,62.235267,41.369799,59.493671,60.253165,49.974774,41.594937,32.595587,47.584679,198.998719,79.652419,0.604669,199.542003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.695866,48.828697,185.615909,153.476820,228.351835,226.999921,99.464839,14.203684,177.897904,4.079772,47.027673,48.971767,152.042187,186.742543,150.079555,178.039923,90.820438,170.200033,-0.000460,0.031032,88.390061,62.705303,176.488325,16.367241,68.167364,0.708007,951346.460852,0.886890,8.798168,22.911949,3.734290,0.080264,0.070388,32.000000,88.587091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329382,67.336834,100.891326,62.235267,41.365788,59.493671,60.253165,49.992875,41.594937,32.595587,47.534011,198.929678,79.542955,0.606353,199.762892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.750815,48.842989,185.580432,153.488855,228.446007,227.083441,99.456654,14.204968,177.891997,4.083462,47.082281,49.052483,152.013959,186.657877,150.076725,178.025887,90.826466,170.288814,-0.000461,0.031025,88.267231,62.760985,176.346846,16.372231,68.170177,0.708732,951528.479906,0.888660,8.875856,22.987164,3.735037,0.079153,0.069156,32.000000,88.608159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302651,67.300433,100.917709,62.235267,41.482849,59.493671,60.253165,49.974486,41.594937,32.595587,47.490732,198.913308,79.892256,0.607375,199.542671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.727360,48.845737,185.575162,153.489695,228.488738,227.082267,99.475045,14.201543,177.870103,4.083673,47.108231,49.012672,152.033808,186.630151,150.076096,178.105745,90.798222,170.133412,-0.000458,0.031054,88.336401,63.050130,176.512617,16.376833,68.165164,0.708162,951813.523234,0.888005,8.833198,23.017419,3.730199,0.079031,0.068300,32.000000,88.621255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292425,67.286841,100.952245,62.235267,41.502987,59.493671,60.253165,49.981541,41.594937,32.595587,47.483181,198.950090,79.546550,0.604258,199.426267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.732324,48.803963,185.486350,153.482418,228.641856,227.254966,99.599691,14.202114,177.854821,4.073160,47.012494,49.025588,152.028971,186.596146,150.088352,178.029878,90.817675,170.245150,-0.000455,0.031086,88.502803,62.869703,176.659378,16.379141,68.127264,0.708512,951968.177827,0.888308,8.860249,22.982146,3.731852,0.079805,0.070162,32.000000,88.616804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317828,67.319411,100.996704,62.235267,41.343112,59.493671,60.253165,49.982514,41.594937,32.595587,47.448273,199.199382,79.198788,0.607140,199.543655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.758303,48.765761,185.545102,153.479899,228.606892,227.396061,99.529151,14.205539,177.882598,4.080285,46.880503,48.970048,152.040975,186.625503,150.069597,178.012931,90.794801,170.218702,-0.000454,0.031102,88.597497,62.914783,176.499318,16.381812,68.132908,0.709033,952481.215736,0.887669,8.813331,23.008367,3.729694,0.079312,0.069847,32.000000,88.654773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316028,67.292627,101.049760,62.235267,41.496968,59.493671,60.253165,49.992264,41.594937,32.595587,47.325659,199.058302,79.392185,0.609914,199.616393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.719762,48.780877,185.955620,153.478219,228.523471,227.531388,99.520581,14.198404,177.924657,4.087211,46.993858,48.953492,152.015876,186.602548,150.063822,178.051430,90.815657,170.302491,-0.000454,0.031086,88.736182,63.052381,176.416150,16.386839,68.176992,0.709155,953017.037735,0.888238,8.748212,23.020433,3.728927,0.078590,0.068677,32.000000,88.717909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318851,67.300872,101.077586,62.235267,41.330917,59.493671,60.253165,50.012700,41.594937,32.595587,47.252893,199.041163,79.564891,0.608584,199.671035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.747267,48.764387,185.674037,153.484937,228.542623,227.465273,99.555589,14.200830,177.889166,4.063204,47.055844,49.094639,152.022331,186.669722,150.078655,178.083355,90.841692,170.212033,-0.000453,0.031092,88.790800,62.872992,176.517940,16.391539,68.267901,0.710851,953602.138309,0.889647,8.803262,23.033815,3.740075,0.079181,0.069211,32.000000,88.714781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338770,67.280069,101.053282,62.235267,41.354423,59.493671,60.253165,49.963811,41.594937,32.595587,47.197169,199.111178,79.688956,0.609109,199.479257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.777213,48.775930,185.873776,153.490815,228.697229,227.354807,99.573420,14.206681,177.891094,4.056614,47.173792,49.045749,152.066830,186.810615,150.103497,178.106970,90.842666,170.284160,-0.000453,0.031083,88.768760,62.972282,176.498828,16.394460,68.175009,0.708484,953118.229458,0.888488,8.758271,22.970817,3.732346,0.079770,0.069357,32.000000,88.745800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356338,67.327256,101.080268,62.235267,41.347532,59.493671,60.253165,50.008040,41.594937,32.595587,47.166173,199.146839,78.589766,0.606944,199.693497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.772637,48.817429,185.510701,153.516005,228.646084,227.423683,99.512472,14.204826,177.901333,4.058214,47.156193,48.976970,152.046826,186.616146,150.118412,178.124347,90.846900,170.192849,-0.000453,0.031095,89.060359,62.904595,176.463035,16.397214,68.197943,0.709314,952641.755119,0.887333,8.738797,22.999316,3.734114,0.080526,0.070712,32.000000,88.659507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351876,67.301964,101.059633,62.235267,41.344743,59.493671,60.253165,50.025601,41.594937,32.595587,47.156501,199.024943,79.198201,0.615316,199.685315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.756296,48.814131,185.544151,153.533359,228.632299,227.401483,99.550664,14.211105,177.938339,4.066838,47.051960,49.024670,152.053739,186.702830,150.118121,178.122966,90.862680,170.275525,-0.000455,0.031138,89.026852,62.973929,176.546162,16.399552,68.212638,0.708389,953039.174463,0.888340,8.785036,22.957766,3.727162,0.080131,0.069731,32.000000,88.608742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325842,67.312468,101.019184,62.235267,41.301435,59.493671,60.253165,50.020987,41.594937,32.595587,47.102381,199.101327,79.524246,0.609997,199.488738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.777384,48.820727,185.598586,153.539517,228.712080,227.331280,99.500590,14.201115,177.902526,4.070131,47.114167,48.887655,152.051019,186.760851,150.132498,178.190065,90.835076,170.288715,-0.000458,0.031116,89.024361,62.849264,176.677305,16.402915,68.213702,0.708389,953039.174463,0.888340,8.785036,22.957766,3.727162,0.079290,0.069455,32.000000,88.577812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313326,67.339452,101.023920,62.235267,41.289866,59.493671,60.253165,49.999454,41.594937,32.595587,47.058515,199.001180,80.361734,0.609997,199.432561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.704388,48.851234,185.666741,153.548474,228.715732,227.368834,99.664000,14.212960,177.987918,4.072763,47.124888,49.030099,152.065803,186.781992,150.135915,178.159861,90.848562,170.274768,-0.000461,0.031127,88.875554,62.750844,176.616707,16.407541,68.223889,0.708139,952708.081136,0.887999,8.783416,23.008767,3.728572,0.079645,0.069975,32.000000,88.570221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324107,67.369834,101.027645,62.235267,41.306532,59.493671,60.253165,49.980548,41.594937,32.595587,47.058024,199.328001,80.365256,0.601092,199.469579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
