OSU 80 Ton Compressor Load Stand
49.735315,48.839691,185.827488,153.551832,228.642724,227.380087,99.451792,14.206253,178.075677,4.071531,46.993519,48.992691,152.067554,186.905270,150.134629,178.187706,90.862709,170.305116,-0.000463,0.031136,88.751199,62.953558,176.619626,16.409970,68.227135,0.709379,953009.698143,0.888213,8.889557,22.989583,3.735420,0.079729,0.070597,32.000000,88.647750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318971,67.388822,100.948743,62.235267,41.327509,59.493671,60.253165,50.010038,41.594937,32.595587,47.011064,198.903583,79.379712,0.602208,199.660885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.748877,48.843538,185.774202,153.558270,228.666549,227.342249,99.621924,14.204112,178.073864,4.069335,47.210678,48.974794,152.093491,186.806252,150.151127,178.170897,90.877115,170.319626,-0.000460,0.031142,88.633141,62.851771,176.644081,16.413051,68.231354,0.709408,952914.833329,0.889508,8.845959,22.987836,3.736329,0.080321,0.069581,32.000000,88.586672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342367,67.381499,100.912937,62.235267,41.315079,59.493671,60.253165,50.027414,41.594937,32.595587,46.966815,199.243848,79.525493,0.609739,199.602467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.790119,48.846836,185.711345,153.596337,228.705909,227.223271,99.435579,14.202114,177.910389,4.066080,47.185909,48.956877,152.107935,186.763807,150.116196,178.141845,90.861132,170.355337,-0.000459,0.031145,88.898982,62.914299,176.634741,16.414539,68.257137,0.708921,952686.567283,0.887582,8.835754,22.979358,3.734239,0.078855,0.069100,32.000000,88.589323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304247,67.374047,100.882315,62.235267,41.322306,59.493671,60.253165,50.040635,41.594937,32.595587,46.949937,198.871158,80.109644,0.608241,199.451247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.727877,48.816880,185.807665,153.585141,228.793552,227.265750,99.466527,14.199831,178.157021,4.058793,47.148965,48.912198,152.119148,186.909450,150.175325,178.250387,90.912065,170.346851,-0.000457,0.031121,88.771745,62.898947,176.784195,16.418499,68.254451,0.709400,952402.267691,0.889052,8.925330,23.047926,3.740278,0.080773,0.070710,32.000000,88.665978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313195,67.366377,100.879829,62.235267,41.330066,59.493671,60.253165,50.016451,41.594937,32.595587,46.914873,198.933053,79.876776,0.604404,199.575913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.685239,48.878167,185.737047,153.611731,228.771902,227.344757,99.626530,14.204826,178.061829,4.050270,47.276335,49.199996,152.138063,186.867799,150.192765,178.293192,90.939468,170.369965,-0.000456,0.031113,88.543100,62.840070,176.836180,16.422836,68.242136,0.708758,952169.858066,0.889020,8.830856,22.955529,3.736489,0.079876,0.070066,32.000000,88.734869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318955,67.373406,100.866887,62.235267,41.349587,59.493671,60.253165,50.018393,41.594937,32.595587,46.872786,199.253060,78.949413,0.605632,199.615370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.797978,48.893833,185.842413,153.613411,228.789572,227.447540,99.394733,14.204826,178.109389,4.060269,47.142096,49.020015,152.154508,187.019150,150.189107,178.307046,90.943560,170.485376,-0.000460,0.031085,88.796687,62.773094,176.895569,16.426015,68.303151,0.709630,952630.906434,0.888901,8.936346,22.937567,3.738274,0.079187,0.069196,32.000000,88.729228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335702,67.377724,100.862123,62.235267,41.326100,59.493671,60.253165,50.041021,41.594937,32.595587,46.897167,198.789466,80.039505,0.613389,199.372766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.859164,48.899879,185.970841,153.616490,228.636044,227.448802,99.396082,14.215100,178.229494,4.077838,47.252903,49.014534,152.163824,187.037254,150.232650,178.446725,90.996021,170.621999,-0.000460,0.031129,88.724255,62.840543,176.908618,16.430983,68.328159,0.708168,952921.156679,0.889173,8.835199,22.980602,3.731927,0.079673,0.069949,32.000000,88.800912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323082,67.362562,100.870363,62.235267,41.321581,59.493671,60.253165,50.018801,41.594937,32.595587,46.858523,198.792165,79.270835,0.604328,199.606991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.755428,48.924615,185.969109,153.629645,228.620110,227.404684,99.641774,14.205254,178.183364,4.053517,47.215314,48.994941,152.163264,186.977500,150.202825,178.433945,91.004224,170.471113,-0.000460,0.031063,88.799044,62.847849,176.839871,16.435227,68.321434,0.707494,952628.695551,0.887969,8.777934,22.983896,3.729923,0.077436,0.069246,32.000000,88.777879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315832,67.364028,100.819610,62.235267,41.363103,59.493671,60.253165,50.012011,41.594937,32.595587,46.881089,199.283549,79.622852,0.609830,199.664662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.810659,48.938082,185.907398,153.633284,228.610863,227.344310,99.523106,14.203541,178.290174,4.060743,47.290155,49.020843,152.186292,186.947246,150.236170,178.459124,91.014623,170.711160,-0.000462,0.031042,88.758952,62.933205,176.850069,16.439367,68.281604,0.708835,952636.362930,0.887721,8.910045,22.914115,3.737665,0.079651,0.069782,32.000000,88.778563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339781,67.351432,100.811475,62.235267,41.363204,59.493671,60.253165,50.017387,41.594937,32.595587,46.881175,199.046213,79.087783,0.608225,199.605103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.867458,48.966940,185.910941,153.647279,228.529916,227.319379,99.597529,14.207822,178.330902,4.082490,47.325798,49.058749,152.202409,187.129463,150.231044,178.451019,91.069337,170.696995,-0.000463,0.031021,88.679079,62.987473,176.988956,16.443254,68.333821,0.708186,952302.425724,0.887483,8.866322,23.001663,3.732281,0.078293,0.069054,32.000000,88.754267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334187,67.348315,100.754667,62.235267,41.432271,59.493671,60.253165,49.971990,41.594937,32.595587,46.898487,199.195059,80.338477,0.611423,199.545110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.826192,48.993050,186.086166,153.669112,228.561648,227.477647,99.363918,14.207109,178.344081,4.097814,47.436246,49.085000,152.199574,187.151583,150.246443,178.578569,91.051438,170.594419,-0.000463,0.031010,88.678589,63.102251,177.041595,16.451016,68.365302,0.706895,951960.074450,0.885672,8.836417,22.941172,3.728101,0.078072,0.068168,32.000000,88.733881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321545,67.354360,100.717335,62.235267,41.398332,59.493671,60.253165,49.935412,41.594937,32.595587,46.909927,198.727836,79.110527,0.601266,199.638305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889499,48.999096,186.217044,153.681987,228.644337,227.593049,99.594383,14.203113,178.373753,4.092677,47.357116,49.091562,152.209269,187.242508,150.244001,178.527147,91.049477,170.731953,-0.000462,0.030982,88.869999,62.977046,176.985226,16.459163,68.375885,0.708164,952837.080324,0.889255,8.905214,22.917227,3.734706,0.081433,0.071056,32.000000,88.716893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339203,67.318800,100.699375,62.235267,41.430911,59.493671,60.253165,49.993064,41.594937,32.595587,46.942354,199.188766,80.379856,0.611977,199.505142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.865253,48.997997,186.096568,153.709418,228.483715,227.616820,99.570578,14.208536,178.477565,4.101583,47.324302,49.090163,152.211979,187.265544,150.220495,178.571033,91.070335,170.888210,-0.000459,0.030998,89.005824,62.898177,177.029154,16.466226,68.353744,0.707977,953253.829732,0.886411,8.845784,22.975288,3.732590,0.079892,0.069995,32.000000,88.716294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364151,67.307206,100.692375,62.235267,41.501027,59.493671,60.253165,49.919239,41.594937,32.595587,46.950526,199.141156,80.860926,0.602248,199.398572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.862104,49.005967,186.276201,153.692344,228.505163,227.674523,99.363577,14.203256,178.518047,4.109539,47.377847,49.192416,152.194836,187.257492,150.233333,178.647894,91.097225,170.865137,-0.000459,0.030980,88.807411,63.201476,177.059116,16.472969,68.328123,0.708245,953302.804818,0.887192,8.869753,23.018126,3.731989,0.080069,0.070808,32.000000,88.701444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359498,67.344579,100.749818,62.235267,41.482940,59.493671,60.253165,49.948355,41.594937,32.595587,46.966623,198.727154,80.644272,0.598697,199.235355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.870258,49.017235,186.180309,153.702420,228.673344,227.689234,99.480440,14.205967,178.458162,4.101923,47.468095,49.126904,152.197945,187.319243,150.248991,178.655331,91.083503,170.815285,-0.000455,0.030948,88.727927,62.923216,176.996238,16.479418,68.397179,0.709269,953457.275950,0.889348,8.880981,22.981834,3.735827,0.079287,0.069175,32.000000,88.724628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382392,67.377962,100.801923,62.235267,41.557073,59.493671,60.253165,49.924271,41.594937,32.595587,46.973264,198.960879,80.059754,0.600948,199.477408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.844797,49.048842,186.203197,153.726492,228.676736,227.730415,99.484580,14.206110,178.499982,4.082571,47.465063,49.090498,152.243596,187.179451,150.276511,178.690026,91.091534,170.753559,-0.000459,0.030972,88.771865,63.077566,177.058055,16.487423,68.313843,0.708240,953596.761238,0.888227,8.883817,22.975237,3.733294,0.078324,0.068305,32.000000,88.734712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399570,67.400195,100.817076,62.235267,41.541537,59.493671,60.253165,49.905363,41.594937,32.595587,47.022571,198.969160,80.089761,0.605069,199.423317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.924609,49.026855,186.166701,153.716416,228.729012,227.854843,99.550019,14.198261,178.603760,4.075421,47.506183,49.211462,152.251830,187.308764,150.270705,178.618778,91.143391,170.888546,-0.000460,0.030949,88.727096,63.181942,177.269328,16.495967,68.351544,0.709707,953864.778094,0.888934,8.941758,22.942040,3.735660,0.079561,0.069644,32.000000,88.737597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397381,67.402993,100.872781,62.235267,41.620362,59.493671,60.253165,49.897920,41.594937,32.595587,47.054019,199.100039,78.764013,0.605356,199.422609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.890542,49.109583,186.298872,153.725653,228.705599,227.740713,99.376743,14.201829,178.611414,4.087310,47.486101,49.139821,152.240197,187.476241,150.279564,178.763485,91.029872,170.986140,-0.000460,0.030997,88.654255,63.130132,177.178427,16.500457,68.405023,0.708486,953996.006022,0.889234,8.848532,22.945964,3.728855,0.080045,0.070416,32.000000,88.773150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374699,67.374820,100.918260,62.235267,41.618331,59.493671,60.253165,49.873653,41.594937,32.595587,47.120191,198.753485,80.547794,0.610765,199.382522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.954111,49.115080,186.305261,153.731251,228.729806,227.608933,99.657104,14.202685,178.574843,4.092296,47.423670,49.132881,152.254438,187.451818,150.279399,178.768579,91.104187,170.957124,-0.000459,0.030980,88.976210,63.147161,177.389431,16.508550,68.344044,0.708596,954291.407186,0.889184,8.955192,23.098489,3.734152,0.080771,0.069578,32.000000,88.761611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406869,67.411266,101.000974,62.235267,41.655496,59.493671,60.253165,49.869460,41.594937,32.595587,47.198433,199.314208,78.943690,0.601774,199.566118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.981035,49.088145,186.333499,153.741887,228.844327,227.472644,99.346124,14.202400,178.653661,4.094285,47.340213,49.153712,152.272011,187.531286,150.307655,178.835441,91.123999,170.850895,-0.000460,0.030985,89.044391,62.969145,177.191071,16.515010,68.392924,0.708013,953336.668724,0.884929,8.895005,23.012353,3.729528,0.079947,0.070701,32.000000,88.731546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373422,67.385609,101.024574,62.235267,41.700844,59.493671,60.253165,49.839182,41.594937,32.595587,47.210815,198.692249,79.726593,0.612949,199.386810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.980843,49.077976,186.341118,153.719215,228.789548,227.483347,99.511134,14.203256,178.559397,4.111978,47.419766,49.310996,152.229548,187.381932,150.287131,178.760023,91.152674,170.930270,-0.000459,0.030969,88.613216,63.205233,177.208570,16.522869,68.359802,0.706755,952556.620622,0.886570,8.840271,22.949256,3.728084,0.079293,0.069432,32.000000,88.735134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395400,67.407665,101.088566,62.235267,41.732472,59.493671,60.253165,49.823019,41.594937,32.595587,47.240277,199.022268,79.034152,0.606285,199.463757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.980303,49.093092,186.424674,153.744966,228.883818,227.570119,99.439903,14.204683,178.640908,4.121287,47.359222,49.166716,152.243928,187.511877,150.262403,178.899330,91.066064,170.969895,-0.000458,0.030970,88.598698,63.245375,177.472193,16.528697,68.332973,0.707131,952449.455231,0.885120,8.830300,22.952926,3.728251,0.080357,0.069815,32.000000,88.761946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363435,67.384327,101.087783,62.235267,41.774049,59.493671,60.253165,49.832485,41.594937,32.595587,47.290632,198.879806,80.745005,0.611626,199.220681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.980249,49.088969,186.419284,153.755043,228.847387,227.666009,99.358604,14.204826,178.762975,4.130399,47.498415,49.212342,152.288384,187.486251,150.301268,178.853349,91.150538,170.926453,-0.000458,0.031009,88.725343,63.233920,177.379825,16.535497,68.429436,0.707958,953233.119875,0.886140,8.845975,23.055680,3.729963,0.079722,0.069713,32.000000,88.824334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401289,67.394845,101.141700,62.235267,41.824532,59.493671,60.253165,49.785713,41.594937,32.595587,47.319500,198.717209,79.085876,0.599131,199.464269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.994964,49.133220,186.463484,153.750844,229.008786,227.698286,99.468449,14.208821,178.709768,4.092936,47.561482,49.239079,152.278903,187.636705,150.279223,178.831921,91.137560,170.982849,-0.000458,0.031000,88.760440,63.130918,177.251009,16.541268,68.425127,0.707236,953257.552093,0.887229,8.841908,22.953506,3.729859,0.080112,0.070231,32.000000,88.842170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405018,67.404414,101.144478,62.235267,41.646953,59.493671,60.253165,49.750335,41.594937,32.595587,47.413531,198.936899,79.726740,0.611939,199.364702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.024897,49.143939,186.475715,153.786393,229.010923,227.636052,99.316459,14.209250,178.726050,4.078725,47.623719,49.248603,152.281056,187.464417,150.282141,178.797471,91.138771,170.955526,-0.000460,0.031010,89.215279,63.138370,177.223211,16.544014,68.420763,0.707412,953558.380623,0.886195,8.870968,22.989460,3.729645,0.079539,0.070609,32.000000,88.821869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429769,67.391377,101.170094,62.235267,41.897958,59.493671,60.253165,49.748403,41.594937,32.595587,47.478496,198.632918,79.367827,0.607134,199.454041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.079672,49.168400,186.578078,153.775197,229.153980,227.719003,99.477532,14.203541,178.704161,4.058789,47.476359,49.325901,152.315605,187.532264,150.323235,179.000538,91.147265,171.053312,-0.000460,0.031022,89.346395,63.347474,177.392898,16.547591,68.457671,0.706932,953278.577237,0.886746,8.850800,22.977120,3.727658,0.077589,0.068896,32.000000,88.830794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428582,67.382278,101.216123,62.235267,41.920002,59.493671,60.253165,49.692316,41.594937,32.595587,47.563162,198.955064,79.116837,0.609426,199.552585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.998892,49.124974,186.465864,153.765680,229.272077,227.743679,99.508680,14.200259,178.917107,4.029146,47.471453,49.256669,152.314724,187.659457,150.323873,178.979003,91.193577,171.244613,-0.000460,0.031060,89.405056,63.062404,177.412295,16.553114,68.476639,0.706433,953579.969793,0.884616,8.818778,23.008452,3.725625,0.079629,0.069696,32.000000,88.785496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414762,67.387555,101.241507,62.235267,42.024349,59.493671,60.253165,49.657281,41.594937,32.595587,47.603996,199.017361,79.390424,0.611257,199.525598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.041278,49.152734,186.579522,153.787233,229.163264,227.756420,99.486304,14.209535,178.963483,4.037754,47.563871,49.319711,152.355400,187.593057,150.312968,179.037172,91.200561,171.280497,-0.000461,0.031093,89.543511,63.303481,177.601861,16.557213,68.529541,0.706959,953486.434384,0.885916,8.858669,23.040006,3.729400,0.079684,0.069384,32.000000,88.760022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357653,67.351468,101.279233,62.235267,42.022061,59.493671,60.253165,49.664512,41.594937,32.595587,47.662216,198.972608,80.421529,0.609774,199.418085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.157367,49.163178,186.813399,153.778555,229.283594,227.802887,99.411688,14.203541,178.875607,4.027157,47.530505,49.234611,152.324029,187.687856,150.341560,179.175088,91.221284,171.210350,-0.000460,0.031030,88.925875,63.218913,177.516736,16.562032,68.565367,0.706286,953527.513040,0.885399,8.842699,23.047622,3.728512,0.079671,0.071078,32.000000,88.819374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375588,67.354067,101.285717,62.235267,42.079902,59.493671,60.253165,49.568837,41.594937,32.595587,47.734781,198.823375,80.849627,0.601847,199.381814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.023402,49.186540,186.624536,153.793671,229.329991,227.746820,99.433919,14.202542,178.826231,4.043173,47.569836,49.269023,152.327916,187.718497,150.354576,179.069457,91.189262,171.144871,-0.000457,0.031034,88.375527,63.320175,177.722785,16.565410,68.576546,0.705238,953482.888710,0.883990,8.733519,22.998358,3.724546,0.080504,0.069353,32.000000,88.788881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374863,67.357918,101.279267,62.235267,42.164351,59.493671,60.253165,49.562669,41.594937,32.595587,47.817246,198.867837,80.177069,0.598085,199.499438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.060350,49.174447,186.539204,153.781355,229.488475,227.926697,99.498603,14.207822,178.857661,4.056955,47.505580,49.303379,152.328967,187.858493,150.365889,179.157856,91.204745,171.326778,-0.000457,0.031016,88.424900,63.066210,177.592317,16.567607,68.537240,0.706207,953659.212096,0.886265,8.894944,23.003731,3.730745,0.081040,0.070469,32.000000,88.800756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393018,67.339509,101.246146,62.235267,42.174640,59.493671,60.253165,49.593821,41.594937,32.595587,47.897252,198.997205,79.922777,0.604029,199.512498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071969,49.174447,186.798457,153.788352,229.594018,228.092003,99.576993,14.208393,178.926875,4.013031,47.539317,49.358854,152.301766,187.748486,150.332542,179.073678,91.167374,171.281804,-0.000457,0.030998,88.493823,63.134083,177.314376,16.569484,68.573499,0.706413,954259.171381,0.885631,8.844743,23.062262,3.726286,0.079738,0.070394,32.000000,88.713339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322608,67.323792,101.246415,62.235267,42.273823,59.493671,60.253165,49.584161,41.594937,32.595587,47.963331,199.153986,80.059167,0.605780,199.601051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.091380,49.174172,186.519517,153.794790,229.680904,228.197890,99.493973,14.206824,178.876928,3.992444,47.487981,49.295396,152.324599,187.720332,150.374050,179.161421,91.180637,171.155192,-0.000457,0.031023,88.605982,63.379507,177.675835,16.570641,68.587671,0.707142,955093.386663,0.885347,8.832766,23.081340,3.730599,0.080699,0.069865,32.000000,88.804182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346762,67.313066,101.213499,62.235267,42.316370,59.493671,60.253165,49.521257,41.594937,32.595587,48.031731,198.987947,79.679491,0.605692,199.644245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.059612,49.180218,186.717862,153.796470,229.804719,228.206052,99.595211,14.208821,178.966855,4.002980,47.484632,49.283262,152.339577,187.727386,150.356766,179.158366,91.197269,171.174167,-0.000458,0.031036,88.513552,63.278918,177.595437,16.572044,68.546669,0.706271,955443.916375,0.886114,8.812482,23.016557,3.723585,0.080730,0.069570,32.000000,88.796100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344901,67.336590,101.211134,62.235267,42.333066,59.493671,60.253165,49.534161,41.594937,32.595587,48.105774,199.190421,79.888368,0.607954,199.644481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.045033,49.174996,186.634521,153.811585,229.881108,228.181828,99.425003,14.213388,178.896241,3.972512,47.511524,49.194264,152.382120,187.798494,150.362174,179.218998,91.223783,171.305408,-0.000455,0.031090,88.550906,63.221572,177.639815,16.574065,68.545858,0.707719,955474.832855,0.885885,8.851276,23.007647,3.729910,0.078322,0.068846,32.000000,88.754491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342095,67.334606,101.191321,62.235267,42.416167,59.493671,60.253165,49.497152,41.594937,32.595587,48.169449,198.850007,80.242512,0.607245,199.620484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.044896,49.175546,186.498126,153.819143,229.936170,228.135491,99.506120,14.202400,178.860573,3.965649,47.437141,49.301368,152.354801,187.611528,150.338968,179.143959,91.188305,171.161379,-0.000453,0.031124,88.866349,63.196862,177.630621,16.574495,68.485564,0.707588,955269.281162,0.887582,8.861088,23.034534,3.729332,0.078669,0.069142,32.000000,88.836229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346213,67.310018,101.164640,62.235267,42.420822,59.493671,60.253165,49.459729,41.594937,32.595587,48.239726,199.012240,80.671565,0.604445,199.349477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.027930,49.190663,186.535083,153.786673,229.851658,228.132370,99.310412,14.208251,178.806769,3.964640,47.523367,49.258975,152.327759,187.780146,150.371138,179.099123,91.244817,171.131317,-0.000453,0.031119,89.028445,63.436965,177.386186,16.572963,68.512808,0.707683,955225.770489,0.886682,8.861780,23.011407,3.726616,0.080871,0.070697,32.000000,88.791421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339021,67.329024,101.144072,62.235267,42.437305,59.493671,60.253165,49.423112,41.594937,32.595587,48.326237,198.620824,80.697610,0.600782,199.319737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.033171,49.178569,186.449033,153.806267,229.760307,228.109415,99.622303,14.197690,178.698474,3.981945,47.535042,49.254425,152.346026,187.516628,150.367791,178.944979,91.202550,171.058888,-0.000451,0.031137,89.041993,63.130078,177.338915,16.568769,68.536554,0.707754,955038.830079,0.888790,8.894396,22.942659,3.728619,0.078375,0.068640,32.000000,88.793277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354447,67.309123,101.101465,62.235267,42.449015,59.493671,60.253165,49.406537,41.594937,32.595587,48.391043,199.244607,80.347648,0.600888,199.474221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.927669,49.192587,186.428042,153.801788,229.693253,228.213760,99.658568,14.203256,178.660728,3.996577,47.556302,49.313270,152.296506,187.458913,150.348170,178.912734,91.148800,170.831183,-0.000451,0.031123,88.778916,63.126332,177.204817,16.560594,68.443247,0.707092,955078.342920,0.885785,8.876896,22.955439,3.726508,0.080095,0.070092,32.000000,88.782401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343814,67.263484,101.079530,62.235267,42.482085,59.493671,60.253165,49.408311,41.594937,32.595587,48.474183,199.317137,79.724832,0.603150,199.545701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.916789,49.223645,186.198191,153.812705,229.702770,228.329564,99.536709,14.199260,178.420239,3.968923,47.582667,49.115324,152.342967,187.299488,150.335845,178.645854,91.102356,170.816740,-0.000449,0.031164,88.617131,63.229008,177.168026,16.548394,68.401435,0.709741,955945.220436,0.887984,8.999827,22.916420,3.733962,0.079285,0.070014,32.000000,88.800777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351100,67.255810,101.079237,62.235267,42.408319,59.493671,60.253165,49.403761,41.594937,32.595587,48.608593,199.073418,79.608692,0.609308,199.496291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.969251,49.203031,186.223257,153.812425,229.598227,228.281188,99.454825,14.206253,178.492279,3.969425,47.554389,49.180631,152.336355,187.102288,150.356576,178.541532,91.078154,170.720727,-0.000448,0.031218,88.700388,62.986720,177.068476,16.530423,68.343611,0.710076,956738.870892,0.889815,9.042126,22.956976,3.730172,0.078216,0.068577,32.000000,88.851607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342620,67.249380,101.090532,62.235267,42.411972,59.493671,60.253165,49.458891,41.594937,32.595587,48.682301,198.909651,80.471712,0.610112,199.382758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.764277,49.176920,186.043409,153.802348,229.468897,228.213222,99.469089,14.197548,178.222238,3.936760,47.656785,49.074951,152.330306,187.056397,150.358112,178.398696,91.063112,170.586817,-0.000452,0.031244,88.604638,62.879021,176.859739,16.515191,68.324156,0.709875,956378.062898,0.889383,8.971597,22.921681,3.726983,0.078751,0.068815,32.000000,88.907965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347201,67.232330,101.111287,62.235267,42.429372,59.493671,60.253165,49.427084,41.594937,32.595587,48.728903,198.938177,80.546033,0.607296,199.461633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
