OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
2:49:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.613501,48.556070,215.091342,163.949634,233.656959,231.383009,99.442723,14.200687,209.081710,3.783135,46.841841,49.791354,161.866911,217.173840,159.562262,209.343135,101.102115,203.338659,-0.000476,0.031288,97.060433,64.484188,207.644902,20.404777,76.604872,0.703092,923960.318074,0.888385,7.582586,25.401820,4.251759,0.080047,0.069664,32.000000,89.433487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581930,68.212996,107.319417,89.884088,38.537152,49.873418,57.215190,37.161141,41.594937,32.595587,41.172082,198.885447,88.923778,0.619620,198.527920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.572151,48.601690,215.089167,163.981878,233.479086,231.294337,99.528515,14.205396,208.960082,3.776992,47.056966,49.791190,161.890744,217.006812,159.575994,209.121141,101.119197,203.305986,-0.000476,0.031312,97.077499,64.378959,207.512395,20.378534,76.529217,0.702752,923779.788985,0.887078,7.658427,25.360420,4.249683,0.079003,0.069216,32.000000,89.454450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.575490,68.218597,107.328830,89.884088,38.471685,49.873418,57.215190,37.157586,41.594937,32.595587,41.158708,199.057030,88.932582,0.605397,198.427960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.444158,48.702551,214.944236,164.017488,233.243103,231.255209,99.434633,14.188700,208.859705,3.772323,47.214427,49.666148,161.919946,216.954887,159.625984,209.104933,101.131077,203.112826,-0.000476,0.031330,97.093366,64.204134,207.280655,20.350830,76.551953,0.703772,923555.690406,0.886896,7.746338,25.331651,4.253115,0.079956,0.069653,32.000000,89.502592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594471,68.239710,107.365280,89.884088,38.520217,49.873418,57.215190,37.152004,41.594937,32.595587,41.104607,198.869265,87.566996,0.605618,198.515843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.553926,48.702551,215.040850,164.017488,233.067507,231.161335,99.535545,14.200973,208.946015,3.774236,47.290826,49.601750,161.936114,216.889364,159.627512,209.099604,101.136025,203.153503,-0.000476,0.031342,97.087514,64.333369,207.258990,20.321671,76.483185,0.704889,923857.520597,0.890346,7.978271,25.250652,4.261033,0.080018,0.070760,32.000000,89.464610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578739,68.243477,107.396036,89.884088,38.526151,49.873418,57.215190,37.199984,41.594937,32.595587,41.161487,199.071089,87.963986,0.616221,198.479494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.451901,48.748447,214.756966,164.064594,232.981619,231.027962,99.388276,14.204540,208.572696,3.771997,47.444742,49.652749,161.979861,216.759521,159.676649,208.952906,101.116179,203.031375,-0.000476,0.031320,97.119669,64.255423,207.202026,20.281015,76.439894,0.704124,923279.731844,0.886933,7.865847,25.260264,4.253692,0.080212,0.071221,32.000000,89.422184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573976,68.256165,107.458614,89.884088,38.536141,49.873418,57.215190,37.110266,41.594937,32.595587,41.154701,198.776552,88.417837,0.612224,198.586378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.515281,48.797916,214.755421,164.101886,232.961590,230.950170,99.384582,14.202257,208.588064,3.758474,47.373235,49.532699,162.021414,216.692326,159.700622,208.823825,101.123045,202.875482,-0.000475,0.031312,97.140923,64.335797,207.239391,20.248881,76.411532,0.703926,923170.555209,0.888880,7.961677,25.242726,4.253922,0.077356,0.067919,32.000000,89.401152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568453,68.267674,107.450725,89.884088,38.541442,49.873418,57.215190,37.137995,41.594937,32.595587,41.169206,198.769164,86.999793,0.609026,198.536732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.440373,48.819078,214.496649,164.130767,232.814070,230.868172,99.502081,14.199831,208.511928,3.757207,47.426795,49.520851,162.045853,216.557631,159.727387,208.816836,101.131237,202.870444,-0.000474,0.031336,97.157104,64.011724,206.975095,20.214845,76.422134,0.704182,922834.016023,0.888465,8.000771,25.173688,4.251296,0.080095,0.069880,32.000000,89.396879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579688,68.274366,107.470787,89.884088,38.508491,49.873418,57.215190,37.077792,41.594937,32.595587,41.161077,199.004163,88.678584,0.618480,198.504277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.469625,48.875419,214.653425,164.157124,232.607753,230.777157,99.335810,14.204398,208.430853,3.750462,47.515789,49.633276,162.059209,216.406606,159.762236,208.765827,101.194535,202.784902,-0.000475,0.031302,97.156365,64.300203,206.988961,20.180249,76.352302,0.704204,922658.862417,0.888621,8.098679,25.163692,4.252479,0.078472,0.068745,32.000000,89.385583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547583,68.283752,107.475618,89.884088,38.523936,49.873418,57.215190,37.098249,41.594937,32.595587,41.134056,198.671621,87.638822,0.606875,198.529022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.386201,48.920767,214.376301,164.187126,232.454560,230.669982,99.525166,14.196406,208.323982,3.742046,47.635612,49.546015,162.091769,216.282165,159.823493,208.606917,101.219746,202.744915,-0.000475,0.031316,97.194746,64.182926,206.811122,20.145282,76.276448,0.704693,922137.210934,0.889325,8.125040,25.069742,4.253121,0.080181,0.069653,32.000000,89.443590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593498,68.341017,107.504633,89.884088,38.539951,49.873418,57.215190,37.058329,41.594937,32.595587,41.166689,199.050331,87.786437,0.613940,198.556677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.393531,48.920767,214.412024,164.187126,232.227267,230.595538,99.350184,14.203113,208.243087,3.736026,47.760699,49.460945,162.138867,216.358840,159.834959,208.504592,101.209928,202.423019,-0.000475,0.031339,97.195733,64.304636,206.742123,20.109999,76.305802,0.705550,921870.502180,0.888970,8.255923,25.030198,4.254663,0.079603,0.069913,32.000000,89.447837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572957,68.347446,107.497664,89.884088,38.549839,49.873418,57.215190,37.082998,41.594937,32.595587,41.194701,198.700367,87.915050,0.613043,198.547708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.317849,48.991950,214.294696,164.221335,232.070847,230.508438,99.562849,14.193980,208.074112,3.743679,47.793560,49.423548,162.137226,216.214176,159.858156,208.480791,101.212181,202.528807,-0.000474,0.031344,97.173594,64.093759,206.598873,20.075194,76.283570,0.705046,921592.312467,0.890104,8.248405,24.924566,4.254753,0.078534,0.069789,32.000000,89.454177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565338,68.351448,107.491157,89.884088,38.464529,49.873418,57.215190,37.057562,41.594937,32.595587,41.180347,199.125697,87.753716,0.611945,198.589525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.404723,49.021908,214.234467,164.259470,231.886428,230.425992,99.498733,14.210962,208.089459,3.738987,47.814278,49.522886,162.190544,216.078176,159.892422,208.374561,101.254179,202.525057,-0.000475,0.031343,97.189565,64.164648,206.594808,20.040411,76.293126,0.705793,921576.283614,0.889533,8.397269,24.960270,4.258821,0.078951,0.069428,32.000000,89.452937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583598,68.365598,107.511010,89.884088,38.570281,49.873418,57.215190,37.081850,41.594937,32.595587,41.244318,198.997466,87.484971,0.613540,198.637558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.301377,49.046918,214.127340,164.279659,231.675008,230.338953,99.604024,14.202685,208.034929,3.740002,47.865247,49.325856,162.202040,215.968943,159.927661,208.318857,101.291962,202.466666,-0.000474,0.031337,97.189731,64.037938,206.541989,20.006051,76.214207,0.704330,921010.600078,0.888156,8.338063,24.916927,4.250286,0.080856,0.070628,32.000000,89.431606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563954,68.364196,107.512765,89.884088,38.542443,49.873418,57.215190,37.012213,41.594937,32.595587,41.271794,199.208049,87.937207,0.614226,198.519934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.266853,49.046918,213.979595,164.279659,231.347249,230.163570,99.281619,14.199403,207.848270,3.726945,47.979716,49.396646,162.285813,215.931248,160.016929,208.198719,101.256531,202.243498,-0.000474,0.031364,97.158729,64.083499,206.338837,19.960073,76.179841,0.705859,920741.147263,0.888973,8.469157,24.858195,4.256888,0.079648,0.069450,32.000000,89.448831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541639,68.407093,107.560249,89.884088,38.543488,49.873418,57.215190,37.059084,41.594937,32.595587,41.296974,198.563238,87.261567,0.611760,198.496882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.261619,49.088145,213.980040,164.323682,231.109246,230.019201,99.393485,14.204398,207.827279,3.730220,48.049896,49.396280,162.290370,215.984519,160.028272,208.130374,101.238058,202.325216,-0.000475,0.031372,96.875132,63.820918,206.381848,19.925708,76.167725,0.705769,920379.213929,0.891652,8.481347,24.843960,4.256703,0.079530,0.070109,32.000000,89.417529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518060,68.407152,107.582841,89.884088,38.538594,49.873418,57.215190,37.049113,41.594937,32.595587,41.340273,198.786969,87.101700,0.616157,198.541768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.245288,49.121676,213.873144,164.352003,230.932736,229.909799,99.427359,14.203113,207.701455,3.717379,48.078357,49.410427,162.285347,215.804158,160.051838,207.934004,101.284583,202.127553,-0.000474,0.031369,96.494383,63.975148,206.327373,19.892384,76.125065,0.705551,919881.015218,0.890506,8.551238,24.861333,4.257325,0.078388,0.070012,32.000000,89.409115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520390,68.431936,107.607984,89.884088,38.496320,49.873418,57.215190,37.035122,41.594937,32.595587,41.380879,198.854718,87.601332,0.616982,198.541925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.261057,49.166201,213.853340,164.387895,230.711559,229.812010,99.401982,14.212817,207.652648,3.713689,48.093410,49.477472,162.313730,215.706383,160.088951,208.013300,101.213178,202.066574,-0.000474,0.031352,95.871773,64.046110,206.156297,19.858597,76.101698,0.705637,919361.724073,0.890185,8.601558,24.743819,4.256581,0.079729,0.070462,32.000000,89.464112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519402,68.443002,107.629276,89.884088,38.537360,49.873418,57.215190,37.026599,41.594937,32.595587,41.391552,198.803963,88.068462,0.613195,198.564230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.134732,49.194236,213.556753,164.419582,230.487276,229.734841,99.549101,14.200116,207.575553,3.714202,48.188254,49.375268,162.367711,215.446268,160.100175,207.798343,101.146802,202.007023,-0.000473,0.031354,95.311863,64.064937,206.064954,19.822585,76.029504,0.705421,919386.094798,0.889835,8.629872,24.793315,4.254852,0.079521,0.069089,32.000000,89.509605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543797,68.455817,107.641261,89.884088,38.493816,49.873418,57.215190,37.001122,41.594937,32.595587,41.451216,199.098202,87.104855,0.609568,198.532090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.216138,49.194236,213.531540,164.419582,230.265952,229.623999,99.441902,14.201829,207.489827,3.713271,48.225303,49.281305,162.402529,215.443251,160.124927,207.764526,101.106605,201.965803,-0.000473,0.031373,95.037984,63.812795,205.998956,19.786933,76.029630,0.706777,919654.726052,0.890781,8.787885,24.838288,4.259657,0.078052,0.069120,32.000000,89.478602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519238,68.456971,107.671294,89.884088,38.456474,49.873418,57.215190,37.058820,41.594937,32.595587,41.497118,198.883804,87.427231,0.616911,198.538463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.104923,49.235738,213.387797,164.440893,230.081725,229.524963,99.559896,14.205254,207.398621,3.698644,48.246053,49.387877,162.394466,215.334957,160.140549,207.658266,101.140644,201.765993,-0.000472,0.031375,94.731334,63.894631,205.775590,19.752172,75.945681,0.705390,919251.971834,0.889704,8.704095,24.863669,4.252249,0.078437,0.069262,32.000000,89.458339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519865,68.475891,107.680453,89.884088,38.457063,49.873418,57.215190,36.998316,41.594937,32.595587,41.559049,199.119793,87.311824,0.613430,198.636378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.107883,49.288235,213.464387,164.462204,229.888124,229.398261,99.399381,14.202542,207.251595,3.700268,48.346890,49.169774,162.445381,215.319035,160.207028,207.659467,101.161202,201.798215,-0.000472,0.031392,94.521761,63.801910,205.757215,19.717248,75.962124,0.706980,919005.639437,0.890564,8.860093,24.757774,4.258819,0.080484,0.069907,32.000000,89.449156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540463,68.524389,107.733056,89.884088,38.415088,49.873418,57.215190,37.047701,41.594937,32.595587,41.583930,198.798762,87.113585,0.614946,198.533113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.996977,49.342931,213.127787,164.498377,229.497061,229.281443,99.484561,14.204540,207.191159,3.698343,48.335221,49.153903,162.451853,215.075903,160.201853,207.509731,101.144158,201.658684,-0.000473,0.031421,93.983970,63.749674,205.660013,19.668718,75.889354,0.706694,918563.403756,0.891583,8.909541,24.748809,4.260096,0.080945,0.070923,32.000000,89.418900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530612,68.519502,107.715735,89.884088,38.405590,49.873418,57.215190,37.025474,41.594937,32.595587,41.677047,198.969122,87.559219,0.616229,198.532602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.134103,49.342931,213.230362,164.498377,229.276425,229.194423,99.198064,14.201258,207.079845,3.711637,48.332547,49.278297,162.487083,215.026465,160.253732,207.253670,101.147231,201.451350,-0.000474,0.031448,93.769930,63.908277,205.689689,19.632847,75.850462,0.707787,918623.304943,0.891690,9.076393,24.716419,4.262674,0.077990,0.069308,32.000000,89.403760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540100,68.540236,107.742233,89.884088,38.356855,49.873418,57.215190,37.083112,41.594937,32.595587,41.768651,198.396128,86.608524,0.613478,198.431500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.025959,49.350077,213.024570,164.521091,229.071639,229.132838,99.460838,14.204968,207.061328,3.712606,48.254682,49.144748,162.503194,215.028870,160.240914,207.261780,101.092773,201.427147,-0.000474,0.031455,93.755456,63.692438,205.578209,19.597399,75.827401,0.706373,917915.331887,0.892216,8.937226,24.637929,4.253200,0.080546,0.070008,32.000000,89.382235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527217,68.544780,107.746581,89.884088,38.375919,49.873418,57.215190,36.993687,41.594937,32.595587,41.814154,198.921676,86.813293,0.618631,198.451524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.096201,49.343755,212.931757,164.537635,228.859411,229.010464,99.373254,14.202400,206.812296,3.722330,48.306559,49.190098,162.524816,214.806451,160.290060,207.240469,101.083017,201.329735,-0.000474,0.031454,93.574662,63.667653,205.321765,19.562102,75.749780,0.707265,918101.334668,0.891776,9.055843,24.683670,4.258281,0.077337,0.068663,32.000000,89.395471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567696,68.562910,107.783389,89.884088,38.292906,49.873418,57.215190,37.044415,41.594937,32.595587,41.846846,198.746507,88.074404,0.617763,198.471311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.031376,49.378662,212.816353,164.532027,228.678854,228.864530,99.369924,14.201829,206.911912,3.726764,48.336613,49.166136,162.556431,214.780275,160.312353,207.030797,101.106251,201.313330,-0.000474,0.031429,93.325330,63.554857,205.303410,19.527978,75.793702,0.706530,917516.783444,0.890679,8.977098,24.658331,4.250457,0.080124,0.070399,32.000000,89.404819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566557,68.598344,107.837449,89.884088,38.270443,49.873418,57.215190,36.994323,41.594937,32.595587,41.885182,198.739849,86.492898,0.607662,198.501524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.005566,49.378662,212.840647,164.532027,228.450451,228.704593,99.413204,14.199688,206.755486,3.727941,48.388752,49.124686,162.565313,214.715180,160.326526,207.049192,101.083539,201.194472,-0.000472,0.031398,93.041869,63.646482,205.199948,19.495200,75.698177,0.706277,917040.404756,0.891511,9.078841,24.629187,4.253658,0.079213,0.070243,32.000000,89.425613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559786,68.602780,107.847883,89.884088,38.224316,49.873418,57.215190,37.020864,41.594937,32.595587,41.961927,198.826408,88.244030,0.618910,198.543735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.082343,49.400101,212.727616,164.532588,228.257980,228.530856,99.419589,14.211818,206.684917,3.725792,48.388994,49.009465,162.582255,214.625050,160.348780,207.064092,100.994905,201.256880,-0.000470,0.031396,93.036073,63.760056,205.244709,19.462664,75.743722,0.707039,916534.970822,0.891011,9.105470,24.609056,4.256339,0.077733,0.068531,32.000000,89.441667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560262,68.621544,107.852879,89.884088,38.231380,49.873418,57.215190,37.025389,41.594937,32.595587,42.026421,198.839177,87.115273,0.606518,198.538109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.994690,49.430061,212.553432,164.552217,228.088326,228.399599,99.509477,14.201401,206.590656,3.723150,48.401749,49.077017,162.570793,214.553798,160.359108,206.819475,100.944527,201.004050,-0.000472,0.031395,92.999979,63.636106,205.203129,19.428546,75.678975,0.704935,916163.649865,0.888814,9.047725,24.720187,4.247557,0.079319,0.069741,32.000000,89.476209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552157,68.615083,107.875191,89.884088,38.182444,49.873418,57.215190,36.971851,41.594937,32.595587,42.102253,199.018954,86.956726,0.612916,198.494010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.987270,49.456173,212.583346,164.565116,227.936486,228.301650,99.351124,14.206110,206.527049,3.729864,48.418087,48.993848,162.599187,214.491150,160.384567,206.812775,100.967996,200.971704,-0.000471,0.031380,92.759558,63.673977,204.987247,19.394574,75.668914,0.705868,916076.902450,0.889305,9.168091,24.679395,4.251520,0.079498,0.070282,32.000000,89.517837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522164,68.631156,107.895306,89.884088,38.114854,49.873418,57.215190,37.013930,41.594937,32.595587,42.151340,198.702248,86.968098,0.614321,198.563404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.988870,49.456722,212.460040,164.576052,227.693365,228.118040,99.207235,14.199974,206.371857,3.726356,48.425365,49.044727,162.629377,214.390256,160.400542,206.587433,101.008910,201.007357,-0.000471,0.031412,92.669623,63.559046,204.890558,19.351868,75.644753,0.705872,915672.448457,0.890553,9.201862,24.644255,4.252750,0.079652,0.069141,32.000000,89.519949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529820,68.655037,107.907308,89.884088,38.122856,49.873418,57.215190,37.026225,41.594937,32.595587,42.246604,198.414470,88.138307,0.614163,198.513325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.985137,49.456722,212.618884,164.576052,227.493662,228.011561,99.416230,14.200830,206.458845,3.719475,48.401029,49.084568,162.638438,214.314947,160.434832,206.810266,101.008296,200.923002,-0.000471,0.031397,92.462814,63.571500,205.012641,19.321121,75.636459,0.705349,914928.539905,0.888543,9.198551,24.616978,4.250008,0.080912,0.070030,32.000000,89.486065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528638,68.670476,107.899943,89.884088,38.064560,49.873418,57.215190,36.999176,41.594937,32.595587,42.299548,198.832460,87.008303,0.617099,198.441886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.991393,49.446003,212.425858,164.595681,227.301612,227.881492,99.467602,14.204398,206.415343,3.718392,48.470172,48.976866,162.679469,214.302369,160.460171,206.721262,100.985667,200.890983,-0.000469,0.031426,92.394262,63.793147,204.847502,19.290734,75.584027,0.705390,914337.768894,0.888882,9.204615,24.586382,4.253642,0.080334,0.070685,32.000000,89.453805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529615,68.701794,107.944233,89.884088,38.102322,49.873418,57.215190,36.994074,41.594937,32.595587,42.341051,198.935205,86.919529,0.613196,198.501248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.944371,49.465243,212.397717,164.623723,227.212437,227.750554,99.483391,14.201829,206.385807,3.719083,48.397306,48.977221,162.690918,214.252340,160.494220,206.656924,100.939121,200.811854,-0.000469,0.031416,92.284797,63.646499,204.911992,19.260439,75.579231,0.704940,913870.454972,0.887766,9.187437,24.597454,4.249249,0.079956,0.070162,32.000000,89.435034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518632,68.698683,107.962003,89.884088,38.005830,49.873418,57.215190,36.982475,41.594937,32.595587,42.411696,198.966781,87.011091,0.613006,198.426425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.935925,49.471840,212.285977,164.634940,227.150483,227.590912,99.264274,14.201972,206.342802,3.707239,48.361326,49.115599,162.728391,214.258028,160.523892,206.672550,100.946703,200.734947,-0.000468,0.031391,92.173797,63.485247,204.898592,19.230607,75.481019,0.705130,913676.008829,0.888092,9.255229,24.615438,4.252686,0.079226,0.069479,32.000000,89.505592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525632,68.710685,108.016011,89.884088,37.997247,49.873418,57.215190,37.000845,41.594937,32.595587,42.465165,198.528548,88.051000,0.612487,198.402704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.861576,49.478436,212.293782,164.632416,227.089238,227.501714,99.499391,14.202400,206.412364,3.706975,48.376217,49.031884,162.759880,214.299555,160.553582,206.654399,100.967201,200.764432,-0.000467,0.031404,92.075355,63.446959,204.911094,19.201674,75.594863,0.705410,913034.609247,0.889612,9.270550,24.580085,4.251167,0.078938,0.069318,32.000000,89.545424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501137,68.720631,108.038339,89.884088,38.019048,49.873418,57.215190,36.999231,41.594937,32.595587,42.525893,198.998781,87.749240,0.604707,198.494757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.949693,49.478436,212.304698,164.632416,227.013421,227.413455,99.520717,14.199546,206.322071,3.697604,48.386166,48.972502,162.777842,214.196236,160.577610,206.649752,100.959003,200.801409,-0.000467,0.031419,92.121811,63.510591,204.791908,19.173857,75.608855,0.705013,912728.939671,0.888648,9.353996,24.570235,4.257663,0.080047,0.069216,32.000000,89.575245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505234,68.754657,108.065559,89.884088,37.931929,49.873418,57.215190,37.035660,41.594937,32.595587,42.587169,199.041435,86.505443,0.607360,198.523003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.931299,49.468266,212.340537,164.648120,226.645456,227.291231,99.562156,14.203541,206.280141,3.692085,48.362314,48.887157,162.766595,214.210506,160.631780,206.593282,100.895194,200.716602,-0.000465,0.031401,92.430846,63.549055,204.833104,19.137970,75.598379,0.703561,912269.468502,0.886372,9.262925,24.591784,4.250370,0.079855,0.070071,32.000000,89.545884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518513,68.782923,108.104732,89.884088,37.940673,49.873418,57.215190,36.953867,41.594937,32.595587,42.650306,199.124313,86.998619,0.614937,198.509431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.979799,49.433634,212.342397,164.657374,226.508221,227.147526,99.520820,14.204540,206.294705,3.681913,48.329050,48.994227,162.796860,214.075322,160.638051,206.604549,100.865313,200.795630,-0.000466,0.031378,92.541534,63.454818,204.812729,19.112885,75.605104,0.703706,912136.041933,0.887301,9.274999,24.607880,4.252859,0.080109,0.069883,32.000000,89.540759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505935,68.787772,108.114410,89.884088,37.909182,49.873418,57.215190,36.980995,41.594937,32.595587,42.668921,199.041639,86.912632,0.606132,198.546921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.893444,49.442430,212.425364,164.678125,226.416746,227.019651,99.391103,14.200830,206.328095,3.670952,48.255237,48.933826,162.793634,214.357026,160.665282,206.600187,100.821879,200.565831,-0.000465,0.031380,92.623735,63.578688,204.786340,19.087824,75.590247,0.702394,911423.043009,0.884631,9.187037,24.683387,4.248564,0.077926,0.069357,32.000000,89.506085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496979,68.787939,108.096740,89.884088,37.895151,49.873418,57.215190,36.947408,41.594937,32.595587,42.718452,198.782206,87.672865,0.611011,198.497000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.979581,49.433909,212.390768,164.694670,226.306183,226.929667,99.543941,14.202257,206.316937,3.659200,48.262893,49.041488,162.829998,214.145289,160.687822,206.646270,100.851146,200.764290,-0.000465,0.031364,93.022377,63.861086,204.708635,19.063633,75.644555,0.703394,911254.338725,0.887012,9.285038,24.643816,4.257581,0.079952,0.070311,32.000000,89.538980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503586,68.820323,108.142064,89.884088,37.849479,49.873418,57.215190,36.990300,41.594937,32.595587,42.777297,199.087881,85.975658,0.606456,198.551799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.869816,49.433909,212.374209,164.694670,226.197178,226.850834,99.564605,14.202542,206.259856,3.657555,48.338056,49.031214,162.855462,214.149163,160.722378,206.554961,100.840206,200.700911,-0.000465,0.031333,93.165650,63.461314,204.711368,19.040846,75.578059,0.701467,910610.164910,0.883582,9.187536,24.686239,4.249551,0.079917,0.070088,32.000000,89.539254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503951,68.832738,108.165767,89.884088,37.884002,49.873418,57.215190,36.935948,41.594937,32.595587,42.818902,199.129209,86.394879,0.617177,198.627527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.854344,49.428961,212.328499,164.714299,226.056792,226.760886,99.583472,14.205396,206.239339,3.645278,48.382935,48.949276,162.869238,214.203391,160.707230,206.499632,100.861063,200.793221,-0.000465,0.031341,92.970460,63.497166,204.775733,19.018547,75.553790,0.703137,910515.038207,0.885252,9.300947,24.674291,4.258572,0.079045,0.068633,32.000000,89.551055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487248,68.835116,108.182488,89.884088,37.790574,49.873418,57.215190,36.992576,41.594937,32.595587,42.863435,199.166944,87.262668,0.615103,198.553923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.982642,49.439406,212.399640,164.738696,225.994778,226.684592,99.331083,14.202400,206.262655,3.647175,48.319525,48.999559,162.873375,214.224206,160.724917,206.512444,100.843486,200.776512,-0.000465,0.031346,92.946796,63.366099,204.640414,18.995529,75.537346,0.703157,910078.391360,0.885026,9.312000,24.686768,4.258977,0.080085,0.070807,32.000000,89.623695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465695,68.860890,108.182527,89.884088,37.827792,49.873418,57.215190,36.996684,41.594937,32.595587,42.912385,198.662166,87.411970,0.608808,198.482995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.858496,49.439406,212.315849,164.738696,225.957430,226.594974,99.567690,14.202828,206.214543,3.636497,48.350269,48.900250,162.910427,214.118297,160.797038,206.485818,100.832147,200.738579,-0.000466,0.031330,93.070400,63.647661,204.878401,18.972481,75.555665,0.701697,909670.483437,0.884473,9.189875,24.698311,4.249468,0.078282,0.068466,32.000000,89.664526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486337,68.862459,108.228076,89.884088,37.806506,49.873418,57.215190,36.917814,41.594937,32.595587,42.972827,199.135380,86.189450,0.606374,198.426780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.042945,49.430885,212.136235,164.748791,225.898874,226.515648,99.344681,14.208251,206.241049,3.641167,48.333233,49.078507,162.916899,214.026842,160.796005,206.590495,100.838043,200.658627,-0.000466,0.031326,93.161874,63.561442,204.854945,18.942278,75.539672,0.702563,909558.263253,0.884463,9.318152,24.695952,4.258368,0.079357,0.069151,32.000000,89.695237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471098,68.876275,108.255770,89.884088,37.743602,49.873418,57.215190,36.981868,41.594937,32.595587,43.030806,198.689363,87.268611,0.615883,198.403648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.976552,49.442430,212.297617,164.751315,225.872684,226.464228,99.680831,14.201686,206.197711,3.637154,48.335948,48.989099,162.922184,214.176848,160.819354,206.460719,100.829402,200.707401,-0.000465,0.031324,93.164050,63.338431,204.850175,18.921052,75.490683,0.702043,909183.547976,0.884964,9.266143,24.679690,4.252178,0.080953,0.071159,32.000000,89.696623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440446,68.895009,108.260701,89.884088,37.705762,49.873418,57.215190,36.869614,41.594937,32.595587,43.091739,199.361662,87.666849,0.607386,198.415686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.981911,49.448476,212.170907,164.765617,225.810135,226.389314,99.219013,14.200259,206.276368,3.632791,48.360190,48.961032,162.946383,214.139377,160.846623,206.473145,100.837532,200.746457,-0.000465,0.031326,93.090666,63.605561,204.727032,18.899093,75.484156,0.701302,908863.279832,0.880640,9.199184,24.687438,4.247944,0.079625,0.070702,32.000000,89.687015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464713,68.912673,108.282271,89.884088,37.698157,49.873418,57.215190,36.898779,41.594937,32.595587,43.142366,198.438025,86.460983,0.603897,198.497944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.893682,49.444354,212.310858,164.779077,225.769434,226.338314,99.439903,14.204968,206.376362,3.615143,48.326613,49.041762,162.966495,214.147185,160.869793,206.571730,100.825371,200.744147,-0.000464,0.031326,93.050346,63.550972,204.798473,18.877730,75.544324,0.700788,908537.794025,0.884355,9.199699,24.693412,4.244954,0.078983,0.069299,32.000000,89.680374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445893,68.917501,108.284902,89.884088,37.683182,49.873418,57.215190,36.889472,41.594937,32.595587,43.199647,198.879805,86.689742,0.611818,198.435946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.884170,49.444079,212.240267,164.790575,225.717974,226.255696,99.355991,14.196834,206.291085,3.607678,48.310268,49.029080,162.957901,214.237233,160.872835,206.509812,100.823113,200.808166,-0.000465,0.031302,93.153323,63.535160,204.840265,18.858876,75.541277,0.701451,908515.026769,0.883916,9.286718,24.704740,4.255265,0.081471,0.070556,32.000000,89.688226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463348,68.954929,108.306889,89.884088,37.678279,49.873418,57.215190,36.933411,41.594937,32.595587,43.246491,198.711983,87.194583,0.611268,198.361437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.942516,49.444079,212.404894,164.790575,225.720205,226.198902,99.428158,14.204826,206.334052,3.592605,48.275309,48.922066,162.977618,214.214237,160.884705,206.600271,100.816052,200.796078,-0.000465,0.031269,93.277173,63.491204,204.852009,18.840832,75.555575,0.701173,908210.881640,0.884526,9.296274,24.730114,4.254662,0.079350,0.069911,32.000000,89.739876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441188,68.944363,108.277644,89.884088,37.673610,49.873418,57.215190,36.932217,41.594937,32.595587,43.297067,198.856316,87.177342,0.607463,198.432798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.921927,49.444628,212.334385,164.805718,225.686679,226.091902,99.372462,14.204398,206.275113,3.598479,48.358131,49.020887,163.021320,214.180701,160.913852,206.693556,100.841590,200.736720,-0.000465,0.031272,93.426472,63.557262,204.723339,18.823842,75.514520,0.700537,907918.046376,0.882515,9.235982,24.732810,4.252987,0.079718,0.070603,32.000000,89.778717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443890,68.946239,108.299004,89.884088,37.659753,49.873418,57.215190,36.893309,41.594937,32.595587,43.348459,198.744924,87.303093,0.607147,198.474144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.913216,49.467167,212.302379,164.813570,225.617669,225.997769,99.403314,14.204112,206.244265,3.589483,48.364408,49.023038,163.048540,214.181231,160.915572,206.748357,100.826712,200.733007,-0.000464,0.031264,93.342883,63.639308,204.838406,18.807419,75.564175,0.700672,907411.679318,0.882998,9.257802,24.685840,4.253329,0.079609,0.069852,32.000000,89.787978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442469,68.971404,108.277891,89.884088,37.670867,49.873418,57.215190,36.898605,41.594937,32.595587,43.399360,198.806629,86.648877,0.606060,198.456874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.966711,49.458097,212.294981,164.825348,225.694767,225.914609,99.356185,14.200402,206.388302,3.590827,48.356235,48.941845,163.039989,214.174911,160.937456,206.646859,100.826583,200.780554,-0.000462,0.031263,93.321470,63.582834,204.934712,18.793345,75.564338,0.700004,907178.938081,0.882583,9.289340,24.699377,4.253430,0.078632,0.068027,32.000000,89.762301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455824,68.981043,108.257111,89.884088,37.606583,49.873418,57.215190,36.897939,41.594937,32.595587,43.475062,198.712370,87.708081,0.610455,198.470013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.007894,49.453699,212.297029,164.847221,225.721268,225.790395,99.558606,14.204540,206.449644,3.575313,48.302265,49.052218,163.043577,214.303653,160.940677,206.780729,100.818341,200.762002,-0.000463,0.031244,93.332480,63.649701,204.921067,18.776652,75.639831,0.699059,906733.997636,0.881604,9.225012,24.716674,4.248728,0.078588,0.068659,32.000000,89.725974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447349,68.985018,108.229474,89.884088,37.653308,49.873418,57.215190,36.854529,41.594937,32.595587,43.536693,199.117212,87.324296,0.602270,198.466905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.995333,49.453699,212.341727,164.847221,225.683455,225.724192,99.242375,14.203256,206.434467,3.573130,48.342962,48.987095,163.050560,214.334498,160.950310,206.728595,100.826832,200.952689,-0.000463,0.031224,93.491576,63.665242,205.032525,18.769093,75.636117,0.699229,906446.103536,0.880532,9.255837,24.739796,4.253203,0.080569,0.070116,32.000000,89.728896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457974,68.992753,108.228762,89.884088,37.610853,49.873418,57.215190,36.869663,41.594937,32.595587,43.567272,198.484750,87.058927,0.605174,198.425363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.960193,49.459196,212.331740,164.873021,225.688945,225.617348,99.305659,14.196834,206.485412,3.558698,48.300703,49.000491,163.062579,214.387117,160.979654,206.745642,100.787234,200.893867,-0.000463,0.031211,93.200875,63.517354,204.984498,18.758074,75.618717,0.697562,905915.666104,0.881300,9.191067,24.778559,4.247231,0.078404,0.068543,32.000000,89.709472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469605,69.006481,108.208546,89.884088,37.647999,49.873418,57.215190,36.828271,41.594937,32.595587,43.624895,198.611318,87.975432,0.606036,198.549832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.956069,49.465243,212.524847,164.904149,225.724073,225.585457,99.448952,14.205396,206.482043,3.538642,48.291572,49.066394,163.123489,214.445423,161.027934,206.845147,100.851863,200.955156,-0.000462,0.031216,92.854757,63.677020,204.957328,18.744979,75.581647,0.697803,905725.810943,0.881023,9.232841,24.796929,4.250018,0.078982,0.069364,32.000000,89.735189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500048,69.039054,108.194015,89.884088,37.623514,49.873418,57.215190,36.834282,41.594937,32.595587,43.701334,198.897905,86.961935,0.599792,198.446252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.978548,49.465243,212.511641,164.904149,225.760697,225.587344,99.570771,14.203256,206.606567,3.531406,48.340797,49.073350,163.124844,214.503464,161.029668,206.874787,100.864420,200.889841,-0.000463,0.031241,92.732747,63.631917,205.086694,18.735522,75.633286,0.698226,905498.490714,0.880191,9.269044,24.757653,4.254515,0.078546,0.068706,32.000000,89.743041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472931,69.029338,108.187010,89.884088,37.643318,49.873418,57.215190,36.833822,41.594937,32.595587,43.754803,199.141543,87.337576,0.607223,198.465489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
