OSU 80 Ton Compressor Load Stand
49.998451,49.480360,212.564717,164.933875,225.660382,225.588465,99.494550,14.206538,206.600370,3.522193,48.346786,49.129911,163.145630,214.549313,161.061785,206.895671,100.844064,200.962338,-0.000464,0.031213,92.654444,63.590930,205.034665,18.727116,75.670266,0.697774,905265.832725,0.878217,9.219938,24.718289,4.252057,0.080466,0.070372,32.000000,89.752432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495087,69.037823,108.201769,89.884088,37.614784,49.873418,57.215190,36.813706,41.594937,32.595587,43.808272,198.989099,86.753792,0.604264,198.531461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.935155,49.480360,212.517283,164.933875,225.661273,225.561252,99.270968,14.205825,206.688566,3.521189,48.418806,49.041482,163.172804,214.562300,161.088276,206.971557,100.848974,201.226890,-0.000462,0.031209,92.684289,63.529122,205.037541,18.721610,75.642499,0.697351,905371.617239,0.878542,9.214510,24.764808,4.251426,0.079053,0.069898,32.000000,89.796332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506061,69.059201,108.224512,89.884088,37.634092,49.873418,57.215190,36.794696,41.594937,32.595587,43.877748,198.541936,87.323856,0.608258,198.457307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.223698,49.485583,212.635475,164.971734,225.657903,225.519984,99.472394,14.206110,206.773839,3.513058,48.443581,49.056061,163.198162,214.566336,161.099035,207.029537,100.834389,201.061486,-0.000462,0.031213,92.804674,63.668586,205.168517,18.717064,75.677262,0.698177,905352.742657,0.881655,9.279866,24.855309,4.255865,0.079559,0.069639,32.000000,89.814406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499268,69.069843,108.239039,89.884088,37.667727,49.873418,57.215190,36.823466,41.594937,32.595587,43.938413,198.944787,86.263698,0.604782,198.517102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.982304,49.491355,212.654706,165.006508,225.654161,225.515386,99.468614,14.200259,206.682020,3.504328,48.393914,49.086921,163.197960,214.587396,161.110863,206.976911,100.847032,201.006826,-0.000461,0.031162,92.899731,63.582854,205.315872,18.710457,75.688874,0.694542,904796.039310,0.874105,8.987668,24.810252,4.233768,0.079575,0.068964,32.000000,89.789095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491995,69.067127,108.228147,89.884088,37.617974,49.873418,57.215190,36.645746,41.594937,32.595587,44.018955,198.937227,86.297520,0.609307,198.444325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.983203,49.466617,212.695169,165.032028,225.662837,225.517269,99.566736,14.205682,206.767691,3.499923,48.359250,49.104852,163.230801,214.597385,161.121605,207.108316,100.860265,201.034450,-0.000461,0.031159,93.079732,63.759637,205.221441,18.705837,75.693417,0.697515,905161.977208,0.878653,9.260750,24.863578,4.254637,0.080129,0.070122,32.000000,89.791549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492233,69.077336,108.265105,89.884088,37.635024,49.873418,57.215190,36.774052,41.594937,32.595587,44.075677,199.133473,86.917988,0.611688,198.591335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.006330,49.447927,212.780051,165.048013,225.728953,225.524224,99.335773,14.204255,206.773455,3.503024,48.310291,49.032602,163.252883,214.658423,161.156900,207.083094,100.861972,201.188755,-0.000463,0.031134,93.260985,63.688784,205.264720,18.701337,75.698231,0.697366,905003.784365,0.877892,9.216506,24.774624,4.255333,0.080393,0.070176,32.000000,89.775030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468134,69.082274,108.252500,89.884088,37.596078,49.873418,57.215190,36.765692,41.594937,32.595587,44.105179,198.671547,87.307422,0.607309,198.457464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.059218,49.447927,212.778413,165.048013,225.699006,225.484910,99.539611,14.203969,206.823508,3.485473,48.319842,49.129942,163.251302,214.676404,161.162834,207.184996,100.893831,201.261927,-0.000464,0.031138,93.411810,63.686211,205.409646,18.697426,75.698303,0.697211,904938.038580,0.879462,9.173946,24.828563,4.255062,0.078778,0.070023,32.000000,89.744445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462238,69.089661,108.232473,89.884088,37.662097,49.873418,57.215190,36.742803,41.594937,32.595587,44.139029,199.079222,86.984019,0.604503,198.479100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.012866,49.447927,212.747457,165.048013,225.660461,225.485397,99.555863,14.206824,206.894189,3.495681,48.368487,49.120938,163.269278,214.732427,161.207545,207.232018,100.927058,201.295144,-0.000465,0.031147,93.584055,63.590399,205.265004,18.694812,75.739918,0.696449,904561.394210,0.876477,9.119392,24.823081,4.250534,0.078054,0.069077,32.000000,89.727412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446454,69.095036,108.260274,89.884088,37.620250,49.873418,57.215190,36.703166,41.594937,32.595587,44.190341,199.111727,87.647113,0.606089,198.441492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.079875,49.471290,212.781024,165.080544,225.613642,225.467194,99.507443,14.202400,206.904147,3.489948,48.337763,49.132433,163.286362,214.781661,161.199485,207.202495,100.909190,201.207794,-0.000466,0.031126,93.751598,63.958916,205.318012,18.692764,75.809767,0.696562,904497.321071,0.877239,9.167201,24.801825,4.253855,0.078601,0.068980,32.000000,89.726344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463274,69.106484,108.291001,89.884088,37.646042,49.873418,57.215190,36.720392,41.594937,32.595587,44.265420,199.014885,87.813070,0.601931,198.419777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.056759,49.476787,212.899517,165.111673,225.532926,225.458116,99.428340,14.203969,206.897382,3.494752,48.331729,49.121657,163.308602,214.812098,161.212384,207.185485,100.940712,201.329672,-0.000464,0.031108,93.899995,63.638348,205.376035,18.691151,75.654417,0.696562,904497.321071,0.877239,9.167201,24.801825,4.253855,0.078486,0.068627,32.000000,89.726238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445157,69.127383,108.302414,89.884088,37.643384,49.873418,57.215190,36.673507,41.594937,32.595587,44.319643,198.856680,87.501405,0.601931,198.487912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.013037,49.487232,212.908083,165.127938,225.634322,225.460068,99.401682,14.203684,206.966230,3.504434,48.384759,49.150448,163.326953,215.000186,161.239802,207.330577,100.939656,201.379502,-0.000465,0.031154,94.045007,63.736240,205.463203,18.690352,75.781370,0.695179,904458.018354,0.876348,9.121459,24.788210,4.248833,0.080255,0.069685,32.000000,89.735307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437667,69.127773,108.318445,89.884088,37.678209,49.873418,57.215190,36.676133,41.594937,32.595587,44.379914,198.803365,87.031414,0.600154,198.546921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.086474,49.487232,212.987938,165.127938,225.700239,225.483264,99.428724,14.199688,206.986914,3.513625,48.407467,49.142229,163.349010,214.894746,161.279957,207.377919,100.985968,201.354775,-0.000466,0.031138,94.188519,63.934968,205.463286,18.690919,75.799472,0.696540,904460.861044,0.878595,9.206330,24.819624,4.257052,0.079984,0.070022,32.000000,89.807764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456673,69.151793,108.337780,89.884088,37.682260,49.873418,57.215190,36.691231,41.594937,32.595587,44.445880,198.857449,87.424663,0.606503,198.509628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.076763,49.503174,213.006044,165.147569,225.626211,225.517859,99.523124,14.205254,206.972213,3.519439,48.368617,49.253541,163.356979,214.921025,161.299598,207.338340,100.962811,201.460243,-0.000464,0.031131,94.313744,63.757575,205.563973,18.691491,75.836903,0.696540,904460.861044,0.878595,9.206330,24.819624,4.257052,0.078603,0.068988,32.000000,89.794040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443921,69.135699,108.321558,89.884088,37.711517,49.873418,57.215190,36.639375,41.594937,32.595587,44.518306,199.046248,86.676022,0.606503,198.513798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.050891,49.518291,213.020464,165.182064,225.584964,225.562382,99.462571,14.206395,207.053112,3.521894,48.444909,49.107027,163.365740,214.969300,161.297856,207.462530,100.963759,201.492401,-0.000463,0.031127,94.433421,63.677203,205.692542,18.692286,75.853852,0.695702,904540.347228,0.876545,9.156551,24.825552,4.253591,0.080150,0.070778,32.000000,89.782024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441585,69.157450,108.324087,89.884088,37.715439,49.873418,57.215190,36.634045,41.594937,32.595587,44.576500,198.925143,87.184458,0.608702,198.465647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.130526,49.517467,213.028945,165.216559,225.586706,225.583645,99.377178,14.202828,207.095797,3.512515,48.464787,49.161937,163.399400,215.070602,161.334231,207.472327,100.984173,201.565393,-0.000462,0.031115,94.570578,63.757926,205.593526,18.693277,75.854952,0.696061,904801.673496,0.877793,9.198342,24.836185,4.256077,0.080208,0.070175,32.000000,89.785673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460984,69.166079,108.366182,89.884088,37.757477,49.873418,57.215190,36.638352,41.594937,32.595587,44.651328,198.754355,86.449097,0.605600,198.434215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.039643,49.517467,213.128138,165.216559,225.641864,225.604385,99.460221,14.207965,207.100444,3.506456,48.428389,49.128090,163.410032,215.205562,161.326472,207.501096,101.011772,201.552900,-0.000463,0.031101,94.639528,63.763390,205.741101,18.692974,75.916219,0.695178,904672.698194,0.877077,9.115447,24.842052,4.249486,0.078731,0.069468,32.000000,89.749155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425466,69.164982,108.361394,89.884088,37.722308,49.873418,57.215190,36.582883,41.594937,32.595587,44.710532,198.920442,87.245500,0.609986,198.581421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.107597,49.525438,213.236189,165.237031,225.621506,225.635759,99.483453,14.199831,207.340408,3.501153,48.456679,49.176159,163.455349,215.225969,161.407983,207.573147,100.988108,201.651852,-0.000463,0.031084,94.829529,63.719645,205.562792,18.695739,75.905130,0.695990,904783.896339,0.878195,9.209119,24.809957,4.259186,0.078310,0.069495,32.000000,89.724777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437440,69.194418,108.393118,89.884088,37.817665,49.873418,57.215190,36.598466,41.594937,32.595587,44.798938,198.966907,87.106615,0.605612,198.560139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.091094,49.528187,213.323247,165.258906,225.656595,225.659069,99.308664,14.201686,207.292578,3.501070,48.427092,49.180613,163.481335,215.240709,161.391940,207.607109,101.005741,201.689294,-0.000464,0.031107,94.916138,63.867213,205.737596,18.699047,75.945338,0.695544,904857.766905,0.877059,9.138952,24.862814,4.255056,0.080042,0.070051,32.000000,89.788056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442132,69.194548,108.427288,89.884088,37.815699,49.873418,57.215190,36.570076,41.594937,32.595587,44.862701,198.617328,88.263472,0.604907,198.551524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.124357,49.533684,213.235779,165.280782,225.681911,225.662631,99.552949,14.203969,207.379849,3.498015,48.406921,49.175099,163.509505,215.263868,161.434462,207.614119,101.009869,201.609304,-0.000463,0.031114,95.023286,63.746490,205.900754,18.703576,75.932843,0.695733,904982.774270,0.878771,9.166792,24.865081,4.258706,0.078237,0.068640,32.000000,89.827920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454632,69.212467,108.451634,89.884088,37.839785,49.873418,57.215190,36.568990,41.594937,32.595587,44.924011,199.105898,87.820406,0.598636,198.508290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.149538,49.532310,213.434736,165.295926,225.707588,225.645338,99.489694,14.202400,207.419466,3.494487,48.418206,49.295683,163.516704,215.380052,161.427397,207.733968,101.042565,201.759221,-0.000463,0.031111,94.965439,63.819410,205.951232,18.708590,75.976999,0.695280,904938.795481,0.875995,9.138018,24.832164,4.254135,0.080268,0.071733,32.000000,89.824141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443518,69.226671,108.437212,89.884088,37.854551,49.873418,56.215190,36.538179,41.594937,32.595587,44.991141,198.979388,87.931558,0.601166,198.555694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.103087,49.532310,213.260111,165.295926,225.712621,225.683547,99.532836,14.210106,207.487317,3.498883,48.380646,49.233216,163.550043,215.337852,161.484871,207.772966,101.037843,201.828469,-0.000462,0.031103,95.012818,63.765694,205.983738,18.714129,75.982805,0.694961,904690.856526,0.875992,9.110711,24.853418,4.255966,0.078473,0.068893,32.000000,89.835982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448052,69.231212,108.445234,89.884088,37.892320,49.873418,56.215190,36.510047,41.594937,32.595587,45.051681,199.065672,87.723635,0.600479,198.479494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.159016,49.554024,213.499034,165.320886,225.781882,225.725900,99.366733,14.203256,207.547313,3.512911,48.413014,49.168863,163.563496,215.432609,161.477689,207.845161,101.037251,201.970495,-0.000461,0.031101,95.047095,63.875154,206.044925,18.720007,75.925811,0.695190,904941.288976,0.876663,9.158557,24.883049,4.256427,0.080669,0.071009,32.000000,89.820380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455471,69.256084,108.450603,89.884088,37.888524,49.873418,56.215190,36.524063,41.594937,32.595587,45.135594,198.733465,88.308153,0.602146,198.442004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.121038,49.556223,213.610745,165.353419,225.889118,225.771598,99.319054,14.204683,207.621633,3.522145,48.465994,49.139264,163.569038,215.565001,161.498276,208.031731,101.022143,202.093863,-0.000460,0.031093,95.026357,63.774974,206.106884,18.726678,75.931112,0.695757,905093.236052,0.877258,9.122667,24.934710,4.256444,0.078967,0.069277,32.000000,89.849274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481093,69.249765,108.461427,89.884088,37.898486,49.873418,56.215190,36.479115,41.594937,32.595587,45.202359,198.638108,86.974994,0.598200,198.534529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.073355,49.574639,213.588351,165.391560,225.916251,225.773222,99.423401,14.208108,207.571287,3.525078,48.523266,49.095420,163.596736,215.575928,161.536189,208.040046,101.043926,202.080147,-0.000460,0.031131,95.006083,63.848151,206.257968,18.733421,75.940903,0.695757,905093.236052,0.877258,9.122667,24.934710,4.256444,0.077973,0.068771,32.000000,89.874176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462800,69.259270,108.450872,89.884088,37.980016,49.873418,56.215190,36.488427,41.594937,32.595587,45.267161,198.846802,88.588196,0.598200,198.459942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064864,49.590031,213.656407,165.437555,225.914124,225.802158,99.242841,14.203256,207.725460,3.516430,48.503810,49.261452,163.606636,215.643327,161.543483,208.057196,101.056733,202.133083,-0.000460,0.031131,95.045762,63.725193,206.190789,18.740070,75.917283,0.696558,905413.466493,0.878602,9.163975,24.994153,4.261898,0.077750,0.068288,32.000000,89.842143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438916,69.254872,108.436575,89.884088,37.965028,49.873418,56.215190,36.504071,41.594937,32.595587,45.352226,198.485681,87.741977,0.608110,198.530989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.115276,49.590031,213.565557,165.437555,225.920956,225.834579,99.601226,14.201543,207.749570,3.515804,48.483261,49.239435,163.631115,215.648627,161.559381,208.093294,101.053296,202.286122,-0.000461,0.031097,95.088411,63.813326,206.261193,18.747007,75.931310,0.697627,905578.646910,0.880576,9.255675,24.973656,4.267592,0.078056,0.068787,32.000000,89.870287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440702,69.235479,108.442696,89.884088,38.020776,49.873418,56.215190,36.498134,41.594937,32.595587,45.435620,199.202452,88.602282,0.603610,198.473121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.081163,49.600751,213.744156,165.485514,225.947320,225.836912,99.189198,14.202114,207.759947,3.509657,48.492499,49.240331,163.687181,215.768746,161.617464,208.199638,101.070045,202.254372,-0.000462,0.031092,95.172508,63.690237,206.429328,18.753506,75.965947,0.697627,905578.646910,0.880576,9.255675,24.973656,4.267592,0.080075,0.069983,32.000000,89.879954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460017,69.266451,108.453752,89.884088,38.019288,49.873418,56.215190,36.458075,41.594937,32.595587,45.504634,198.378396,88.322679,0.603610,198.314506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.088344,49.604599,213.606514,165.524778,225.935685,225.875647,99.247140,14.202542,207.763644,3.517923,48.483081,49.172698,163.703354,215.704263,161.633678,208.178227,101.057929,202.263288,-0.000463,0.031079,95.123107,63.823800,206.340345,18.759397,75.959672,0.696795,905648.664116,0.876553,9.203720,25.032057,4.261486,0.079884,0.069805,32.000000,89.847003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471276,69.260283,108.452454,89.884088,38.075599,49.873418,56.215190,36.466217,41.594937,32.595587,45.585443,198.494281,88.394946,0.597147,198.305615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.086115,49.595529,213.759707,165.551422,225.910214,225.890940,99.486542,14.202542,207.844546,3.527788,48.447596,49.102849,163.711024,215.712417,161.659778,208.255153,101.094394,202.219050,-0.000461,0.031077,94.766395,63.889305,206.396471,18.765314,75.992019,0.697108,905878.495745,0.880402,9.246038,25.019226,4.264595,0.078685,0.069813,32.000000,89.842990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459027,69.249677,108.449317,89.884088,38.023994,49.873418,56.215190,36.451019,41.594937,32.595587,45.659866,198.973083,88.339701,0.599040,198.380635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.127032,49.595529,213.816291,165.551422,225.870387,225.904649,99.311815,14.200973,207.814211,3.524911,48.372327,49.253484,163.737157,215.798755,161.689357,208.229788,101.093614,202.312323,-0.000461,0.031070,94.426363,63.739409,206.359170,18.771763,75.974980,0.697204,905759.828152,0.878364,9.239266,24.966874,4.267844,0.077823,0.068680,32.000000,89.844226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485868,69.291093,108.454499,89.884088,38.108839,49.873418,56.215190,36.441753,41.594937,32.595587,45.721090,198.623631,88.697440,0.599752,198.395662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.140260,49.568592,213.899044,165.556470,225.823831,225.928943,99.361485,14.207252,207.905641,3.532779,48.353468,49.201610,163.772704,215.829661,161.688546,208.305822,101.083373,202.411813,-0.000462,0.031084,94.397651,63.872125,206.527466,18.778373,76.064771,0.697042,905755.483400,0.879164,9.197108,25.001147,4.265489,0.078930,0.069413,32.000000,89.849666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472947,69.270678,108.445929,89.884088,38.117654,49.873418,56.215190,36.406567,41.594937,32.595587,45.763386,198.722970,88.427741,0.597061,198.465135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.153427,49.548801,213.784659,165.570213,225.746131,225.941964,99.295248,14.199831,207.942675,3.539968,48.323766,49.162352,163.781302,215.854044,161.708813,208.254234,101.071280,202.433938,-0.000462,0.031080,94.410802,63.829420,206.564587,18.784310,76.047516,0.696262,905799.220149,0.878495,9.156546,25.047099,4.266014,0.077502,0.068474,32.000000,89.834577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494487,69.270238,108.427181,89.884088,38.188310,49.873418,56.215190,36.386028,41.594937,32.595587,45.829728,198.590497,87.442124,0.598919,198.453215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.122288,49.544953,213.888356,165.601345,225.804677,225.953448,99.528644,14.205539,207.980907,3.542776,48.354801,49.161075,163.805087,215.836593,161.745055,208.372235,101.103847,202.505269,-0.000463,0.031076,94.482339,63.739892,206.578290,18.790250,76.038213,0.696006,905823.750786,0.878826,9.123198,25.067132,4.262613,0.077601,0.068255,32.000000,89.895138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492191,69.288703,108.403896,89.884088,38.156474,49.873418,56.215190,36.365369,41.594937,32.595587,45.875117,199.057288,86.802214,0.605309,198.431225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.139360,49.544953,213.794826,165.601345,225.897780,225.940653,99.450084,14.211105,208.005105,3.553696,48.348700,49.072914,163.829089,216.044558,161.750332,208.456356,101.132096,202.471657,-0.000463,0.031069,94.580423,63.944261,206.602619,18.797936,76.104637,0.696715,905772.621118,0.877406,9.151418,25.060159,4.267330,0.079236,0.070011,32.000000,89.902265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469815,69.285815,108.384270,89.884088,38.236663,49.873418,56.215190,36.368618,41.594937,32.595587,45.956053,198.900168,87.492748,0.610318,198.521036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.153462,49.540830,213.986073,165.622660,225.934847,225.955085,99.562239,14.202685,207.999300,3.559839,48.307798,49.180312,163.843546,215.903054,161.771587,208.394479,101.127818,202.534900,-0.000463,0.031069,94.589370,63.956587,206.596810,18.803974,76.160567,0.696610,905632.129271,0.877825,9.183511,25.054207,4.270607,0.080508,0.070021,32.000000,89.893472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474615,69.294775,108.369303,89.884088,38.210281,49.873418,56.215190,36.345117,41.594937,32.595587,46.015257,199.124479,88.007273,0.605839,198.502507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.136868,49.527087,213.927135,165.659401,225.983605,225.973052,99.488965,14.191697,208.025249,3.566173,48.310291,49.241609,163.855672,216.020583,161.782993,208.446564,101.134979,202.524728,-0.000464,0.031105,94.584114,63.996239,206.583701,18.810436,76.110262,0.695439,905614.961229,0.876500,9.115191,25.046819,4.266626,0.080129,0.069785,32.000000,89.899509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468129,69.308212,108.345036,89.884088,38.346952,49.873418,56.215190,36.323969,41.594937,32.595587,46.064161,198.977930,88.287683,0.601826,198.472610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.127778,49.523239,213.905404,165.690253,226.052516,225.949121,99.405749,14.201686,208.003204,3.569453,48.309933,49.253060,163.842846,216.014426,161.777273,208.459649,101.137442,202.567855,-0.000465,0.031078,94.683621,63.787169,206.526468,18.816484,76.165453,0.695995,905642.441926,0.877504,9.118535,25.036010,4.266863,0.078109,0.068200,32.000000,89.892274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441494,69.300229,108.315709,89.884088,38.306374,49.873418,56.215190,36.320988,41.594937,32.595587,46.125333,198.811497,88.010355,0.599997,198.499635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.132095,49.523239,213.929910,165.690253,226.003653,225.923826,99.441025,14.201972,208.159736,3.557670,48.303765,49.178787,163.884422,216.015364,161.814819,208.469062,101.137610,202.605686,-0.000464,0.031066,94.725889,63.909317,206.619918,18.822133,76.149586,0.695466,905541.735605,0.878313,9.124050,25.049016,4.267203,0.080136,0.069096,32.000000,89.891633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431515,69.311832,108.293635,89.884088,38.360748,49.873418,56.215190,36.313260,41.594937,32.595587,46.182432,198.882050,88.322606,0.601867,198.470918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.123049,49.523789,214.031647,165.705679,225.930009,225.946022,99.421165,14.202400,208.083839,3.557254,48.285839,49.148677,163.876214,216.131589,161.813729,208.589768,101.200297,202.409083,-0.000463,0.031039,94.938215,63.835745,206.580698,18.828369,76.134531,0.695537,905433.410715,0.877820,9.119602,25.062416,4.267324,0.080194,0.069822,32.000000,89.949459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415381,69.326822,108.291104,89.884088,38.341581,49.873418,56.215190,36.297782,41.594937,32.595587,46.243684,198.842330,87.780641,0.599675,198.505300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.141680,49.528736,214.026936,165.718300,225.897304,225.997863,99.416189,14.202114,208.180145,3.563184,48.285349,49.196148,163.902382,216.101294,161.840713,208.579867,101.151005,202.575956,-0.000462,0.031038,94.920914,63.862904,206.468975,18.832138,76.184998,0.696078,905263.491437,0.878259,9.129469,24.929197,4.270124,0.078881,0.068778,32.000000,89.942096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419872,69.329243,108.270388,89.884088,38.391302,49.873418,56.215190,36.294696,41.594937,32.595587,46.284192,198.832379,87.450268,0.603728,198.464860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.096147,49.522140,214.163188,165.730640,225.860918,226.032375,99.427795,14.204968,208.194113,3.553627,48.367012,49.267063,163.932669,216.187326,161.889482,208.562838,101.207455,202.725727,-0.000462,0.031023,94.150549,63.760884,206.690788,18.839442,76.128112,0.695551,905672.640628,0.878154,9.115229,25.038359,4.268444,0.078897,0.069886,32.000000,89.951440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426019,69.323354,108.271598,89.884088,38.427115,49.873418,56.215190,36.267003,41.594937,32.595587,46.364147,198.855590,87.987831,0.605951,198.471547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.103476,49.531210,214.123799,165.765699,225.828136,226.047874,99.414186,14.201972,208.154669,3.550680,48.449846,49.165304,163.928919,216.112079,161.899622,208.601400,101.204188,202.582180,-0.000462,0.031026,94.004030,63.845772,206.758603,18.844791,76.199819,0.694846,905408.132185,0.876709,9.040444,25.015057,4.263314,0.080776,0.070057,32.000000,89.926642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380394,69.305079,108.240951,89.884088,38.490016,49.873418,56.215190,36.278963,41.594937,32.595587,46.424703,198.828372,88.313288,0.601677,198.537440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.195827,49.547702,214.138276,165.814221,225.934760,226.047375,99.371686,14.199974,208.153652,3.547026,48.447797,49.141215,163.960785,216.206469,161.899636,208.600706,101.220258,202.733628,-0.000463,0.031034,93.742421,63.878732,206.732294,18.850101,76.154743,0.696253,905715.239987,0.879116,9.157056,24.987408,4.273632,0.078525,0.068757,32.000000,89.918596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389949,69.342885,108.220359,89.884088,38.526709,49.873418,56.215190,36.263097,41.594937,32.595587,46.495240,198.743373,87.356725,0.600752,198.434293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.181898,49.547702,214.105100,165.814221,225.937251,226.033916,99.409935,14.208108,208.094123,3.536404,48.378250,49.239340,164.009850,216.156868,161.951451,208.571029,101.258907,202.631411,-0.000463,0.031032,93.494555,63.717467,206.758376,18.855561,76.211936,0.695625,905550.017244,0.877732,9.078457,25.025642,4.266057,0.079122,0.069722,32.000000,89.921263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442595,69.367360,108.262291,89.884088,38.530898,49.873418,56.215190,36.198857,41.594937,32.595587,46.574388,198.819871,87.514465,0.606423,198.585552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.163981,49.535058,214.285824,165.852086,225.951062,226.048015,99.460565,14.201829,208.306197,3.535497,48.316845,49.131375,164.030948,216.112099,161.960206,208.594249,101.242836,202.678839,-0.000462,0.031064,93.400934,63.967819,206.909871,18.860281,76.195546,0.695151,905348.544164,0.877613,9.092791,24.950344,4.266580,0.079269,0.070132,32.000000,89.902953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439405,69.342987,108.230454,89.884088,38.576679,49.873418,56.215190,36.192275,41.594937,32.595587,46.625267,198.921129,87.905072,0.605372,198.385670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.185853,49.507572,214.150547,165.849842,226.039920,226.049910,99.337208,14.200687,208.299661,3.541737,48.373481,49.197482,164.055949,216.112588,161.990152,208.693014,101.256797,202.769275,-0.000463,0.031071,93.553465,63.766731,206.871856,18.865339,76.176470,0.695938,905467.839592,0.877538,9.098590,24.983422,4.271707,0.080828,0.070587,32.000000,89.924395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461270,69.377754,108.258608,89.884088,38.632901,49.873418,56.215190,36.188806,41.594937,32.595587,46.687432,198.674415,87.452469,0.603235,198.468322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.149457,49.507572,214.235054,165.849842,226.099889,225.982289,99.337686,14.196549,208.392441,3.547834,48.370407,49.219659,164.059749,216.379349,161.978561,208.793670,101.255890,202.716817,-0.000463,0.031086,93.758893,63.740212,206.844875,18.869269,76.161378,0.695491,905302.557447,0.878142,9.048591,25.001879,4.267150,0.077956,0.069340,32.000000,89.928747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435616,69.339194,108.229509,89.884088,38.638956,49.873418,56.215190,36.162229,41.594937,32.595587,46.719354,198.675372,87.359586,0.605815,198.483703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.170933,49.510320,214.156387,165.857976,226.138922,225.903553,99.461020,14.204683,208.377041,3.562374,48.436814,49.268727,164.076724,216.377208,162.010979,208.696357,101.302310,202.711402,-0.000465,0.031097,93.976818,63.878704,206.880583,18.873382,76.225170,0.696044,905091.959942,0.878583,9.086058,24.983983,4.271932,0.078768,0.069431,32.000000,89.892257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441964,69.371711,108.248175,89.884088,38.667403,49.873418,56.215190,36.169976,41.594937,32.595587,46.780892,198.922041,88.655547,0.606822,198.567023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.130005,49.506472,214.326597,165.875085,226.154080,225.884578,99.515617,14.198832,208.371026,3.576213,48.384518,49.181982,164.057828,216.322592,162.016826,208.793509,101.251231,202.858671,-0.000462,0.031092,94.131846,63.702800,206.985843,18.879256,76.141509,0.694798,904551.149800,0.876777,9.066695,24.935621,4.268535,0.081322,0.071095,32.000000,89.867670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414412,69.338311,108.230842,89.884088,38.694488,49.873418,56.215190,36.150090,41.594937,32.595587,46.855756,199.031235,87.013659,0.597381,198.467849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.198729,49.525163,214.272085,165.900328,226.110571,225.879306,99.425788,14.203827,208.424562,3.575715,48.435295,49.235708,164.099985,216.323346,162.023780,208.813498,101.296870,202.934186,-0.000462,0.031115,94.322423,63.872294,206.831595,18.883399,76.194554,0.696263,904743.646158,0.877317,9.093965,25.043315,4.274716,0.080373,0.070799,32.000000,89.855931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422506,69.347245,108.220931,89.884088,38.720673,49.873418,56.215190,36.149679,41.594937,32.595587,46.914361,198.851577,87.851441,0.611039,198.467181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.230875,49.538357,214.321398,165.925571,226.076579,225.873938,99.286764,14.205682,208.444722,3.582771,48.421736,49.092019,164.122739,216.346404,162.073633,208.791721,101.301250,202.786513,-0.000462,0.031119,94.507302,63.811421,206.844382,18.886914,76.179950,0.694962,904485.383610,0.876491,9.052932,25.020894,4.268476,0.080799,0.070904,32.000000,89.833608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429860,69.385752,108.246329,89.884088,38.765399,49.873418,56.215190,36.097244,41.594937,32.595587,46.993532,198.573528,87.544839,0.602748,198.403058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.182191,49.538357,214.320970,165.925571,226.045230,225.839369,99.611035,14.205254,208.321226,3.579236,48.367859,49.191490,164.151467,216.380389,162.078396,208.778580,101.289496,202.789186,-0.000463,0.031119,94.652720,63.747937,206.871527,18.888968,76.120035,0.694962,904485.383610,0.876491,9.052932,25.020894,4.268476,0.080491,0.069816,32.000000,89.805073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435533,69.369424,108.261670,89.884088,38.798952,49.873418,56.215190,36.063607,41.594937,32.595587,47.068982,199.222070,87.987611,0.602748,198.410650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071280,49.534783,214.157458,165.925571,225.979519,225.820132,99.324445,14.203541,208.313956,3.578095,48.320903,49.272946,164.159802,216.211831,162.089756,208.657894,101.355921,202.724953,-0.000464,0.031112,94.825925,63.781183,206.834410,18.890413,76.239180,0.695850,904416.791398,0.875059,9.083145,24.976317,4.270857,0.079285,0.070351,32.000000,89.830211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466739,69.387797,108.282321,89.884088,38.838216,49.873418,56.215190,36.078693,41.594937,32.595587,47.127924,198.648890,88.328916,0.601995,198.577094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.126929,49.534508,214.261858,165.931742,225.938781,225.808279,99.513315,14.200116,208.367571,3.570043,48.333948,49.208932,164.142034,216.358126,162.100112,208.714771,101.314239,202.803964,-0.000465,0.031128,94.954539,63.788213,206.989412,18.892229,76.177804,0.695656,904221.534997,0.879661,9.193812,24.886868,4.277052,0.080187,0.069988,32.000000,89.830956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449145,69.380562,108.297348,89.884088,38.830425,49.873418,56.215190,36.129454,41.594937,32.595587,47.189775,199.026629,87.328332,0.600441,198.530910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.200574,49.532310,214.226342,165.948571,225.895480,225.793948,99.456474,14.201115,208.366118,3.572219,48.393791,49.131473,164.200476,216.320961,162.121517,208.683337,101.308426,202.849854,-0.000466,0.031147,95.144306,63.646439,206.904100,18.893651,76.187396,0.695748,904264.766165,0.876861,9.136193,24.956869,4.274386,0.079182,0.068998,32.000000,89.876965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472780,69.388863,108.315408,89.884088,38.868522,49.873418,56.215190,36.084516,41.594937,32.595587,47.251873,198.912947,86.564871,0.606911,198.407071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.120978,49.557047,214.383346,165.965400,225.847246,225.807743,99.357922,14.201115,208.278026,3.577768,48.421684,49.270520,164.175887,216.414903,162.131043,208.719844,101.314006,202.648089,-0.000466,0.031144,95.253683,63.896863,206.897573,18.894413,76.149550,0.694650,904108.287243,0.875871,9.058181,24.979126,4.267408,0.078173,0.068608,32.000000,89.879780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466297,69.401057,108.293145,89.884088,38.900151,49.873418,56.215190,36.028895,41.594937,32.595587,47.311550,198.715843,88.630822,0.611374,198.515332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.146537,49.557047,214.223182,165.965400,225.793353,225.843907,99.531408,14.205825,208.271458,3.587704,48.437355,49.275392,164.244383,216.220964,162.184686,208.698477,101.371247,202.660960,-0.000467,0.031132,95.391134,63.749815,206.821682,18.895328,76.124073,0.696395,904333.673953,0.878402,9.164862,24.901225,4.277318,0.078837,0.068927,32.000000,89.883855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491526,69.418429,108.301505,89.884088,38.964005,49.873418,56.215190,36.059557,41.594937,32.595587,47.399566,199.062816,88.162885,0.598327,198.284962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.180066,49.572715,214.379581,165.979424,225.847906,225.847120,99.380379,14.204112,208.299654,3.586861,48.453672,49.132196,164.233658,216.290198,162.165298,208.659279,101.375880,202.835874,-0.000467,0.031136,95.492722,63.845789,206.798759,18.895921,76.196898,0.696079,904193.163405,0.876515,9.138537,24.848599,4.271944,0.080459,0.070269,32.000000,89.903956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487533,69.410279,108.271948,89.884088,38.964431,49.873418,56.215190,36.032197,41.594937,32.595587,47.502695,198.760759,87.522095,0.601028,198.511673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.075187,49.591955,214.190808,165.986997,225.872645,225.875277,99.552499,14.197548,208.307963,3.587984,48.550366,49.012575,164.242037,216.293582,162.185714,208.768593,101.389736,202.829636,-0.000466,0.031135,95.580300,63.821909,206.778489,18.895964,76.208636,0.695427,904187.819133,0.875756,9.121893,24.905895,4.272346,0.078742,0.069144,32.000000,89.923267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513396,69.402541,108.271006,89.884088,38.992894,49.873418,56.215190,35.995407,41.594937,32.595587,47.589124,199.104999,87.673452,0.604168,198.501760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.050110,49.607073,214.324175,166.010557,225.934545,225.853679,99.551694,14.195550,208.336364,3.586143,48.514195,49.235391,164.263410,216.376719,162.173717,208.718842,101.487551,202.802173,-0.000466,0.031167,95.633361,63.903059,206.871939,18.895261,76.205697,0.696258,904463.626959,0.877925,9.246957,24.890572,4.277384,0.079773,0.069872,32.000000,89.883319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481071,69.412114,108.233462,89.884088,38.991695,49.873418,56.215190,36.040484,41.594937,32.595587,47.658378,199.103387,87.839115,0.605210,198.522373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
