OSU 80 Ton Compressor Load Stand
50.087131,49.607073,214.187475,166.010557,225.896700,225.849815,99.341464,14.200116,208.421015,3.578570,48.484389,49.161175,164.276837,216.426463,162.193562,208.765783,101.367728,202.733771,-0.000467,0.031176,95.692848,63.811246,206.887927,18.894505,76.169564,0.696847,904043.196589,0.878374,9.287930,24.782915,4.282192,0.081043,0.072162,32.000000,89.888803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484739,69.437377,108.228507,89.884088,39.004281,49.873418,56.215190,36.044182,41.594937,32.595587,47.744265,198.682929,86.562743,0.604557,198.409313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.065582,49.580411,214.303608,166.033838,225.874694,225.864282,99.354729,14.202400,208.322621,3.580756,48.496588,49.157123,164.269267,216.335945,162.223902,208.700104,101.425683,202.718424,-0.000467,0.031180,95.768477,63.899291,206.973748,18.893724,76.192282,0.696421,904477.479961,0.879495,9.249763,24.878222,4.276298,0.077396,0.068401,32.000000,89.900903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495020,69.458881,108.214543,89.884088,39.041733,49.873418,56.215190,36.010727,41.594937,33.595587,47.788278,198.709458,87.288933,0.612805,198.426307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.184895,49.586733,214.126260,166.057118,225.932580,225.873456,99.390368,14.213531,208.372977,3.585148,48.567814,49.199930,164.335551,216.383773,162.231392,208.735193,101.391839,202.818358,-0.000467,0.031194,95.922812,63.719623,206.785662,18.892924,76.189145,0.696716,904244.218471,0.879789,9.245315,24.814766,4.280458,0.080043,0.070185,32.000000,89.921749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489192,69.451386,108.193658,89.884088,39.148638,49.873418,56.215190,35.988299,41.594937,33.595587,47.885130,198.780737,87.674479,0.608146,198.500147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.097861,49.615594,214.224467,166.090496,225.985149,225.847221,99.613428,14.207109,208.297094,3.575583,48.517598,49.285935,164.335157,216.305426,162.258786,208.805697,101.384342,202.662081,-0.000467,0.031192,95.970964,63.869205,206.842709,18.892233,76.167527,0.695048,904201.903222,0.877090,9.135935,24.863367,4.267202,0.080353,0.070488,32.000000,89.927531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504514,69.466727,108.216402,89.884088,39.156514,49.873418,56.215190,35.927369,41.594937,33.595587,47.983092,199.226855,87.463621,0.606092,198.376740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.188431,49.631262,214.327359,166.129484,225.991811,225.828093,99.282850,14.198119,208.269635,3.567682,48.451731,49.137735,164.363054,216.267895,162.258214,208.692727,101.370442,202.715449,-0.000465,0.031198,96.018312,63.830811,206.781508,18.890866,76.132980,0.696400,904402.127936,0.876896,9.247227,24.835907,4.276120,0.080310,0.070662,32.000000,89.890337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479830,69.471493,108.155734,89.884088,39.142010,49.873418,56.215190,35.965601,41.594937,33.595587,48.055290,198.565701,87.848066,0.606459,198.454514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.148130,49.631262,214.268750,166.129484,226.052903,225.834758,99.449135,14.202828,208.403624,3.562621,48.390488,49.124089,164.342668,216.302613,162.274577,208.701510,101.462953,202.680490,-0.000466,0.031174,96.100066,63.854796,206.897654,18.888984,76.207608,0.695840,904285.744061,0.878015,9.169627,24.868939,4.270453,0.079881,0.070054,32.000000,89.940291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496657,69.467164,108.170912,89.884088,39.186913,49.873418,56.215190,35.900848,41.594937,33.595587,48.144077,198.898270,89.128180,0.603046,198.452979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.142831,49.619992,214.315736,166.122752,226.102862,225.839340,99.503620,14.202971,208.318289,3.542797,48.218759,49.234040,164.359781,216.256926,162.316516,208.752176,101.401757,202.756540,-0.000467,0.031166,96.149325,63.958833,206.819970,18.885885,76.132151,0.695529,903981.043625,0.877356,9.211112,24.763897,4.272717,0.079532,0.069304,32.000000,89.949232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481597,69.481151,108.203900,89.884088,39.212281,49.873418,56.215190,35.909825,41.594937,33.595587,48.206762,199.007239,88.160538,0.594701,198.335198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.198422,49.592780,214.274737,166.110130,226.060131,225.819391,99.419872,14.206110,208.278281,3.539159,48.050912,49.229707,164.402342,216.294479,162.317502,208.788563,101.492307,202.652430,-0.000467,0.031138,96.214296,64.007712,206.810220,18.882873,76.208456,0.696376,904239.977252,0.876969,9.205300,24.852354,4.274105,0.079880,0.070654,32.000000,89.969225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491396,69.503001,108.221502,89.884088,39.235047,49.873418,56.215190,35.899694,41.594937,33.595587,48.279507,198.839744,88.288564,0.601364,198.549439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.219214,49.521040,214.361931,166.090776,226.045387,225.834120,99.544605,14.205396,208.217422,3.525050,47.968880,49.325482,164.367211,216.228365,162.329597,208.930293,101.475166,202.744438,-0.000465,0.031153,96.235974,63.867493,206.816033,18.879892,76.267235,0.694803,903599.170498,0.876483,9.120866,24.724481,4.268555,0.080539,0.070436,32.000000,89.914556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479041,69.497275,108.216401,89.884088,39.269982,49.873418,56.215190,35.853072,41.594937,33.595587,48.322310,199.089211,87.972350,0.599737,198.397039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.202229,49.452050,214.306027,166.056837,226.076876,225.851217,99.480639,14.202114,208.345217,3.531645,48.040712,49.326748,164.420536,216.328647,162.366156,208.770715,101.469860,202.714384,-0.000466,0.031182,96.297907,63.968268,206.839019,18.877136,76.223583,0.694104,903489.439073,0.874862,9.027737,24.774607,4.268524,0.080036,0.070172,32.000000,89.933505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512369,69.511128,108.265149,89.884088,39.298249,49.873418,56.215190,35.825991,41.594937,33.595587,48.315707,198.961278,86.534057,0.601750,198.519856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.198669,49.452050,214.410948,166.056837,226.133425,225.861233,99.393775,14.205111,208.437287,3.544419,48.067392,49.320648,164.383592,216.422487,162.356155,208.854386,101.523090,202.803735,-0.000466,0.031214,96.307132,63.874885,206.847237,18.874055,76.236691,0.694478,903404.699581,0.875650,8.976219,24.769140,4.268855,0.078779,0.068933,32.000000,89.912848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507129,69.529132,108.282247,89.884088,39.336254,49.873418,56.215190,35.820588,41.594937,33.595587,48.303079,198.787550,88.457015,0.611731,198.389211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.146383,49.415768,214.393000,166.039728,226.152322,225.891294,99.480091,14.200687,208.400502,3.554018,48.105497,49.250274,164.382982,216.380225,162.348035,208.825189,101.486704,202.717364,-0.000466,0.031214,96.332767,63.764607,206.973340,18.872034,76.247437,0.694668,903225.652065,0.876524,8.979882,24.747935,4.271248,0.079708,0.069878,32.000000,89.941250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495258,69.503546,108.269162,89.884088,39.385526,49.873418,56.215190,35.808938,41.594937,33.595587,48.333765,198.960182,87.537869,0.598700,198.475481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.202628,49.399826,214.329196,166.045337,226.259829,225.929181,99.403966,14.203399,208.314794,3.547688,48.142999,49.191422,164.402574,216.521404,162.368050,208.868156,101.440945,202.823407,-0.000465,0.031225,96.336221,63.750329,206.983557,18.869606,76.254361,0.695155,903444.835790,0.878368,8.998446,24.753007,4.275409,0.078576,0.069177,32.000000,89.956100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471332,69.494124,108.284107,89.884088,39.420766,49.873418,56.215190,35.818860,41.594937,33.595587,48.364853,198.807932,87.683356,0.601095,198.368912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.140735,49.413844,214.355786,166.063289,226.366792,225.948131,99.526992,14.200973,208.456193,3.552768,48.163376,49.204265,164.410636,216.490273,162.329196,208.859048,101.501824,202.763031,-0.000466,0.031207,96.341888,63.963533,206.848972,18.867303,76.219076,0.694372,903689.912717,0.876492,8.923585,24.837131,4.269282,0.080871,0.070581,32.000000,89.956571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448325,69.499738,108.329842,89.884088,39.442042,49.873418,56.215190,35.773787,41.594937,33.595587,48.410174,199.053985,87.436622,0.603865,198.441571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.124931,49.413844,214.284819,166.083764,226.295670,225.986530,99.379920,14.198119,208.431111,3.547839,48.158722,49.147482,164.414616,216.439959,162.343324,208.953166,101.467816,202.832982,-0.000464,0.031184,96.041278,63.800754,206.868308,18.863849,76.241794,0.695581,903643.061394,0.876718,9.001310,24.754615,4.275083,0.079299,0.069100,32.000000,89.972382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477615,69.521173,108.350493,89.884088,39.477371,49.873418,56.215190,35.795035,41.594937,33.595587,48.470918,198.759840,88.289737,0.606342,198.425639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.172607,49.413844,214.384211,166.083764,226.302252,226.047236,99.421535,14.200259,208.380298,3.557185,48.106610,49.280709,164.398667,216.430356,162.361504,208.852467,101.475754,202.805250,-0.000464,0.031151,95.558664,63.820373,206.815954,18.859828,76.262619,0.695520,903971.012138,0.878473,9.017586,24.813691,4.275015,0.080367,0.069975,32.000000,89.947992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482350,69.521762,108.373066,89.884088,39.484095,49.873418,56.215190,35.790653,41.594937,33.595587,48.517985,198.843070,87.296270,0.600610,198.518125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.158175,49.386358,214.359966,166.111252,226.341017,226.027850,99.459161,14.200973,208.417622,3.550609,48.070954,49.156508,164.446391,216.442323,162.375554,208.850410,101.520457,202.733974,-0.000464,0.031122,95.221216,63.761462,206.884052,18.856079,76.230146,0.695174,904101.295712,0.877413,8.968496,24.795815,4.272933,0.078202,0.068992,32.000000,89.953560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466349,69.501591,108.385271,89.884088,39.570352,49.873418,56.215190,35.750201,41.594937,33.595587,48.565051,198.918322,88.425027,0.607309,198.599517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.100611,49.387458,214.366329,166.128362,226.291377,225.993023,99.500474,14.198975,208.435236,3.540061,48.080998,49.088886,164.432433,216.282777,162.388219,208.833907,101.523552,202.864691,-0.000464,0.031123,95.084855,63.884921,206.864106,18.853285,76.241902,0.695466,903773.441048,0.877218,8.955867,24.725567,4.273680,0.080054,0.069656,32.000000,89.991968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472459,69.535939,108.392712,89.884088,39.563060,49.873418,56.215190,35.744782,41.594937,33.595587,48.581874,199.000948,87.698910,0.599553,198.524340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.166635,49.389107,214.307125,166.129764,226.205950,226.039609,99.411180,14.203827,208.479477,3.540217,48.064049,49.227424,164.426459,216.486930,162.420153,208.838107,101.514729,202.855994,-0.000463,0.031115,95.157772,63.712369,206.936343,18.851667,76.271183,0.695959,903720.625509,0.877842,9.016257,24.769316,4.278717,0.077980,0.068419,32.000000,89.995594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472895,69.548416,108.404206,89.884088,39.629081,49.873418,56.215190,35.765009,41.594937,33.595587,48.626727,198.822359,87.642271,0.605038,198.481225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.183722,49.389107,214.389737,166.129764,226.156322,226.099658,99.432750,14.205539,208.402249,3.531516,48.097032,49.193400,164.429808,216.349686,162.405863,208.797445,101.545113,202.862277,-0.000462,0.031106,94.952143,63.809971,206.905424,18.848755,76.327799,0.694916,903842.426375,0.877530,8.949906,24.775022,4.271906,0.078756,0.069124,32.000000,90.010572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454208,69.549222,108.393860,89.884088,39.606315,49.873418,56.215190,35.713903,41.594937,33.595587,48.672253,198.865501,87.011091,0.604755,198.601838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071369,49.369042,214.256872,166.149399,226.120741,226.128826,99.568834,14.201401,208.322276,3.520901,48.098191,49.226460,164.425372,216.380124,162.414558,208.771305,101.527405,202.804106,-0.000462,0.031132,94.670200,63.882936,206.878769,18.844438,76.270823,0.694565,903925.407779,0.877240,8.932318,24.746890,4.272097,0.079717,0.069441,32.000000,90.018168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476253,69.555929,108.398918,89.884088,39.682808,49.873418,56.215190,35.697167,41.594937,33.595587,48.709655,199.137668,87.663620,0.609286,198.670682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.079977,49.375639,214.453567,166.163143,226.156374,226.130357,99.482705,14.205682,208.375915,3.522898,48.120750,49.101116,164.425509,216.390439,162.425208,208.836377,101.548734,202.865195,-0.000461,0.031107,94.604163,63.899633,206.927593,18.840633,76.275240,0.696183,904229.087658,0.878593,9.029597,24.743191,4.279132,0.078936,0.068550,32.000000,90.029241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469769,69.556912,108.401426,89.884088,39.690717,49.873418,56.215190,35.737329,41.594937,33.595587,48.751141,198.965411,87.678734,0.601163,198.564702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.024027,49.375914,214.318965,166.166228,226.204993,226.122723,99.631167,14.200545,208.353943,3.513567,48.137029,49.113034,164.458332,216.302124,162.422442,208.764907,101.567326,202.767173,-0.000462,0.031086,94.595932,63.683277,206.864860,18.836320,76.304774,0.696488,904161.447071,0.878905,9.025702,24.744314,4.282222,0.080140,0.069087,32.000000,90.054161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494085,69.556345,108.412733,89.884088,39.756488,49.873418,56.215190,35.719073,41.594937,33.595587,48.799885,199.262334,87.126718,0.605902,198.613443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.118404,49.375914,214.299445,166.166228,226.193197,226.130362,99.518244,14.206966,208.282406,3.521167,48.152172,49.202462,164.500003,216.186388,162.466093,208.637850,101.604445,202.707809,-0.000462,0.031066,94.593441,63.855831,206.868671,18.832219,76.276124,0.696566,904139.594879,0.878658,9.083674,24.690598,4.284321,0.080101,0.069964,32.000000,90.062588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517416,69.578871,108.463477,89.884088,39.705452,49.873418,56.215190,35.740828,41.594937,33.595587,48.842495,199.036488,87.991206,0.610046,198.611988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.047252,49.373990,214.383405,166.165667,226.247682,226.132444,99.436002,14.201543,208.352327,3.522982,48.042266,49.140673,164.448575,216.411091,162.440445,208.818222,101.600150,202.662392,-0.000459,0.031068,94.557054,63.823454,206.923944,18.827933,76.280091,0.695677,903855.687865,0.877843,8.986380,24.632198,4.275863,0.079881,0.069731,32.000000,90.073234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487428,69.576250,108.445712,89.884088,39.756746,49.873418,56.215190,35.675025,41.594937,33.595587,48.882879,198.872004,88.131924,0.603055,198.652428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.126979,49.354750,214.439715,166.149679,226.308872,226.151729,99.454141,14.201543,208.375699,3.522908,48.087456,49.144409,164.464207,216.330686,162.483522,208.699737,101.614868,202.760337,-0.000460,0.031049,94.615118,63.792907,206.819033,18.823580,76.216173,0.696687,903989.536060,0.879961,9.057794,24.620211,4.283620,0.080154,0.070609,32.000000,90.137601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522569,69.588181,108.523059,89.884088,39.792273,49.873418,56.215190,35.704518,41.594937,33.595587,48.924981,198.908282,88.352173,0.602998,198.652035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.068198,49.362171,214.265472,166.153887,226.376971,226.153726,99.412352,14.198689,208.336398,3.513640,48.100975,49.212378,164.466536,216.293582,162.450565,208.700957,101.658849,202.891340,-0.000460,0.031044,94.679655,63.994410,206.901184,18.819140,76.213883,0.696453,903822.743677,0.878273,8.956382,24.640603,4.277930,0.080643,0.069864,32.000000,90.130689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507315,69.604461,108.552419,89.884088,39.862821,49.873418,56.215190,35.647542,41.594937,33.595587,48.945913,198.824705,88.013216,0.600788,198.605576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.099412,49.363270,214.288162,166.173801,226.344569,226.149774,99.496293,14.221380,208.264785,3.498149,48.146540,49.092610,164.498351,216.233094,162.465938,208.759992,101.614721,202.804659,-0.000460,0.031053,94.684741,63.818787,206.865627,18.814388,76.249908,0.696815,903763.027899,0.879815,9.024376,24.643566,4.279472,0.080097,0.070414,32.000000,90.148396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516417,69.600288,108.572146,89.884088,39.810799,49.873418,56.215190,35.669494,41.594937,33.595587,48.993784,198.992586,87.847479,0.603398,198.651248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.116690,49.363270,214.251625,166.173801,226.354862,226.148234,99.454708,14.209678,208.308979,3.486769,48.170747,49.166675,164.534386,216.299351,162.463767,208.597046,101.590004,202.795242,-0.000459,0.031038,94.252480,63.628701,206.956389,18.809481,76.243435,0.696154,903886.225747,0.878451,8.993304,24.656635,4.277259,0.078965,0.070238,32.000000,90.163074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506554,69.606605,108.575407,89.884088,39.858668,49.873418,56.215190,35.640722,41.594937,33.595587,49.035578,198.909416,87.345353,0.604248,198.575048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.077148,49.365744,214.265964,166.193716,226.339293,226.175084,99.372170,14.198689,208.238172,3.504715,48.161218,49.169332,164.534923,216.207958,162.504101,208.717092,101.688600,202.613015,-0.000459,0.031046,93.676815,63.859969,206.710941,18.802072,76.274357,0.695917,903957.398614,0.878476,8.975502,24.677977,4.275055,0.081036,0.069922,32.000000,90.188802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529541,69.617163,108.621651,89.884088,39.932119,49.873418,56.215190,35.665439,41.594937,33.595587,49.092552,198.744340,88.498247,0.607463,198.546331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.094002,49.374539,214.158101,166.218961,226.273145,226.178966,99.490037,14.201972,208.166273,3.505078,48.176251,49.130543,164.527097,216.234073,162.507894,208.610038,101.710412,202.632294,-0.000460,0.031031,93.525678,63.783044,206.714223,18.796331,76.208348,0.696180,903977.479518,0.879603,9.017988,24.590712,4.278671,0.080523,0.070445,32.000000,90.197123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510924,69.634227,108.580572,89.884088,39.911923,49.873418,56.215190,35.627859,41.594937,33.595587,49.133627,198.980073,86.607644,0.605271,198.366001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.041404,49.383335,214.250600,166.212229,226.252314,226.198001,99.553105,14.205825,208.194642,3.516623,48.125656,49.181015,164.504114,216.225694,162.503627,208.565161,101.640181,202.665204,-0.000460,0.030996,93.502962,63.848808,206.784319,18.791507,76.280235,0.696427,903628.653820,0.878753,9.010148,24.499156,4.275125,0.080033,0.070930,32.000000,90.172571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497087,69.620791,108.557315,89.884088,39.905772,49.873418,56.215190,35.607116,41.594937,33.595587,49.184380,199.106211,87.379395,0.612804,198.591492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.075947,49.377563,214.170969,166.215034,226.294991,226.197460,99.328650,14.206110,208.138542,3.517545,48.114723,49.128184,164.532066,216.153566,162.495606,208.635527,101.597042,202.524939,-0.000461,0.030968,93.221928,63.594096,206.786888,18.786549,76.233302,0.696683,904118.569363,0.879318,9.073170,24.581188,4.281467,0.078507,0.068795,32.000000,90.173041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481177,69.645131,108.582392,89.884088,39.903788,49.873418,56.215190,35.626610,41.594937,33.595587,49.236228,198.657300,88.373890,0.608188,198.498927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.056651,49.377563,214.168655,166.215034,226.324673,226.178759,99.401963,14.201829,208.182474,3.524569,48.141826,49.133649,164.546418,216.255622,162.503986,208.592946,101.651867,202.603095,-0.000461,0.030950,92.969286,63.654504,206.643107,18.781727,76.188857,0.696502,904223.293070,0.880613,9.031780,24.574022,4.276923,0.080158,0.069865,32.000000,90.243181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500386,69.675567,108.598692,89.884088,39.962215,49.873418,56.215190,35.596762,41.594937,33.595587,49.273383,198.803926,87.941389,0.600819,198.548888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.998908,49.353925,214.207092,166.226254,226.312866,226.161950,99.351990,14.198832,208.153818,3.515747,48.157594,49.203749,164.569500,216.180374,162.540640,208.620100,101.633173,202.615769,-0.000460,0.030921,93.207598,63.894416,206.682042,18.775995,76.166373,0.697078,903946.545342,0.880268,9.051674,24.547230,4.278525,0.080338,0.069417,32.000000,90.260715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489867,69.673755,108.596812,89.884088,39.742106,49.873418,56.215190,35.597204,41.594937,33.595587,49.291884,198.703980,87.693187,0.603920,198.667535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.075916,49.346779,214.186988,166.242803,226.271989,226.155318,99.515791,14.199260,208.193798,3.511238,48.176769,49.119385,164.564240,216.201189,162.568403,208.578805,101.664102,202.724589,-0.000459,0.030912,93.314557,63.719564,206.879239,18.769886,76.186405,0.697958,903984.074128,0.881717,9.087603,24.570470,4.284235,0.080493,0.070461,32.000000,90.208158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464551,69.679548,108.598527,89.884088,40.014486,49.873418,56.215190,35.620061,41.594937,33.595587,49.331487,199.031582,87.998836,0.606215,198.487755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.092704,49.346779,214.173426,166.242803,226.268684,226.134288,99.330422,14.202542,208.157692,3.503898,48.096221,49.118443,164.564950,216.106289,162.562733,208.615498,101.637555,202.666493,-0.000460,0.030925,93.473827,63.918709,206.798821,18.764014,76.163704,0.696770,903684.015587,0.878718,9.001029,24.578557,4.277246,0.079933,0.071182,32.000000,90.149238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471558,69.674108,108.593220,89.884088,39.988936,49.873418,56.215190,35.566513,41.594937,33.595587,49.363523,198.660843,87.194803,0.603240,198.513719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.028013,49.344580,214.237708,166.262999,226.234645,226.134066,99.522144,14.202400,208.112767,3.506577,48.156105,49.012716,164.612215,216.212320,162.578578,208.600199,101.668566,202.579180,-0.000457,0.030932,93.437098,63.865313,206.781873,18.758145,76.191074,0.696685,903684.556506,0.879948,8.983725,24.584275,4.275541,0.079724,0.070937,32.000000,90.166071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458374,69.704082,108.586283,89.884088,40.052356,49.873418,56.215190,35.545916,41.594937,33.595587,49.399998,199.044288,87.673819,0.608547,198.419148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.014028,49.350352,214.073595,166.267767,226.160606,226.141247,99.345895,14.198119,208.100314,3.503877,48.077202,49.102974,164.567276,216.099908,162.570319,208.508724,101.671578,202.576694,-0.000457,0.030949,93.240134,63.818396,206.646738,18.750474,76.193671,0.697347,903645.818593,0.879509,9.048227,24.521952,4.282355,0.079234,0.069188,32.000000,90.160610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452568,69.698686,108.561480,89.884088,40.042988,49.873418,56.215190,35.550716,41.594937,33.595587,49.457121,198.691790,88.486729,0.606015,198.498770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.063540,49.352276,214.133209,166.267206,226.212563,226.165478,99.444536,14.205111,208.197034,3.505405,48.030098,49.214901,164.606972,216.079990,162.612364,208.671361,101.688252,202.631679,-0.000458,0.030963,93.114290,63.758086,206.770716,18.745020,76.134693,0.697104,903663.337012,0.880678,9.065042,24.519227,4.280056,0.079256,0.070010,32.000000,90.192908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440541,69.721930,108.609792,89.884088,40.092315,49.873418,56.215190,35.567427,41.594937,33.595587,49.498236,198.889073,87.213658,0.608564,198.482759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.026015,49.336334,214.059124,166.253181,226.175530,226.177788,99.501008,14.202828,208.259472,3.507883,48.053038,49.147805,164.598652,216.207856,162.575494,208.635830,101.679536,202.537165,-0.000459,0.030947,93.107545,63.873582,206.672495,18.739706,76.221149,0.697315,903653.960987,0.879643,9.019284,24.521095,4.277229,0.080225,0.069655,32.000000,90.185292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434645,69.741764,108.637269,89.884088,40.114370,49.873418,56.215190,35.529563,41.594937,33.595587,49.537634,199.002016,88.278145,0.608733,198.448770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.034797,49.336334,214.139380,166.253181,226.123789,226.198000,99.480899,14.204398,208.180303,3.505880,48.071479,49.130045,164.612843,216.129836,162.594600,208.676678,101.692968,202.660839,-0.000458,0.030946,93.205383,63.598754,206.775060,18.735329,76.201442,0.696812,903750.883580,0.879885,9.042042,24.495914,4.278956,0.081513,0.070390,32.000000,90.161208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459070,69.740061,108.658937,89.884088,40.170559,49.873418,56.215190,35.541100,41.594937,33.595587,49.559490,198.961799,87.331193,0.601642,198.591099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.020880,49.328913,214.147330,166.247852,226.128780,226.190744,99.380756,14.200545,208.223684,3.499682,48.144015,49.078598,164.583494,216.290218,162.621112,208.637784,101.691537,202.592669,-0.000457,0.030936,93.065770,63.737347,206.647370,18.730793,76.141761,0.697132,903763.992146,0.879970,9.032985,24.526835,4.279809,0.079790,0.070005,32.000000,90.179213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471357,69.759414,108.685306,89.884088,40.166124,49.873418,56.215190,35.526806,41.594937,33.595587,49.589352,198.761512,87.853862,0.608288,198.520131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.057099,49.335785,214.071843,166.265804,226.196247,226.116126,99.467337,14.204112,208.175115,3.493892,48.176281,49.055850,164.583790,216.145696,162.592880,208.500049,101.672841,202.553957,-0.000457,0.030938,92.936918,63.777670,206.742632,18.724275,76.161865,0.697823,903738.895237,0.881082,9.039920,24.503820,4.281159,0.080299,0.069854,32.000000,90.174455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436434,69.768043,108.649680,89.884088,40.205072,49.873418,56.215190,35.525476,41.594937,33.595587,49.632829,198.934674,87.860025,0.604794,198.558723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.993207,49.360247,214.159687,166.293853,226.210843,226.049011,99.524748,14.204540,208.223594,3.485360,48.210997,49.093477,164.610789,216.198641,162.600799,208.637705,101.756858,202.610703,-0.000458,0.030923,92.957830,63.797701,206.813056,18.717507,76.159900,0.696817,903481.735423,0.879334,9.009435,24.508633,4.276553,0.079041,0.069671,32.000000,90.205685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423617,69.756047,108.623896,89.884088,40.191178,49.873418,56.215190,35.495158,41.594937,33.595587,49.670172,199.049495,87.770663,0.604039,198.470603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.019989,49.360247,214.087736,166.293853,226.146628,226.020461,99.534623,14.201686,208.115486,3.491575,48.167150,49.104592,164.624802,216.174911,162.632113,208.613664,101.756205,202.536840,-0.000457,0.030926,93.108221,63.814613,206.666948,18.711357,76.207753,0.697643,903031.317134,0.879874,9.099809,24.444966,4.283776,0.080266,0.069748,32.000000,90.257711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456139,69.769502,108.630791,89.884088,40.265710,49.873418,56.215190,35.522337,41.594937,33.595587,49.734431,199.069246,87.700451,0.605355,198.811673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.976187,49.353375,214.151673,166.319379,226.128845,226.024493,99.417719,14.200830,208.158431,3.492640,48.147018,49.087005,164.638065,216.110122,162.661925,208.656323,101.739574,202.486521,-0.000457,0.030908,93.234912,63.607602,206.673924,18.705886,76.240153,0.696641,902873.932415,0.879153,9.072172,24.419127,4.280044,0.080746,0.069799,32.000000,90.269228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446359,69.783787,108.628972,89.884088,40.244559,49.873418,56.215190,35.497744,41.594937,33.595587,49.767831,198.835438,88.302944,0.605350,198.480399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.968277,49.360797,214.049477,166.334245,226.109422,225.958982,99.436327,14.205967,208.152945,3.491688,48.132899,49.091817,164.661556,216.204145,162.658446,208.529611,101.738226,202.494924,-0.000457,0.030933,93.375723,63.846174,206.802246,18.698862,76.199422,0.697006,903010.255136,0.881042,9.110506,24.417707,4.285074,0.080713,0.070115,32.000000,90.271510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445418,69.784506,108.622473,89.884088,40.275557,49.873418,56.215190,35.497348,41.594937,33.595587,49.828093,198.872654,88.006246,0.601790,198.568243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.096222,49.354200,214.022530,166.344904,226.040629,225.943454,99.473384,14.202257,208.182249,3.494078,48.101297,49.056269,164.644269,216.120845,162.663639,208.621243,101.729953,202.461667,-0.000457,0.030923,93.537263,63.674698,206.600787,18.693519,76.173026,0.697164,902887.015392,0.880978,9.129335,24.420942,4.283914,0.081359,0.070947,32.000000,90.267585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432079,69.777382,108.630935,89.884088,40.312009,49.873418,56.215190,35.508336,41.594937,33.595587,49.861841,198.946768,87.950047,0.608701,198.687204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.975144,49.341007,214.076787,166.342380,226.052885,225.950790,99.507216,14.206966,208.188756,3.496228,48.141938,49.082258,164.678206,216.073854,162.684144,208.701411,101.800766,202.497882,-0.000458,0.030926,93.715125,63.619782,206.533380,18.687248,76.197475,0.695652,902535.271571,0.877892,8.987521,24.418410,4.272229,0.078806,0.069516,32.000000,90.263147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444781,69.819976,108.684946,89.884088,40.298802,49.873418,56.215190,35.426598,41.594937,33.595587,49.901478,199.014433,87.405808,0.602500,198.652350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.991501,49.351451,214.052909,166.363137,226.109728,225.928754,99.421348,14.204112,208.058257,3.491654,48.176588,49.147465,164.631160,216.129550,162.677525,208.487174,101.724330,202.419773,-0.000457,0.030911,93.894091,63.766562,206.641148,18.679890,76.223313,0.696987,902420.655938,0.879953,9.099216,24.360591,4.283665,0.079733,0.069189,32.000000,90.246081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440785,69.811828,108.673788,89.884088,40.342385,49.873418,56.215190,35.485996,41.594937,33.595587,49.926598,198.842695,87.673085,0.607610,198.520800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.013995,49.351451,214.015776,166.363137,226.146544,225.888018,99.602203,14.200545,208.140167,3.488107,48.156078,49.101176,164.668802,216.070694,162.679598,208.571289,101.751338,202.537004,-0.000456,0.030901,94.019105,63.668085,206.556980,18.673455,76.090393,0.696456,902660.408880,0.880333,9.092774,24.409000,4.281786,0.079827,0.069222,32.000000,90.252779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444320,69.797103,108.678760,89.884088,40.354566,49.873418,56.215190,35.468716,41.594937,33.595587,49.975650,199.204406,87.241024,0.605502,198.481579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.016782,49.364645,214.050046,166.373235,226.035638,225.845796,99.344381,14.202971,208.046329,3.483780,48.186919,49.155420,164.660268,216.109000,162.681553,208.450992,101.782092,202.425488,-0.000455,0.030875,93.842486,63.577398,206.521390,18.667609,76.062445,0.697200,902349.696169,0.878137,9.069561,24.424054,4.279118,0.079956,0.069565,32.000000,90.257193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430306,69.849898,108.681893,89.884088,40.376311,49.873418,56.215190,35.447439,41.594937,33.595587,50.028366,198.688762,87.347260,0.608088,198.538424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.046032,49.377563,213.946023,166.394553,225.994993,225.818686,99.377188,14.204683,208.093150,3.477318,48.186562,49.210250,164.668699,216.058523,162.690755,208.525393,101.810151,202.417896,-0.000455,0.030892,93.907966,63.819406,206.559813,18.661852,76.140175,0.697392,902079.539879,0.880229,9.079878,24.353290,4.279565,0.079474,0.070105,32.000000,90.254825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433423,69.853432,108.646623,89.884088,40.394917,49.873418,56.215190,35.438604,41.594937,33.595587,50.069304,198.754376,87.795095,0.607293,198.482916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.935396,49.361896,214.001929,166.402407,225.963145,225.783997,99.452470,14.203541,208.011434,3.471148,48.136501,49.012071,164.679815,216.040582,162.695142,208.578034,101.788827,202.467195,-0.000456,0.030900,94.031436,63.673368,206.559650,18.656771,76.090501,0.696049,901842.345576,0.879293,9.062625,24.322505,4.274985,0.077710,0.068211,32.000000,90.240106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432048,69.855377,108.628632,89.884088,40.412116,49.873418,56.215190,35.412662,41.594937,33.595587,50.123920,198.904939,87.311751,0.603648,198.541532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.117299,49.358048,213.968538,166.407456,225.892854,225.760597,99.413377,14.189699,207.957059,3.456302,48.243476,48.990269,164.732549,216.016139,162.737116,208.459560,101.749966,202.430989,-0.000454,0.030915,94.263272,63.639760,206.521497,18.650474,76.123641,0.697811,901930.324344,0.880617,9.161154,24.361520,4.285576,0.079726,0.070535,32.000000,90.274895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453543,69.889337,108.639287,89.884088,40.407797,49.873418,56.215190,35.465327,41.594937,33.595587,50.163411,198.826755,87.782402,0.608129,198.624734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.989322,49.358048,213.880185,166.407456,225.851619,225.750416,99.505833,14.200687,208.054342,3.452618,48.263737,49.038131,164.717314,216.001848,162.736108,208.378302,101.706726,202.430877,-0.000456,0.030923,94.381562,63.607296,206.510622,18.645381,76.070649,0.696223,901809.452864,0.879899,9.055848,24.421651,4.275627,0.081066,0.070712,32.000000,90.279309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450355,69.884902,108.610660,89.884088,40.441261,49.873418,56.215190,35.351343,41.594937,33.595587,50.199932,199.011665,87.756724,0.603629,198.412224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.950600,49.385809,214.015954,166.412505,225.804136,225.727525,99.364786,14.201829,208.028843,3.457423,48.179765,49.163212,164.740130,216.155319,162.723697,208.417581,101.759731,202.472992,-0.000454,0.030921,94.463592,63.835175,206.575885,18.639293,76.007940,0.696964,902046.759861,0.878950,9.101621,24.430589,4.278517,0.078660,0.069379,32.000000,90.276684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451986,69.909358,108.594589,89.884088,40.465551,49.873418,56.215190,35.414047,41.594937,33.595587,50.268289,198.729573,86.411973,0.604153,198.355458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.015183,49.376738,214.022988,166.409139,225.776616,225.704685,99.426786,14.204683,208.033822,3.461822,48.082067,49.102878,164.727184,215.944357,162.727610,208.412775,101.756172,202.365659,-0.000453,0.030902,94.508952,63.748673,206.577923,18.633675,76.050780,0.696964,902046.759861,0.878950,9.101621,24.430589,4.278517,0.079436,0.069916,32.000000,90.284830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433500,69.922814,108.601379,89.884088,40.493794,49.873418,56.215190,35.428017,41.594937,33.595587,50.311863,198.853571,86.908230,0.604153,198.528471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064203,49.334136,213.914509,166.390065,225.834346,225.666905,99.498360,14.204398,208.099238,3.464819,48.093691,49.172928,164.751894,216.058237,162.782406,208.476866,101.827152,202.484376,-0.000454,0.030898,94.618219,63.578335,206.578454,18.628242,76.050005,0.697049,901663.932228,0.879011,9.093622,24.357735,4.279160,0.079618,0.069303,32.000000,90.265569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441377,69.935676,108.603949,89.884088,40.463144,49.873418,56.215190,35.383351,41.594937,33.595587,50.345457,198.996720,88.130017,0.609966,198.470131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
