OSU 80 Ton Compressor Load Stand
50.016626,49.334136,214.058151,166.390065,225.792991,225.622667,99.456879,14.204683,208.039215,3.470724,48.063423,49.099954,164.723453,215.968984,162.724246,208.579502,101.797744,202.353742,-0.000454,0.030892,94.676951,63.679574,206.463060,18.622463,76.069099,0.696017,901009.645053,0.877171,9.000461,24.329359,4.272804,0.080816,0.070062,32.000000,90.183890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416512,69.924905,108.571976,89.884088,40.497274,49.873418,56.215190,35.346098,41.594937,33.595587,50.342793,198.913757,86.834496,0.600614,198.482090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.970755,49.334136,214.035727,166.390065,225.792766,225.618430,99.491588,14.198119,208.101458,3.469775,48.088322,49.117431,164.714564,216.109857,162.738607,208.618245,101.841674,202.455080,-0.000455,0.030894,94.768304,63.678237,206.551290,18.617705,76.070613,0.696597,901031.021763,0.878292,9.049531,24.311886,4.279740,0.078893,0.069440,32.000000,90.226788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451457,69.954891,108.577869,89.884088,40.514640,49.873418,56.215190,35.363576,41.594937,33.595587,50.379930,198.983175,87.464722,0.610236,198.593026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.925361,49.313521,214.001163,166.398760,225.803145,225.610391,99.468018,14.205111,208.088511,3.462546,48.151501,49.185337,164.758215,216.106248,162.772978,208.570640,101.868594,202.485905,-0.000455,0.030915,94.687839,63.569410,206.439177,18.613510,76.078456,0.697069,900904.097366,0.878865,9.096875,24.304325,4.283220,0.078482,0.068794,32.000000,90.247989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461649,69.978782,108.630002,89.884088,40.584623,49.873418,56.215190,35.381471,41.594937,33.595587,50.417068,198.936036,87.958777,0.606261,198.601996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010602,49.344030,214.077568,166.414749,225.694851,225.601754,99.405862,14.206395,207.970650,3.449354,48.159830,49.124083,164.760419,216.007882,162.779316,208.447409,101.823676,202.502045,-0.000455,0.030926,94.463144,63.804620,206.424961,18.609733,76.108080,0.697399,900770.143995,0.879880,9.123145,24.288467,4.286422,0.079924,0.069830,32.000000,90.251509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444184,69.966287,108.613997,89.884088,40.588049,49.873418,56.215190,35.400630,41.594937,33.595587,50.431523,198.811724,88.321652,0.603203,198.451524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.001187,49.344030,213.815791,166.414749,225.655839,225.597663,99.403152,14.202685,207.978870,3.441105,48.204143,48.949001,164.772577,215.960463,162.802012,208.363187,101.794374,202.452137,-0.000455,0.030931,94.698432,63.668265,206.618673,18.605415,76.100544,0.696317,900879.728674,0.878804,9.065641,24.339175,4.280644,0.080104,0.070544,32.000000,90.250997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462627,70.014201,108.612700,89.884088,40.637837,49.873418,56.215190,35.345062,41.594937,33.595587,50.498396,198.806305,88.265526,0.600027,198.506126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.932637,49.349527,213.993022,166.424847,225.715863,225.617541,99.453628,14.202257,208.035319,3.429674,48.153280,49.075599,164.769344,215.967700,162.799147,208.507484,101.847480,202.476358,-0.000454,0.030958,94.813814,63.913687,206.690361,18.599937,76.117096,0.695904,901002.958184,0.878996,9.075356,24.350568,4.276214,0.079813,0.070016,32.000000,90.275631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455314,70.021407,108.624525,89.884088,40.624027,49.873418,56.215190,35.363122,41.594937,33.595587,50.555377,198.907255,87.502873,0.599993,198.483624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.967537,49.342656,213.969616,166.436067,225.666096,225.610157,99.323044,14.199260,208.058635,3.437156,48.139962,49.001292,164.775489,216.034344,162.789167,208.453475,101.814495,202.513029,-0.000454,0.030961,94.629188,63.408862,206.423537,18.595865,76.090645,0.696975,900939.726820,0.878886,9.147802,24.307486,4.285390,0.079941,0.070246,32.000000,90.238963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457143,70.005395,108.592178,89.884088,40.642061,49.873418,56.215190,35.371652,41.594937,33.595587,50.587441,198.646088,87.474259,0.607475,198.592554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.983895,49.320393,213.945764,166.452056,225.682834,225.593578,99.590275,14.199260,208.050954,3.441131,48.140541,49.114349,164.802310,216.038422,162.775518,208.505139,101.803444,202.479565,-0.000455,0.030956,94.537503,63.468323,206.613617,18.592339,76.155951,0.696769,901019.207175,0.880409,9.108718,24.352296,4.282173,0.078935,0.069859,32.000000,90.262213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468603,70.021840,108.554209,89.884088,40.669772,49.873418,56.215190,35.344841,41.594937,33.595587,50.625640,199.180550,86.837724,0.606094,198.536772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.890355,49.316820,213.902557,166.468325,225.697509,225.614989,99.431031,14.201543,207.977238,3.447218,48.206521,49.122967,164.787806,216.072997,162.814274,208.481346,101.813420,202.435324,-0.000456,0.030941,94.500585,63.796011,206.401183,18.588515,76.133467,0.695827,900906.349455,0.877607,9.069567,24.351341,4.280294,0.078785,0.069713,32.000000,90.243953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456270,70.024853,108.527585,89.884088,40.659347,49.873418,56.215190,35.327819,41.594937,33.595587,50.639342,198.862061,88.190618,0.610234,198.523829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889700,49.316820,213.831607,166.468325,225.738493,225.632726,99.231920,14.211247,207.906858,3.456106,48.217409,48.925076,164.825479,215.950595,162.824640,208.408094,101.830111,202.378916,-0.000459,0.030938,94.512911,63.773697,206.470277,18.584911,76.059777,0.697116,901088.961737,0.880919,9.162622,24.325491,4.287453,0.079751,0.070014,32.000000,90.305041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456112,70.037973,108.513980,89.884088,40.680715,49.873418,56.215190,35.374997,41.594937,33.595587,50.670984,198.463840,87.307055,0.601808,198.420367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.977728,49.337709,213.914507,166.476180,225.718510,225.637748,99.554439,14.200830,207.867512,3.468945,48.190286,49.098376,164.799348,215.818021,162.835603,208.099426,101.819670,202.315608,-0.000460,0.030907,94.541743,63.546017,206.417275,18.579833,76.056135,0.697693,901088.192343,0.882769,9.163300,24.288555,4.286087,0.080741,0.070586,32.000000,90.286356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444172,70.023123,108.509172,89.884088,40.682758,49.873418,56.215190,35.370694,41.594937,33.595587,50.727215,199.108878,87.694508,0.607813,198.443735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.945657,49.340457,213.861769,166.489363,225.594801,225.599654,99.410384,14.203541,207.847015,3.468106,48.186633,49.161839,164.799977,215.833779,162.801329,208.240506,101.803019,202.268531,-0.000460,0.030889,94.604048,63.630896,206.371202,18.573747,76.023788,0.696918,901069.311207,0.878258,9.093250,24.276270,4.280197,0.078955,0.068614,32.000000,90.286099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448601,70.055768,108.495421,89.884088,40.725315,49.873418,56.215190,35.313320,41.594937,33.595587,50.764798,198.820769,88.508372,0.604427,198.488817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010831,49.340457,213.788272,166.498620,225.540536,225.531249,99.435942,14.206395,207.725657,3.467303,48.154611,49.069017,164.808111,215.786401,162.815487,208.323708,101.783548,202.330479,-0.000461,0.030866,94.744513,63.683083,206.385314,18.568007,75.968814,0.697371,901046.534416,0.880017,9.129115,24.276018,4.281889,0.080567,0.070290,32.000000,90.319863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454293,70.050260,108.497928,89.884088,40.697242,49.873418,56.215190,35.324493,41.594937,33.595587,50.805405,198.871884,88.282694,0.599003,198.493223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.891562,49.344305,213.676368,166.497218,225.609053,225.477278,99.416282,14.202685,207.773756,3.457888,48.197610,49.016575,164.802101,215.652704,162.812090,208.129476,101.782200,202.233231,-0.000460,0.030841,94.861431,63.710084,206.159544,18.559570,75.942219,0.696719,900753.623863,0.878250,9.061832,24.317731,4.274839,0.079675,0.070167,32.000000,90.355374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465883,70.083846,108.493413,89.884088,40.706308,49.873418,56.215190,35.279146,41.594937,33.595587,50.855971,198.832565,86.984092,0.599539,198.445938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.952150,49.344305,213.749331,166.497218,225.572017,225.469125,99.349994,14.203969,207.625332,3.456225,48.235041,49.082835,164.817114,215.758206,162.839149,208.164823,101.732793,202.064256,-0.000460,0.030826,94.766605,63.408671,206.240940,18.552916,75.959438,0.697638,900767.541004,0.881543,9.198017,24.235096,4.285519,0.080703,0.070332,32.000000,90.338546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457214,70.071854,108.470174,89.884088,40.693452,49.873418,56.215190,35.341439,41.594937,33.595587,50.897971,198.699988,88.260391,0.609676,198.467417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.976984,49.344580,213.552968,166.491327,225.543806,225.483890,99.480704,14.202971,207.676306,3.463727,48.257419,49.101816,164.832462,215.617109,162.830514,208.028878,101.743950,201.950621,-0.000459,0.030793,94.404852,63.559919,206.110882,18.546506,75.937873,0.697237,900818.137450,0.879925,9.126258,24.272866,4.279082,0.078665,0.068764,32.000000,90.329993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463432,70.078904,108.466161,89.884088,40.726314,49.873418,56.215190,35.301055,41.594937,33.595587,50.936655,198.961408,88.186143,0.600062,198.395348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.891499,49.362995,213.475900,166.481790,225.493021,225.472400,99.427810,14.203113,207.505167,3.476762,48.294979,48.966973,164.833465,215.609097,162.853662,207.923248,101.693866,202.015896,-0.000458,0.030785,94.017225,63.529677,205.998608,18.540741,75.979073,0.696746,900786.196197,0.878342,9.100890,24.220865,4.273026,0.078964,0.069293,32.000000,90.360298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469934,70.077941,108.474414,89.884088,40.681725,49.873418,56.215190,35.281019,41.594937,33.595587,50.975093,198.855621,87.226865,0.599974,198.473829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.814028,49.396253,213.412527,166.482070,225.465103,225.417156,99.412465,14.201829,207.502411,3.470488,48.252185,49.009709,164.813579,215.529039,162.839734,207.956678,101.717003,201.819213,-0.000458,0.030797,93.805667,63.378759,206.073519,18.534163,75.944977,0.697226,901147.044863,0.880483,9.207617,24.294413,4.278803,0.079709,0.070090,32.000000,90.372797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437955,70.071672,108.474749,89.884088,40.698731,49.873418,56.215190,35.323414,41.594937,33.595587,51.033795,198.824930,87.324296,0.607320,198.620210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.804222,49.396253,213.488864,166.482070,225.441112,225.334071,99.449042,14.220381,207.560842,3.466614,48.218116,49.060098,164.806088,215.537805,162.842359,208.006032,101.697592,201.932934,-0.000458,0.030821,93.787795,63.620128,206.140040,18.527093,75.892563,0.698232,901044.090091,0.882007,9.321007,24.200561,4.284185,0.081497,0.070362,32.000000,90.350295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440440,70.073743,108.449523,89.884088,40.650918,49.873418,56.215190,35.363616,41.594937,33.595587,51.109741,198.898085,87.834273,0.607245,198.755733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.843734,49.387733,213.359378,166.470850,225.417622,225.297873,99.398585,14.200687,207.325411,3.454062,48.206691,48.961948,164.827508,215.491364,162.834931,207.939890,101.675591,201.795054,-0.000456,0.030814,93.780167,63.408329,205.924556,18.519998,75.920690,0.698747,900814.888744,0.881550,9.331155,24.260865,4.286562,0.078684,0.068066,32.000000,90.336111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440112,70.075904,108.407430,89.884088,40.693362,49.873418,56.215190,35.367185,41.594937,33.595587,51.145948,198.797170,87.180276,0.603747,198.250895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.850017,49.373165,213.379858,166.474497,225.356669,225.285033,99.338720,14.202971,207.381955,3.447651,48.232009,48.953997,164.816153,215.438685,162.838561,207.935328,101.640727,201.834556,-0.000457,0.030836,93.682965,63.443936,205.941687,18.512163,75.908917,0.697586,900670.097479,0.881058,9.281748,24.233282,4.280566,0.080219,0.070627,32.000000,90.316190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445782,70.063321,108.381555,89.884088,40.650085,49.873418,56.215190,35.340281,41.594937,33.595587,51.189762,198.677441,87.548360,0.607490,198.411201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.804916,49.371241,213.387841,166.482070,225.364600,225.264625,99.476814,14.204683,207.356210,3.441778,48.216309,48.940766,164.849195,215.287741,162.849915,207.775529,101.666284,201.908258,-0.000457,0.030837,93.561683,63.271675,205.899509,18.503413,75.843574,0.697595,900715.846469,0.881379,9.260680,24.282355,4.280437,0.079913,0.069529,32.000000,90.359911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455426,70.106991,108.380320,89.884088,40.612689,49.873418,56.215190,35.333163,41.594937,33.595587,51.217547,198.953629,88.383207,0.604851,198.243459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.807772,49.371241,213.333002,166.482070,225.354097,225.246860,99.389888,14.205539,207.284827,3.443224,48.225059,48.965338,164.838316,215.289902,162.884795,207.783719,101.727755,201.771339,-0.000458,0.030817,93.599293,63.429353,205.880786,18.494857,75.887749,0.698687,900594.972563,0.880957,9.305425,24.283301,4.284473,0.081075,0.069514,32.000000,90.371939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492725,70.092030,108.357161,89.884088,40.671321,49.873418,56.215190,35.355857,41.594937,33.595587,51.257509,198.779776,87.591647,0.599559,198.650461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.801111,49.364919,213.307128,166.486278,225.312194,225.230586,99.385705,14.204255,207.326200,3.449298,48.181413,48.910936,164.828461,215.313734,162.864034,207.734519,101.712892,201.764668,-0.000460,0.030826,93.610871,63.521344,205.777854,18.486491,75.876534,0.698069,900251.772851,0.881602,9.302469,24.172587,4.283127,0.080201,0.069687,32.000000,90.354044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452365,70.078620,108.358289,89.884088,40.620937,49.873418,56.215190,35.352189,41.594937,33.595587,51.292838,198.771410,87.219381,0.604794,198.228393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.766476,49.370142,213.200302,166.495254,225.408620,225.197010,99.556223,14.205254,207.284705,3.464772,48.207665,48.895854,164.858503,215.299565,162.870128,207.709116,101.689311,201.711634,-0.000463,0.030874,93.414958,63.423513,205.690911,18.474957,75.845035,0.698131,900243.405893,0.881690,9.303042,24.185051,4.283180,0.080648,0.069869,32.000000,90.399043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477762,70.104858,108.339642,89.884088,40.642588,49.873418,56.215190,35.353915,41.594937,33.595587,51.352780,199.112446,87.866628,0.607340,198.276740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.792532,49.365744,213.182083,166.492449,225.398713,225.204015,99.325969,14.201543,207.247164,3.460551,48.207573,48.992205,164.836195,215.282645,162.881169,207.700516,101.713624,201.649810,-0.000463,0.030848,93.328535,63.427154,205.658321,18.466310,75.840077,0.698508,900278.704036,0.880742,9.344129,24.189550,4.284014,0.077750,0.068243,32.000000,90.396524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490377,70.128680,108.367752,89.884088,40.622226,49.873418,56.215190,35.370133,41.594937,33.595587,51.394403,198.651938,87.990399,0.602940,198.699085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.794007,49.365744,213.079734,166.492449,225.403902,225.230876,99.478193,14.196691,207.154872,3.467216,48.173815,48.855291,164.871464,215.198040,162.888375,207.607982,101.694109,201.589946,-0.000461,0.030847,93.361950,63.429816,205.734559,18.456997,75.878517,0.698212,900145.405442,0.882287,9.312749,24.142989,4.281407,0.079161,0.069564,32.000000,90.409171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487557,70.146603,108.355525,89.884088,40.621832,49.873418,56.215190,35.354052,41.594937,33.595587,51.431187,198.956386,86.943740,0.601798,198.478786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.747109,49.365744,213.177859,166.492449,225.411336,225.250542,99.482432,14.202114,207.113552,3.473786,48.163280,48.907659,164.833510,215.225154,162.896866,207.734660,101.665350,201.586717,-0.000462,0.030877,93.202553,63.510056,205.579760,18.446659,75.844494,0.697696,900330.975524,0.881013,9.311221,24.140957,4.279224,0.080662,0.070311,32.000000,90.398271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467082,70.142715,108.324986,89.884088,40.589784,49.873418,56.215190,35.351198,41.594937,33.595587,51.472261,198.964863,87.247701,0.608901,198.719383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.791501,49.363820,213.130142,166.501145,225.392155,225.250020,99.454200,14.212674,207.080311,3.477074,48.175526,49.033387,164.828406,215.164442,162.900006,207.599518,101.650126,201.621274,-0.000461,0.030851,92.733286,63.334881,205.649220,18.435775,75.874497,0.698850,900607.787538,0.881975,9.359792,24.168553,4.285231,0.080692,0.070231,32.000000,90.370288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466819,70.127101,108.283263,89.884088,40.602260,49.873418,56.215190,35.376930,41.594937,33.595587,51.511379,198.908400,87.944324,0.607511,198.726465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.736861,49.355025,213.129653,166.510682,225.339274,225.215541,99.351423,14.200259,207.121667,3.479294,48.149159,48.884037,164.857232,215.155452,162.915765,207.637300,101.682400,201.554826,-0.000460,0.030885,92.558734,63.494479,205.660137,18.426090,75.814654,0.697932,900594.496075,0.881345,9.311893,24.196216,4.280452,0.078996,0.069361,32.000000,90.405008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481331,70.156969,108.244214,89.884088,40.604522,49.873418,56.215190,35.349188,41.594937,33.595587,51.552214,198.702845,88.291425,0.602145,198.216394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.745869,49.340457,213.025582,166.507877,225.290593,225.182966,99.428371,14.203399,207.051423,3.471845,48.119740,48.885390,164.876343,215.051112,162.929292,207.589264,101.684189,201.562862,-0.000460,0.030914,92.359138,63.384576,205.645329,18.417195,75.791106,0.699011,900378.830222,0.883177,9.359691,24.140023,4.285145,0.078632,0.067619,32.000000,90.376429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470567,70.170263,108.227720,89.884088,40.571593,49.873418,56.215190,35.379708,41.594937,33.595587,51.583372,198.856743,87.182037,0.600232,198.237087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.772702,49.340457,213.142301,166.507877,225.197183,225.160459,99.485029,14.207252,207.016705,3.459882,48.134526,48.911172,164.877578,215.205501,162.930154,207.557914,101.683766,201.525415,-0.000460,0.030926,92.273077,63.422571,205.650487,18.407710,75.815014,0.698755,900184.917285,0.882152,9.335791,24.141126,4.282277,0.079423,0.070474,32.000000,90.404366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492256,70.184077,108.199498,89.884088,40.572269,49.873418,56.215190,35.372519,41.594937,33.595587,51.607687,198.970059,87.528184,0.607458,198.738817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.773520,49.327264,213.003557,166.510682,225.157012,225.153189,99.493678,14.206824,206.966265,3.472839,48.090563,48.896612,164.871152,215.163321,162.938724,207.560582,101.716206,201.605791,-0.000459,0.030936,92.217631,63.340138,205.670128,18.394296,75.785823,0.698403,900051.637674,0.881034,9.307995,24.128067,4.282313,0.080094,0.071132,32.000000,90.371180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494261,70.193551,108.182459,89.884088,40.609222,49.873418,56.215190,35.343914,41.594937,33.595587,51.644285,198.987355,86.530242,0.604941,198.532444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.732619,49.324516,213.072829,166.487680,225.098472,225.081921,99.526379,14.204540,207.125948,3.471522,48.137552,48.759018,164.898658,214.990278,162.952035,207.563840,101.702627,201.544742,-0.000459,0.030946,92.317365,63.435542,205.584796,18.384825,75.818747,0.698378,899883.203678,0.882066,9.299867,24.122508,4.279831,0.079926,0.070030,32.000000,90.385788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496945,70.226103,108.179301,89.884088,40.598899,49.873418,56.215190,35.354514,41.594937,33.595587,51.677770,199.052759,88.088197,0.602783,198.457582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.684618,49.338258,212.893211,166.478424,225.066066,225.037340,99.371012,14.202828,206.976488,3.471396,48.139110,48.865326,164.883227,214.969158,162.936193,207.508997,101.712499,201.481161,-0.000459,0.030934,92.348998,63.235025,205.588305,18.375723,75.774121,0.698420,899676.741191,0.881109,9.333578,24.116165,4.284368,0.080036,0.069195,32.000000,90.345541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477779,70.212324,108.174805,89.884088,40.593464,49.873418,56.215190,35.375428,41.594937,34.595587,51.713710,198.742025,87.112045,0.601140,198.704002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.730122,49.325890,212.876271,166.480387,225.109918,224.993967,99.494429,14.205682,207.044717,3.462832,48.111316,48.833744,164.862513,214.866979,162.919558,207.485285,101.698225,201.548985,-0.000459,0.030933,92.289621,63.320537,205.459653,18.366443,75.760779,0.698894,899571.184594,0.883293,9.397081,24.083398,4.284892,0.080245,0.070262,32.000000,90.330674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475984,70.219655,108.167780,89.884088,40.548434,49.873418,56.215190,35.403790,41.594937,34.595587,51.764770,198.988858,87.915491,0.607931,198.495780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.821240,49.325890,212.928113,166.480387,225.096858,224.977627,99.467177,14.201829,206.917632,3.473010,48.163916,48.808936,164.857207,214.945652,162.925498,207.516310,101.717950,201.555089,-0.000458,0.030957,92.337591,63.382027,205.463632,18.355765,75.786977,0.698268,899350.938072,0.881100,9.337540,24.122095,4.280630,0.079731,0.069864,32.000000,90.342959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476328,70.243229,108.197695,89.884088,40.517484,49.873418,56.215190,35.379284,41.594937,34.595587,51.789326,198.934354,87.552249,0.601729,198.314073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.797864,49.317369,212.843343,166.490485,225.013501,224.945891,99.646440,14.201401,207.048444,3.469260,48.108974,48.911006,164.867255,214.880802,162.933692,207.426407,101.716411,201.316656,-0.000457,0.030955,92.464688,63.397771,205.600420,18.344132,75.769109,0.696999,899054.962376,0.879487,9.243179,24.104568,4.273842,0.079600,0.068452,32.000000,90.363282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465062,70.243991,108.219998,89.884088,40.574223,49.873418,56.215190,35.326192,41.594937,34.595587,51.816768,199.292880,87.433981,0.603336,198.373593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.811951,49.306375,212.938847,166.499742,225.039380,224.927222,99.239540,14.206538,206.939993,3.469300,48.045679,48.928651,164.860077,215.122588,162.943010,207.531124,101.696179,201.506256,-0.000458,0.030979,92.604735,63.445871,205.582879,18.331613,75.780288,0.697135,898939.258249,0.878218,9.258854,24.020225,4.274146,0.080145,0.069934,32.000000,90.372772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466236,70.235624,108.174090,89.884088,40.501953,49.873418,56.215190,35.339087,41.594937,34.595587,51.851817,198.479081,87.397664,0.604127,198.349714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.787557,49.269545,212.909532,166.485156,225.112398,224.930215,99.520349,14.200830,206.982499,3.467668,47.980596,48.955593,164.901277,215.069094,162.946779,207.517593,101.725061,201.535318,-0.000457,0.030985,92.814192,63.503381,205.497059,18.319936,75.792152,0.696999,898903.102447,0.881442,9.233278,24.108754,4.274855,0.079859,0.069867,32.000000,90.400006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479525,70.271317,108.226205,89.884088,40.551986,49.873418,56.215190,35.329034,41.594937,34.595587,51.874769,199.040698,87.201773,0.604350,198.790351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.764744,49.234639,213.128309,166.461032,225.013833,224.893354,99.464982,14.206538,207.002262,3.466255,47.915932,48.922154,164.884326,215.134168,162.946301,207.495106,101.678346,201.618402,-0.000457,0.030971,93.145715,63.597464,205.620895,18.305649,75.848425,0.697046,898724.202968,0.879354,9.221700,24.090338,4.276360,0.077747,0.069069,32.000000,90.396039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471116,70.273276,108.219536,89.884088,40.519846,49.873418,56.215190,35.338346,41.594937,34.595587,51.879150,198.929964,87.544398,0.605844,198.387519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.810709,49.234639,212.911032,166.461032,224.907211,224.814873,99.469855,14.200116,207.006627,3.456190,47.829095,48.818594,164.885564,215.035924,162.948292,207.465541,101.733879,201.405318,-0.000456,0.030988,93.352083,63.520310,205.636010,18.295767,75.794279,0.696416,898806.047304,0.879249,9.186945,24.160132,4.273486,0.079445,0.069269,32.000000,90.438519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472488,70.270915,108.198817,89.884088,40.594306,49.873418,56.215190,35.351273,41.594937,34.595587,51.871282,198.939711,88.157383,0.603075,198.685119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.811280,49.211551,213.029231,166.445324,224.877673,224.747132,99.465316,14.203113,207.095592,3.451181,47.763818,48.901673,164.890940,215.043488,162.964938,207.599083,101.687397,201.578248,-0.000454,0.031006,93.405808,63.318786,205.656465,18.288590,75.823975,0.696315,898082.014355,0.878809,9.162827,24.034700,4.274403,0.079357,0.069728,32.000000,90.438839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475539,70.263597,108.220182,89.884088,40.548288,49.873418,56.215190,35.323578,41.594937,34.595587,51.872539,198.930633,87.025691,0.598664,198.663915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.881386,49.158780,213.044641,166.432421,224.959342,224.737894,99.322426,14.206966,207.105002,3.453676,47.697487,49.001526,164.885064,215.051092,162.963177,207.508572,101.659923,201.535741,-0.000452,0.031019,93.477006,63.478316,205.686260,18.282536,75.810038,0.696043,897947.166767,0.878516,9.139149,24.143457,4.276727,0.078718,0.068916,32.000000,90.482322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462810,70.272435,108.207994,89.884088,40.561562,49.873418,56.215190,35.322233,41.594937,34.595587,51.894407,198.644851,87.473746,0.606450,198.695347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.902247,49.104361,213.132478,166.409980,224.978425,224.789759,99.479019,14.204683,207.087192,3.455656,47.624286,48.916887,164.874280,215.207662,162.959872,207.598371,101.676763,201.552230,-0.000451,0.031048,93.867635,63.329013,205.712203,18.273042,75.872369,0.695214,897757.031111,0.878240,9.013856,24.155627,4.271025,0.080407,0.071065,32.000000,90.434955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486115,70.297819,108.264433,89.884088,40.560770,49.873418,56.215190,35.310856,41.594937,34.595587,51.863307,198.958038,88.255695,0.602514,198.285985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.818417,49.078251,213.185693,166.402407,224.905408,224.770749,99.348669,14.200973,207.213578,3.466516,47.634738,48.924223,164.854354,215.240322,162.971797,207.657571,101.691037,201.588024,-0.000451,0.031060,93.523093,63.312561,205.675371,18.265638,75.830719,0.694648,897501.352053,0.877012,8.943919,24.106048,4.271383,0.078378,0.068950,32.000000,90.428750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481875,70.293163,108.300052,89.884088,40.546342,49.873418,56.215190,35.261847,41.594937,34.595587,51.818722,198.697339,87.113659,0.602194,198.470328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.809791,49.078251,213.116379,166.402407,224.919265,224.751408,99.566554,14.207394,207.146453,3.459239,47.592374,48.959234,164.859238,215.099633,162.932411,207.642642,101.688214,201.605220,-0.000450,0.031099,92.783604,63.451627,205.637088,18.259279,75.894925,0.696023,897623.753985,0.879171,8.998461,24.143338,4.279255,0.078917,0.068898,32.000000,90.442503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492262,70.298160,108.300029,89.884088,40.617291,49.873418,56.215190,35.306195,41.594937,34.595587,51.799591,199.133108,86.863036,0.605874,198.410296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.844674,49.066982,213.291303,166.407456,224.898766,224.726284,99.529430,14.205396,207.175508,3.452466,47.579672,48.920850,164.864672,215.171516,162.926976,207.568934,101.689415,201.541353,-0.000450,0.031131,92.721720,63.432804,205.670006,18.254452,75.857656,0.695328,897573.296508,0.877340,9.007389,24.152351,4.278604,0.080245,0.070539,32.000000,90.485858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485011,70.309573,108.285336,89.884088,40.611761,49.873418,56.215190,35.308729,41.594937,34.595587,51.793391,199.058859,88.229870,0.607530,198.225009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.808503,49.030153,213.147131,166.399321,224.956362,224.710930,99.680366,14.200402,207.081604,3.451764,47.580807,49.043206,164.850225,215.183810,162.940640,207.584475,101.672487,201.472858,-0.000451,0.031129,92.805979,63.587734,205.727011,18.247778,75.901091,0.695533,897377.287291,0.876859,8.960025,24.128157,4.279119,0.078583,0.068682,32.000000,90.549743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480619,70.312232,108.295535,89.884088,40.628887,49.873418,56.215190,35.284235,41.594937,34.595587,51.761071,199.360732,86.762596,0.598001,198.514230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.811806,49.002119,213.285972,166.398480,225.049334,224.691916,99.443794,14.205967,207.157611,3.451623,47.597185,49.008000,164.847048,215.107828,162.942334,207.502195,101.677559,201.551066,-0.000450,0.031131,92.920765,63.373423,205.636476,18.243886,75.890129,0.695221,897241.647342,0.876775,8.901164,24.140531,4.275487,0.080304,0.070136,32.000000,90.523685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492445,70.329867,108.287862,89.884088,40.614716,49.873418,56.215190,35.299958,41.594937,34.595587,51.760343,198.887588,87.207496,0.607602,198.640233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.791620,49.009265,213.185089,166.396236,225.072583,224.683355,99.460663,14.202828,207.161172,3.435388,47.610955,48.923804,164.849546,215.107135,162.932079,207.584619,101.664968,201.557394,-0.000450,0.031137,93.141118,63.520081,205.722258,18.240653,75.886919,0.695371,897153.092116,0.877964,8.929171,24.143509,4.281836,0.079570,0.068638,32.000000,90.544559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491480,70.320191,108.295219,89.884088,40.593599,49.873418,56.215190,35.295831,41.594937,34.595587,51.728768,198.921325,88.034052,0.605129,198.352114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.916946,49.009265,213.267216,166.396236,225.090835,224.647233,99.418362,14.207252,207.126208,3.443240,47.582855,48.866177,164.821148,215.214961,162.914122,207.630276,101.649221,201.539617,-0.000451,0.031122,93.361862,63.560933,205.779872,18.238358,75.876245,0.695409,897227.057927,0.878194,8.957214,24.158379,4.281546,0.080723,0.070400,32.000000,90.498628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477856,70.306150,108.261711,89.884088,40.631998,49.873418,56.215190,35.305364,41.594937,34.595587,51.732114,198.836723,87.895681,0.599455,198.217850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.846436,48.983705,213.158618,166.368466,225.147258,224.622820,99.592978,14.206110,207.228685,3.447573,47.563621,48.969157,164.850131,215.221647,162.944673,207.668087,101.631450,201.582714,-0.000450,0.031116,93.584935,63.576127,205.711509,18.237561,75.857963,0.694078,896946.652264,0.875976,8.827585,24.167726,4.272441,0.080365,0.069423,32.000000,90.470499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485906,70.341992,108.296095,89.884088,40.622248,49.873418,56.215190,35.230290,41.594937,34.595587,51.702781,199.185956,87.402653,0.599165,198.773081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.791438,48.970788,213.223251,166.379125,225.106410,224.616835,99.477062,14.201401,207.245550,3.446503,47.536409,48.968509,164.834601,215.350838,162.950498,207.673971,101.649745,201.546009,-0.000450,0.031113,94.044389,63.562760,205.707942,18.236762,75.842204,0.694717,896965.209685,0.875657,8.874925,24.201013,4.276306,0.080825,0.070091,32.000000,90.427036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481146,70.330180,108.300358,89.884088,40.629736,49.873418,56.215190,35.267090,41.594937,34.595587,51.696267,198.954125,87.365969,0.602954,198.276032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.837483,48.954572,213.255751,166.390345,225.105402,224.605993,99.394759,14.205254,207.245317,3.438442,47.518713,48.917133,164.835563,215.266621,162.937202,207.685973,101.664628,201.647154,-0.000448,0.031142,94.419567,63.437562,205.577678,18.235906,75.842565,0.695612,896911.847199,0.877698,8.918925,24.169503,4.282328,0.077535,0.068804,32.000000,90.384573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473088,70.337052,108.315135,89.884088,40.636818,49.873418,56.215190,35.295884,41.594937,34.595587,51.675540,198.789518,87.235962,0.603860,198.633978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.843837,48.954572,213.144920,166.390345,225.132936,224.622553,99.520841,14.203969,207.229814,3.435559,47.542447,48.940864,164.816228,215.258486,162.914820,207.711254,101.635848,201.665948,-0.000448,0.031142,94.154029,63.378940,205.722584,18.234902,75.884990,0.695067,896687.372083,0.877441,8.855054,24.191030,4.279023,0.080737,0.070826,32.000000,90.397156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451671,70.313973,108.329453,89.884088,40.671256,49.873418,56.215190,35.267947,41.594937,34.595587,51.650247,199.041683,86.428481,0.604288,198.507779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.776077,48.941380,213.251116,166.405492,225.150967,224.610111,99.394854,14.201972,207.295806,3.430770,47.580643,48.908328,164.823300,215.207071,162.930915,207.712842,101.685532,201.670643,-0.000446,0.031108,94.064238,63.519225,205.856661,18.234197,75.915570,0.694402,896867.020364,0.876270,8.848481,24.226574,4.276254,0.078688,0.069464,32.000000,90.422363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461993,70.327615,108.334301,89.884088,40.646814,49.873418,56.215190,35.261106,41.594937,34.595587,51.626684,198.789707,87.948653,0.609692,198.563522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.831435,48.938906,213.176803,166.412505,225.111142,224.578754,99.350277,14.204255,207.250529,3.437211,47.563304,48.935952,164.851456,215.295957,162.939622,207.726370,101.696352,201.692026,-0.000445,0.031148,94.049813,63.457472,205.802328,18.233829,75.835677,0.695108,896677.506347,0.878627,8.905422,24.178579,4.284209,0.080176,0.069511,32.000000,90.440617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472859,70.347608,108.351795,89.884088,40.676152,49.873418,56.215190,35.296315,41.594937,34.595587,51.614897,198.700554,86.886147,0.600004,198.246961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.804015,48.942204,213.300320,166.402407,225.061571,224.560839,99.362140,14.201258,207.256521,3.450905,47.530074,49.024732,164.866172,215.287089,162.935234,207.604399,101.662961,201.574924,-0.000444,0.031139,94.066875,63.464114,205.781547,18.234176,75.894258,0.694902,896410.770444,0.877807,8.845645,24.175454,4.277958,0.079213,0.069305,32.000000,90.456226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467181,70.334047,108.357165,89.884088,40.667424,49.873418,56.215190,35.275035,41.594937,34.595587,51.596358,198.724280,87.209183,0.606522,198.454002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.792738,48.924065,213.158438,166.385296,225.055015,224.554550,99.398671,14.201258,207.200298,3.453737,47.479549,48.999717,164.864141,215.220383,162.945582,207.672850,101.661233,201.582106,-0.000444,0.031098,94.174275,63.484860,205.761315,18.235431,75.858864,0.694883,896527.253083,0.877024,8.869296,24.168341,4.282493,0.078977,0.068818,32.000000,90.437053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452074,70.364564,108.364981,89.884088,40.650287,49.873418,56.215190,35.275295,41.594937,34.595587,51.587755,198.797343,87.984016,0.601565,198.349596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
