OSU 80 Ton Compressor Load Stand
49.839785,48.924065,213.159048,166.385296,225.117019,224.554346,99.383000,14.202114,207.130386,3.444900,47.461940,48.824328,164.835212,215.242279,162.926718,207.726349,101.685000,201.545091,-0.000445,0.031074,94.276340,63.340983,205.815198,18.237132,75.871449,0.695007,896477.800156,0.878006,8.870856,24.171010,4.280914,0.080628,0.070728,32.000000,90.433980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453207,70.352839,108.371898,89.884088,40.657183,49.873418,56.215190,35.277811,41.594937,34.595587,51.556865,198.766001,86.238606,0.599228,198.473239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.808806,48.920492,213.214956,166.383052,225.172573,224.559400,99.437561,14.204540,207.160106,3.437931,47.495126,49.039547,164.840015,215.173922,162.930031,207.688519,101.674747,201.616404,-0.000445,0.031050,94.439340,63.408425,205.583654,18.238483,75.817124,0.694329,896298.250361,0.877222,8.822166,24.133917,4.276885,0.080304,0.069783,32.000000,90.423999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455625,70.350280,108.419697,89.884088,40.639971,49.873418,56.215190,35.248479,41.594937,34.595587,51.539287,198.875122,86.729727,0.610860,198.361949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.893485,48.908125,213.281530,166.392309,225.169495,224.568426,99.345912,14.204968,207.222804,3.435616,47.488505,48.969478,164.831502,215.166032,162.921122,207.640705,101.666493,201.596101,-0.000446,0.031067,94.582659,63.518628,205.704004,18.239509,75.868655,0.695334,896404.546917,0.877358,8.850651,24.169842,4.280668,0.080966,0.070554,32.000000,90.459804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436241,70.347900,108.426989,89.884088,40.680740,49.873418,56.215190,35.262934,41.594937,34.595587,51.524899,198.691825,88.572715,0.607845,198.615725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.876555,48.902628,213.226101,166.388662,225.165380,224.584433,99.422809,14.197120,207.128333,3.439473,47.507716,48.934177,164.802471,215.140569,162.905910,207.672786,101.647440,201.671994,-0.000447,0.031076,94.755224,63.464386,205.564813,18.241241,75.878571,0.693990,896301.565570,0.876516,8.750692,24.170788,4.274737,0.079592,0.069397,32.000000,90.474945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436019,70.358046,108.443416,89.884088,40.659654,49.873418,56.215190,35.211018,41.594937,34.595587,51.496902,198.845618,88.154228,0.594450,198.615292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.846051,48.902628,213.177666,166.388662,225.227000,224.587995,99.439880,14.207822,207.144757,3.414504,47.523492,49.019601,164.840504,215.329371,162.911382,207.615201,101.649143,201.680738,-0.000445,0.031104,95.039142,63.430329,205.758090,18.244011,75.828104,0.694022,896460.254135,0.876217,8.762698,24.217157,4.275077,0.077466,0.068588,32.000000,90.469781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442481,70.374878,108.453445,89.884088,40.693971,49.873418,56.215190,35.215536,41.594937,34.595587,51.475153,198.879759,86.762743,0.597378,198.589683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.848181,48.888611,213.234657,166.396516,225.221039,224.600296,99.365920,14.202971,207.225546,3.404978,47.492290,48.846139,164.849090,215.183932,162.927869,207.667555,101.635268,201.589042,-0.000443,0.031091,95.324594,63.416003,205.574253,18.246121,75.866419,0.694747,896517.248856,0.876677,8.794247,24.218602,4.276721,0.078274,0.068788,32.000000,90.526227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434574,70.344158,108.442452,89.884088,40.680854,49.873418,56.215190,35.229028,41.594937,34.595587,51.444281,198.731841,86.815567,0.607188,198.630753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.801499,48.876793,213.184404,166.395675,225.179292,224.584006,99.546646,14.200545,207.216746,3.404839,47.437972,48.963754,164.835688,215.177102,162.923067,207.635630,101.629561,201.586290,-0.000440,0.031096,95.318476,63.551939,205.634643,18.248189,75.842889,0.694509,896578.161758,0.877301,8.778025,24.199472,4.277682,0.078244,0.069571,32.000000,90.550833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457052,70.346316,108.418520,89.884088,40.741037,49.873418,56.215190,35.223483,41.594937,34.595587,51.419801,199.093291,87.387612,0.606918,198.730084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.902685,48.859754,213.299182,166.393711,225.196610,224.569699,99.374866,14.207252,207.152194,3.399640,47.378435,49.024066,164.839806,215.291615,162.927195,207.605341,101.644128,201.627114,-0.000441,0.031080,95.266153,63.649635,205.661745,18.250196,75.834577,0.696610,896580.675462,0.879308,8.887499,24.183236,4.289943,0.078798,0.069011,32.000000,90.532365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468250,70.362492,108.432584,89.884088,40.692464,49.873418,56.215190,35.248628,41.594937,34.595587,51.388438,198.749732,87.521141,0.604316,198.062264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.812811,48.842439,213.244060,166.384735,225.264727,224.536059,99.293965,14.203399,207.137391,3.392504,47.368426,49.028172,164.827644,215.267701,162.917631,207.666679,101.645475,201.659174,-0.000442,0.031062,95.083963,63.518691,205.741103,18.254401,75.846910,0.694130,896246.717693,0.875967,8.692812,24.204317,4.274303,0.077996,0.067872,32.000000,90.502127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466805,70.343626,108.418037,89.884088,40.712987,49.873418,56.215190,35.187289,41.594937,34.595587,51.349857,198.587930,87.897516,0.601444,198.361870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.835157,48.842439,213.283875,166.384735,225.371277,224.505589,99.495441,14.203256,207.134470,3.387988,47.341519,48.941125,164.835308,215.333122,162.891538,207.694894,101.643263,201.629975,-0.000442,0.031066,94.976334,63.700363,205.724481,18.258151,75.851003,0.694829,896201.972265,0.878264,8.768451,24.214508,4.280908,0.078059,0.068822,32.000000,90.492593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466170,70.342577,108.415047,89.884088,40.721363,49.873418,56.215190,35.234710,41.594937,34.595587,51.309570,198.990882,87.529432,0.599569,198.361005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.790522,48.846287,213.161591,166.386699,225.367995,224.487823,99.389910,14.201829,207.207570,3.391972,47.408836,49.063151,164.837454,215.288801,162.905323,207.603503,101.641241,201.558354,-0.000441,0.031055,95.031625,63.387091,205.675738,18.261844,75.836885,0.694522,896052.335835,0.875930,8.745328,24.206212,4.279787,0.078397,0.068240,32.000000,90.536328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471865,70.348687,108.417805,89.884088,40.700295,49.873418,56.215190,35.219314,41.594937,34.595587,51.289373,198.779820,87.756430,0.601857,198.640115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.858357,48.833095,213.210851,166.376601,225.313329,224.502148,99.340124,14.205967,207.233936,3.398052,47.414808,48.924832,164.805233,215.274999,162.903424,207.678211,101.613680,201.546332,-0.000440,0.031051,95.094190,63.459675,205.869304,18.265455,75.836254,0.694869,896071.116761,0.877674,8.795371,24.182452,4.281168,0.079686,0.069935,32.000000,90.505173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469352,70.334560,108.411095,89.884088,40.697025,49.873418,56.215190,35.240230,41.594937,34.595587,51.265741,198.680247,87.708668,0.600488,198.103412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.885370,48.833644,213.197114,166.380247,225.387189,224.505078,99.547127,14.203541,207.202418,3.408625,47.400564,48.896091,164.795769,215.291982,162.923586,207.589407,101.653029,201.603325,-0.000440,0.031094,95.207349,63.412000,205.678593,18.269152,75.898838,0.694185,896097.571120,0.876809,8.711984,24.205684,4.276331,0.078972,0.069461,32.000000,90.484253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486241,70.353526,108.417991,89.884088,40.718841,49.873418,56.215190,35.198945,41.594937,34.595587,51.227593,199.094253,87.191135,0.600219,198.398691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.846629,48.833644,213.174393,166.380247,225.493026,224.536985,99.481819,14.202828,207.171305,3.400480,47.409345,48.824230,164.817267,215.212657,162.934626,207.604339,101.671322,201.597715,-0.000439,0.031083,95.315832,63.405079,205.719974,18.272432,75.863877,0.693265,895901.805507,0.874472,8.684600,24.186853,4.273740,0.081024,0.071214,32.000000,90.450919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492635,70.367801,108.418679,89.884088,40.753930,49.873418,56.215190,35.176341,41.594937,34.595587,51.194498,198.963638,86.859661,0.603479,198.302547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.865329,48.808910,213.316320,166.393711,225.529089,224.573969,99.272052,14.205825,207.177898,3.404212,47.431209,48.980405,164.827810,215.167541,162.908791,207.585171,101.635572,201.671068,-0.000439,0.031106,95.405430,63.468027,205.731455,18.273061,75.850841,0.695477,896132.694846,0.878089,8.837114,24.163403,4.288305,0.079780,0.070806,32.000000,90.473459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473209,70.353349,108.402647,89.884088,40.717634,49.873418,56.215190,35.198352,41.594937,34.595587,51.144129,198.544104,88.167287,0.607562,198.246056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.767542,48.824575,213.238334,166.406614,225.473499,224.562889,99.523199,14.209107,207.246228,3.396765,47.425323,49.064419,164.837992,215.298363,162.949768,207.704168,101.679614,201.638764,-0.000440,0.031123,95.667048,63.590232,205.682853,18.273907,75.927434,0.694373,896213.834318,0.877495,8.680588,24.228691,4.277848,0.078151,0.068578,32.000000,90.490112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491122,70.379145,108.436441,89.884088,40.735117,49.873418,56.215190,35.183943,41.594937,34.595587,51.131778,199.046398,87.037137,0.597373,198.610218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.750599,48.830346,213.262184,166.416713,225.425075,224.536750,99.374201,14.205539,207.264888,3.392551,47.397972,48.874048,164.855113,215.278322,162.946665,207.614711,101.662981,201.539701,-0.000441,0.031131,95.682434,63.512501,205.866102,18.275621,75.908376,0.694671,896185.265032,0.877188,8.797457,24.173023,4.284687,0.078934,0.068410,32.000000,90.508919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475667,70.353734,108.427474,89.884088,40.746323,49.873418,56.215190,35.238966,41.594937,34.595587,51.105441,198.748402,87.874185,0.606001,198.265725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.649245,48.830346,213.148729,166.416713,225.400982,224.512663,99.462746,14.200402,207.197154,3.381552,47.427013,48.860951,164.843247,215.199467,162.928768,207.707360,101.658410,201.574067,-0.000440,0.031158,95.699084,63.552123,205.766985,18.276785,75.881384,0.695031,896191.055873,0.878748,8.820778,24.153995,4.286625,0.080051,0.070694,32.000000,90.497401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485332,70.359253,108.434849,89.884088,40.752991,49.873418,56.215190,35.248069,41.594937,34.595587,51.085455,198.925492,86.739045,0.600388,198.250777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.746405,48.830346,213.231293,166.416713,225.405325,224.474703,99.370086,14.203541,207.213532,3.381044,47.463363,48.862141,164.840032,215.212392,162.963071,207.606683,101.659545,201.649849,-0.000439,0.031168,95.656164,63.398278,205.789214,18.277245,75.875092,0.696169,896279.480359,0.879863,8.925862,24.170939,4.293091,0.080313,0.070166,32.000000,90.486395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504579,70.397581,108.473301,89.884088,40.726885,49.873418,56.215190,35.304952,41.594937,34.595587,51.059838,198.740172,86.788861,0.609026,198.231540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.710653,48.848485,213.126654,166.435506,225.358236,224.481163,99.554174,14.201686,207.187161,3.373753,47.505039,48.905119,164.832089,215.288659,162.949481,207.598797,101.680912,201.613550,-0.000439,0.031165,95.004441,63.382374,205.791928,18.277846,75.848785,0.695125,895969.451976,0.878624,8.825124,24.197083,4.286366,0.079847,0.070078,32.000000,90.462659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500757,70.368873,108.459172,89.884088,40.726198,49.873418,56.215190,35.250926,41.594937,34.595587,51.052673,199.108348,87.757971,0.607713,198.578392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.716700,48.860853,213.147972,166.447849,225.313581,224.524529,99.476986,14.200259,207.192272,3.363827,47.499711,48.932443,164.883752,215.163443,162.965614,207.556300,101.721478,201.624693,-0.000438,0.031185,94.601291,63.479940,205.694074,18.278962,75.917589,0.695626,896014.426942,0.877770,8.880314,24.162650,4.287344,0.080262,0.070088,32.000000,90.494432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498681,70.387535,108.501030,89.884088,40.725953,49.873418,56.215190,35.270022,41.594937,34.595587,51.029315,198.953972,88.079467,0.601226,198.398101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.797752,48.849860,213.170362,166.447849,225.196169,224.605151,99.498051,14.205682,207.114178,3.374850,47.479293,48.948749,164.867609,215.205562,162.953186,207.682000,101.652591,201.674517,-0.000438,0.031156,94.277936,63.387023,205.818276,18.279805,75.896980,0.695130,896042.033168,0.878532,8.886414,24.126096,4.287251,0.080806,0.070303,32.000000,90.496775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503193,70.370480,108.498958,89.884088,40.710577,49.873418,56.215190,35.224839,41.594937,34.595587,51.011780,198.996103,88.361564,0.599147,198.148770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.735986,48.855906,212.998830,166.453459,225.064215,224.638997,99.434864,14.197548,207.079894,3.385805,47.485241,48.922910,164.855939,215.230699,162.947493,207.611934,101.661010,201.651201,-0.000440,0.031174,93.908418,63.315180,205.774084,18.279132,75.889191,0.694534,896408.978467,0.877487,8.789244,24.213684,4.280582,0.081028,0.070966,32.000000,90.498414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496902,70.357552,108.503742,89.884088,40.752882,49.873418,56.215190,35.219199,41.594937,34.595587,50.977866,198.869727,87.164062,0.604516,198.689092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.738124,48.855906,213.142637,166.453459,225.016941,224.672544,99.429966,14.201686,207.158560,3.378728,47.537659,48.876530,164.858440,215.246417,162.961258,207.597656,101.639325,201.467123,-0.000440,0.031182,93.890273,63.359994,205.587979,18.276734,75.810921,0.695169,896710.386024,0.878962,8.861480,24.196103,4.282590,0.079807,0.069929,32.000000,90.524259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485987,70.374010,108.523907,89.884088,40.685709,49.873418,56.215190,35.252745,41.594937,34.595587,50.961081,198.859933,88.250192,0.605247,198.632326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.783210,48.891085,213.030280,166.457947,224.986860,224.715872,99.658954,14.206253,207.131093,3.373789,47.543829,48.952082,164.883030,215.123771,162.948378,207.541432,101.637554,201.469568,-0.000441,0.031177,93.967956,63.438888,205.759131,18.272873,75.833640,0.696282,896926.046570,0.879094,8.859264,24.151517,4.285297,0.079545,0.069744,32.000000,90.525706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498295,70.371388,108.555501,89.884088,40.734958,49.873418,56.215190,35.251623,41.594937,34.595587,50.974434,199.317908,87.915711,0.598138,198.533821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.769594,48.890810,213.197559,166.457666,225.031323,224.731545,99.448539,14.208536,207.206923,3.381521,47.515190,48.846669,164.880406,215.167806,162.942747,207.638080,101.618899,201.498459,-0.000441,0.031195,94.151473,63.324208,205.631703,18.270341,75.838598,0.695492,897137.189326,0.876447,8.847742,24.154168,4.279159,0.080244,0.070482,32.000000,90.570825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482948,70.383828,108.557234,89.884088,40.697860,49.873418,56.215190,35.226093,41.594937,34.595587,50.956383,198.897078,87.251149,0.599912,198.491374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.789984,48.891085,213.023072,166.469167,225.041081,224.728025,99.316977,14.201258,207.109754,3.388219,47.555727,48.950661,164.864029,215.145523,162.966109,207.491129,101.611191,201.663237,-0.000441,0.031200,94.160995,63.435690,205.731947,18.268356,75.840022,0.696035,897301.343964,0.878629,8.861566,24.183227,4.283691,0.079747,0.069785,32.000000,90.620546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488860,70.389740,108.579362,89.884088,40.695443,49.873418,56.215190,35.232767,41.594937,34.595587,50.938029,198.633955,88.268681,0.604993,198.723986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.782307,48.891085,213.105147,166.469167,225.010368,224.712180,99.325430,14.199974,207.150146,3.383637,47.559603,48.959285,164.897366,215.146359,162.951490,207.597248,101.578850,201.482224,-0.000440,0.031196,94.034669,63.497297,205.599319,18.266909,75.809407,0.695377,897293.763941,0.879380,8.840727,24.250255,4.278432,0.080012,0.070451,32.000000,90.609671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472290,70.396395,108.552028,89.884088,40.698280,49.873418,56.215190,35.220840,41.594937,34.595587,50.920234,198.650859,87.709915,0.597464,198.615214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.810235,48.907025,213.064234,166.470289,224.991465,224.709595,99.392802,14.206395,207.131726,3.387667,47.585274,48.986336,164.857184,215.184910,162.972382,207.558035,101.591902,201.575980,-0.000441,0.031188,94.081867,63.452916,205.628420,18.264766,75.801509,0.695882,897373.141762,0.879394,8.848676,24.217429,4.280741,0.077944,0.068451,32.000000,90.609925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465934,70.365982,108.545528,89.884088,40.712047,49.873418,56.215190,35.223725,41.594937,34.595587,50.902183,198.785604,87.376827,0.601464,198.154199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.813713,48.919393,212.936552,166.490485,225.019138,224.706778,99.387889,14.202400,207.107627,3.385410,47.586853,49.015640,164.888175,215.116982,162.991061,207.445496,101.569792,201.473877,-0.000443,0.031138,94.182865,63.381127,205.588366,18.261671,75.770533,0.695553,897312.935814,0.878279,8.835705,24.238136,4.277519,0.079588,0.069418,32.000000,90.571329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457547,70.376258,108.572816,89.884088,40.714307,49.873418,56.215190,35.210539,41.594937,34.595587,50.896316,198.775778,87.499938,0.603409,198.026465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.747595,48.910323,213.040742,166.488802,225.019690,224.696724,99.257261,14.208108,207.044038,3.373890,47.615420,48.976516,164.878690,215.114699,162.980429,207.663565,101.576781,201.456405,-0.000445,0.031131,93.947120,63.470637,205.453105,18.258678,75.766639,0.695941,897402.333934,0.878820,8.826033,24.228755,4.275831,0.080075,0.070199,32.000000,90.574355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483950,70.400590,108.623424,89.884088,40.669378,49.873418,56.215190,35.201851,41.594937,34.595587,50.893858,198.514522,87.278589,0.602363,198.221980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.769796,48.923790,212.945760,166.485436,225.006681,224.647827,99.492003,14.204968,207.022757,3.371990,47.587206,48.968503,164.881803,215.069481,162.985049,207.396401,101.525718,201.482648,-0.000445,0.031164,93.774689,63.638204,205.511803,18.256905,75.720319,0.696548,897431.780154,0.880667,8.903867,24.210200,4.282433,0.079592,0.070178,32.000000,90.538850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462100,70.358830,108.604114,89.884088,40.710848,49.873418,56.215190,35.238271,41.594937,34.595587,50.869354,198.984007,87.356211,0.604674,198.162303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.661219,48.923790,212.898243,166.485436,224.994676,224.571554,99.342586,14.204540,206.938322,3.376613,47.588853,48.917719,164.876240,215.021429,162.967841,207.485122,101.542877,201.469161,-0.000445,0.031203,93.608056,63.453184,205.441054,18.254054,75.770732,0.696366,897458.677875,0.877996,8.894338,24.270714,4.278614,0.078685,0.069868,32.000000,90.538400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452206,70.370503,108.627891,89.884088,40.671922,49.873418,56.215190,35.222487,41.594937,34.595587,50.867958,198.685172,87.035669,0.603610,198.231618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.755212,48.928188,212.883544,166.478985,224.923688,224.546756,99.369567,14.205825,206.941894,3.383788,47.496098,49.053989,164.889084,215.139978,162.981841,207.425778,101.526853,201.325161,-0.000445,0.031194,93.610041,63.494817,205.423085,18.248892,75.715468,0.696873,897255.205380,0.881153,9.006883,24.248699,4.287012,0.077834,0.068257,32.000000,90.560256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476802,70.365238,108.642162,89.884088,40.656448,49.873418,56.215190,35.285146,41.594937,34.595587,50.858453,198.739134,86.736917,0.606677,198.367220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.742749,48.898505,212.947914,166.453178,224.883599,224.545444,99.373749,14.204540,206.874418,3.398420,47.429231,48.980907,164.862637,214.941187,162.978223,207.328662,101.519691,201.408109,-0.000445,0.031179,93.659057,63.320213,205.437301,18.242862,75.746859,0.696873,897255.205380,0.881153,9.006883,24.248699,4.287012,0.078473,0.068520,32.000000,90.567994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453312,70.356262,108.652920,89.884088,40.642675,49.873418,56.215190,35.229136,41.594937,34.595587,50.845024,198.747498,87.585117,0.606677,198.435041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.763149,48.898505,212.934563,166.453178,224.949058,224.531541,99.570373,14.206681,206.888816,3.404998,47.566273,48.821585,164.862554,214.836501,162.986020,207.355413,101.560749,201.336138,-0.000447,0.031157,93.857595,63.439152,205.462610,18.237402,75.758633,0.696144,897080.027547,0.878979,8.913841,24.212847,4.278618,0.080346,0.069947,32.000000,90.599038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462758,70.370272,108.667858,89.884088,40.703801,49.873418,56.215190,35.236028,41.594937,34.595587,50.798933,199.140747,87.283578,0.607687,198.318754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.685748,48.888336,212.799999,166.439714,224.904012,224.520790,99.357149,14.206253,206.883648,3.417688,47.600323,48.955330,164.867377,215.111212,162.981848,207.391818,101.549714,201.310245,-0.000448,0.031151,94.060016,63.480870,205.503787,18.232898,75.737015,0.695654,896776.663795,0.876918,8.875938,24.182908,4.278961,0.079653,0.070394,32.000000,90.602042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470174,70.385569,108.696210,89.884088,40.656609,49.873418,56.215190,35.224817,41.594937,34.595587,50.771462,198.714299,87.388493,0.603799,198.180517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.729186,48.912797,212.860918,166.435506,224.899780,224.529885,99.523523,14.206681,206.912678,3.427783,47.558224,48.869017,164.880140,214.923430,162.976628,207.479276,101.542742,201.448611,-0.000450,0.031152,94.268871,63.426084,205.363899,18.229248,75.749384,0.696430,896875.445777,0.880254,8.945988,24.184611,4.282918,0.080218,0.070876,32.000000,90.597818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464820,70.376067,108.685322,89.884088,40.661502,49.873418,56.215190,35.269506,41.594937,34.595587,50.777951,199.047046,87.216740,0.603575,198.457818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.666256,48.926813,212.788767,166.440836,224.897506,224.548213,99.384528,14.206824,206.771611,3.443211,47.586746,48.974744,164.882797,214.952441,162.963531,207.329642,101.530085,201.286819,-0.000452,0.031164,94.485613,63.457264,205.364694,18.225419,75.713323,0.696010,896946.941735,0.878026,8.925416,24.241432,4.280402,0.077598,0.067899,32.000000,90.606067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469423,70.349563,108.695390,89.884088,40.624217,49.873418,56.215190,35.246391,41.594937,34.595587,50.762604,198.769055,87.630972,0.604498,198.251406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.705502,48.921317,212.778125,166.455703,224.927682,224.557441,99.516630,14.208108,206.803621,3.447057,47.611725,48.911378,164.875659,214.911320,162.973638,207.267854,101.541285,201.295449,-0.000452,0.031178,94.645217,63.430778,205.333836,18.219619,75.719417,0.697025,897210.852158,0.880598,9.004680,24.195798,4.284373,0.080261,0.070539,32.000000,90.605660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454051,70.350780,108.705710,89.884088,40.608109,49.873418,56.215190,35.283689,41.594937,34.595587,50.762680,199.033260,88.248652,0.602231,198.643066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.730451,48.935883,212.837544,166.467484,224.893017,224.581522,99.448181,14.201258,206.824556,3.463268,47.578943,48.918498,164.874139,214.876418,162.972115,207.288710,101.560718,201.235056,-0.000452,0.031194,94.432901,63.452842,205.393555,18.211409,75.702108,0.696492,897120.139222,0.878680,8.958486,24.187708,4.280776,0.079162,0.068733,32.000000,90.619667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438267,70.350755,108.715068,89.884088,40.598572,49.873418,56.215190,35.265472,41.594937,34.595587,50.738497,198.896362,87.062742,0.597606,198.563640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.773475,48.935883,212.738716,166.467484,224.814866,224.589316,99.287538,14.196977,206.763072,3.460785,47.571809,48.859638,164.906963,214.959719,162.973493,207.237328,101.575981,201.191924,-0.000453,0.031161,94.374002,63.355285,205.385195,18.205886,75.687287,0.696591,897135.136540,0.878925,8.947191,24.146508,4.279823,0.080555,0.069868,32.000000,90.649707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457623,70.342739,108.725847,89.884088,40.600886,49.873418,56.215190,35.250219,41.594937,34.595587,50.739635,198.575075,86.603315,0.605694,198.317024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.719236,48.953198,212.708175,166.467203,224.786293,224.559023,99.350074,14.202828,206.817463,3.455095,47.523537,48.772574,164.888772,214.819601,162.995412,207.238453,101.522372,201.242993,-0.000455,0.031152,94.317844,63.373878,205.394799,18.199556,75.746859,0.696009,897029.373762,0.879532,8.902620,24.115697,4.274138,0.080102,0.070522,32.000000,90.595826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442864,70.350790,108.700043,89.884088,40.578612,49.873418,56.215190,35.225211,41.594937,34.595587,50.744778,198.700148,87.366556,0.608279,198.540981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.753162,48.935333,212.714507,166.468606,224.782201,224.546490,99.377059,14.206824,206.778802,3.448177,47.504526,48.792327,164.873694,214.908894,162.987429,207.214742,101.541216,201.273597,-0.000456,0.031149,94.395701,63.239511,205.317378,18.192402,75.749023,0.695994,897276.251669,0.879968,8.976131,24.187716,4.278187,0.079749,0.070977,32.000000,90.596273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424502,70.351505,108.700084,89.884088,40.541507,49.873418,56.215190,35.257405,41.594937,34.595587,50.734463,198.754119,87.812189,0.603427,198.488817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.700698,48.928737,212.736372,166.470008,224.790484,224.533921,99.533529,14.206681,206.784543,3.444639,47.607216,48.939352,164.925297,214.845471,163.017762,207.283376,101.561028,201.287656,-0.000456,0.031147,94.121117,63.391126,205.361452,18.185410,75.707247,0.695496,897040.506829,0.878970,8.923110,24.179902,4.275397,0.078125,0.068667,32.000000,90.608638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458027,70.363466,108.723315,89.884088,40.589826,49.873418,56.215190,35.238233,41.594937,34.595587,50.704492,199.067058,86.981891,0.599952,198.291650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.756533,48.928737,212.793171,166.470008,224.744303,224.521367,99.285838,14.203113,206.772313,3.446912,47.664995,48.814444,164.876072,214.835543,162.996192,207.282253,101.544014,201.165412,-0.000455,0.031156,93.833983,63.330384,205.385784,18.179113,75.712854,0.696508,896972.078397,0.878552,8.970885,24.165157,4.280350,0.079120,0.069719,32.000000,90.651365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432113,70.370316,108.725884,89.884088,40.540441,49.873418,56.215190,35.268052,41.594937,34.595587,50.684969,198.571675,87.140731,0.606226,198.496292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.656104,48.948526,212.708904,166.491607,224.623108,224.479543,99.423013,14.204540,206.811494,3.443375,47.617999,48.950694,164.907694,214.854910,163.000118,207.321817,101.573217,201.285189,-0.000457,0.031176,93.692293,63.358928,205.429796,18.174367,75.756235,0.695871,896899.355287,0.879596,8.913022,24.138106,4.276688,0.079974,0.070105,32.000000,90.699569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432305,70.371753,108.720722,89.884088,40.553478,49.873418,56.215190,35.236582,41.594937,34.595587,50.671607,198.846025,88.072497,0.604613,198.370879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.660453,48.942754,212.661672,166.512646,224.550517,224.463373,99.457351,14.204398,206.708059,3.430005,47.620069,48.848541,164.899790,214.777298,163.017713,207.322326,101.588774,201.228565,-0.000457,0.031154,93.696665,63.160472,205.302552,18.169654,75.705516,0.696412,896833.222232,0.880242,9.036924,24.152079,4.283641,0.079547,0.070561,32.000000,90.704790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412352,70.370047,108.684554,89.884088,40.517962,49.873418,56.215190,35.295624,41.594937,34.595587,50.680020,198.914701,86.589889,0.599024,198.623711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.688542,48.941105,212.747894,166.511243,224.599840,224.446626,99.528022,14.205539,206.715738,3.420338,47.635756,48.884119,164.897541,214.732610,162.989942,207.210524,101.587994,201.248316,-0.000458,0.031154,93.747663,63.249172,205.226030,18.161460,75.671727,0.696655,896675.689837,0.879774,9.026642,24.116112,4.282314,0.078071,0.069339,32.000000,90.687392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376266,70.355113,108.683383,89.884088,40.543972,49.873418,56.215190,35.276537,41.594937,34.595587,50.659141,199.056045,87.888345,0.609085,198.477881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.591205,48.948526,212.868696,166.511243,224.587662,224.456419,99.401610,14.204255,206.864163,3.423026,47.615320,48.811525,164.912947,214.812710,163.006884,207.332451,101.582287,201.162636,-0.000460,0.031134,93.848701,63.286929,205.350705,18.156539,75.654688,0.696761,896576.358438,0.878346,8.994379,24.124525,4.281535,0.079837,0.070542,32.000000,90.689309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368033,70.382964,108.703126,89.884088,40.480198,49.873418,56.215190,35.282240,41.594937,34.595587,50.645711,198.803219,88.513508,0.602788,198.291020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.691803,48.948526,212.729836,166.511243,224.530144,224.464817,99.315662,14.206538,206.748444,3.436786,47.690791,48.931250,164.912846,214.793628,163.007159,207.318437,101.596792,201.105826,-0.000464,0.031095,94.058283,63.224197,205.460836,18.152042,75.694120,0.698414,896802.194629,0.881620,9.104291,24.098832,4.292469,0.080362,0.070021,32.000000,90.681313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362945,70.398199,108.738162,89.884088,40.554101,49.873418,56.215190,35.338841,41.594937,34.595587,50.641747,198.631323,87.748653,0.596951,198.304435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.749974,48.950175,212.821357,166.509279,224.504339,224.433654,99.544467,14.205111,206.791472,3.437659,47.658792,48.882229,164.923759,214.984162,163.016221,207.278058,101.674563,201.271068,-0.000465,0.031083,94.253036,63.344143,205.280750,18.145471,75.699007,0.696555,896610.823747,0.880432,8.999898,24.063841,4.280984,0.080372,0.071049,32.000000,90.713483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365910,70.394528,108.741901,89.884088,40.503645,49.873418,56.215190,35.284655,41.594937,34.595587,50.632528,199.088934,88.335299,0.600865,198.638817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.751174,48.941930,212.860588,166.511804,224.459033,224.359349,99.441809,14.206966,206.736614,3.446666,47.646892,48.954744,164.908151,214.980472,163.020839,207.300937,101.658120,201.421799,-0.000467,0.031105,94.435904,63.358250,205.299574,18.139501,75.688729,0.695921,896072.980460,0.877150,8.941255,24.045643,4.277818,0.080973,0.070443,32.000000,90.743819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341981,70.406683,108.760515,89.884088,40.524080,49.873418,56.215190,35.254250,41.594937,34.595587,50.621837,198.883618,86.796198,0.596370,198.489604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.725831,48.941930,212.841988,166.511804,224.480000,224.297439,99.443286,14.213816,206.757030,3.439337,47.632720,48.902954,164.902080,214.843636,163.022634,207.241618,101.665130,201.347518,-0.000468,0.031120,94.626606,63.310213,205.446903,18.132906,75.683609,0.695835,895825.736397,0.877720,8.931766,24.116397,4.278504,0.080385,0.070099,32.000000,90.737956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353090,70.417377,108.782555,89.884088,40.504007,49.873418,56.215190,35.253278,41.594937,34.595587,50.602074,198.886572,86.389376,0.606787,198.194443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.604485,48.951549,212.685845,166.513487,224.513363,224.281053,99.437368,14.197833,206.777493,3.432846,47.595081,48.867479,164.930449,214.806288,163.031181,207.287893,101.695571,201.287297,-0.000470,0.031091,94.808678,63.411682,205.404815,18.126577,75.701008,0.695953,895585.684843,0.877962,8.958026,24.082626,4.280310,0.080342,0.070558,32.000000,90.743668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368344,70.441754,108.816335,89.884088,40.519417,49.873418,56.215190,35.268931,41.594937,34.595587,50.600142,198.874736,86.197007,0.609708,198.384765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.744274,48.945502,212.911638,166.527232,224.535702,224.234458,99.423330,14.193837,206.759769,3.444331,47.601787,48.831158,164.942624,214.856276,163.047887,207.282430,101.697906,201.287708,-0.000470,0.031110,94.989404,63.396415,205.483051,18.123096,75.777313,0.696878,895614.068452,0.880360,9.093523,24.030485,4.287633,0.079341,0.069398,32.000000,90.779247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364828,70.434091,108.822225,89.884088,40.539352,49.873418,56.215190,35.340492,41.594937,34.595587,50.589622,198.846660,86.613587,0.612021,198.464112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.785041,48.952648,212.796739,166.527512,224.532495,224.163709,99.538804,14.214672,206.900240,3.458430,47.642364,48.856379,164.948810,214.817419,163.054462,207.337817,101.692242,201.314746,-0.000469,0.031121,95.173299,63.382618,205.453796,18.119490,75.677929,0.694846,895173.738393,0.877539,8.942488,24.028297,4.280124,0.077744,0.068252,32.000000,90.785662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343062,70.425598,108.815810,89.884088,40.539203,49.873418,56.215190,35.260818,41.594937,34.595587,50.572449,199.077608,86.275877,0.607913,198.420643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.712791,48.985629,212.914896,166.528635,224.525670,224.154772,99.531084,14.205825,206.849715,3.450989,47.738151,48.887978,164.968210,215.016516,163.063777,207.401820,101.697145,201.284024,-0.000469,0.031137,95.467899,63.150954,205.466485,18.114412,75.744263,0.694808,894872.148815,0.875465,8.907410,24.043705,4.274311,0.080871,0.070161,32.000000,90.810878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354603,70.469485,108.784951,89.884088,40.518915,49.873418,56.215190,35.303537,41.594937,34.595587,50.565281,199.062169,86.278298,0.609459,198.411949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734123,49.018335,212.833175,166.519939,224.494969,224.171966,99.486477,14.206110,206.927961,3.429649,47.731019,48.849116,164.936465,214.923838,163.052596,207.297310,101.598002,201.313530,-0.000471,0.031105,95.565703,63.381734,205.465792,18.110086,75.719904,0.695396,895042.308468,0.877398,9.017904,24.030131,4.283069,0.077951,0.068194,32.000000,90.801624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343073,70.432659,108.778661,89.884088,40.491213,49.873418,56.215190,35.279853,41.594937,34.595587,50.591188,198.972954,86.711899,0.609756,198.377055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.770976,49.018335,212.803264,166.519939,224.514693,224.172630,99.351593,14.204968,206.855233,3.413421,47.716914,48.854634,164.948699,214.902636,163.052851,207.414002,101.543468,201.182938,-0.000471,0.031118,95.531526,63.402645,205.294476,18.106154,75.712962,0.695278,895578.249916,0.877116,9.025838,24.137507,4.279419,0.080581,0.070395,32.000000,90.789749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357457,70.416767,108.781709,89.884088,40.492769,49.873418,56.215190,35.267707,41.594937,34.595587,50.619543,198.703186,88.403970,0.607142,198.300816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
