OSU 80 Ton Compressor Load Stand
49.701077,49.020808,212.821247,166.526110,224.484804,224.168127,99.504193,14.210534,206.741980,3.410531,47.669720,48.930535,164.951200,214.860415,163.050104,207.279406,101.503271,201.468462,-0.000470,0.031148,95.535742,63.320815,205.412458,18.103065,75.689342,0.694838,895747.755818,0.877587,8.987660,24.144970,4.275650,0.079905,0.069379,32.000000,90.806973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386357,70.428661,108.743811,89.884088,40.475796,49.873418,56.215190,35.246368,41.594937,34.595587,50.619859,199.008387,87.744691,0.595089,198.426032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.765504,49.025756,212.706072,166.519939,224.437359,224.175772,99.552685,14.205396,206.740275,3.402098,47.568662,48.907692,164.938961,214.855277,163.062602,207.351358,101.468589,201.255356,-0.000470,0.031170,95.551890,63.295749,205.286420,18.099920,75.740927,0.695925,896030.700875,0.877599,9.062566,24.288053,4.282025,0.079575,0.068825,32.000000,90.788063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383581,70.424641,108.728851,89.884088,40.480076,49.873418,56.215190,35.287219,41.594937,34.595587,50.617967,199.105371,87.256065,0.600311,198.715804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.648366,49.008990,212.815596,166.516853,224.456238,224.148493,99.505891,14.201686,206.789518,3.407564,47.646611,48.859312,164.966761,214.837867,163.071705,207.287019,101.457427,201.291803,-0.000468,0.031168,95.577968,63.435955,205.319420,18.096973,75.740260,0.694456,896111.599277,0.875951,9.000749,24.245954,4.274167,0.079904,0.069929,32.000000,90.757322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374980,70.412307,108.724128,89.884088,40.484402,49.873418,56.215190,35.250867,41.594937,34.595587,50.621518,199.011781,87.409403,0.602809,198.227645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.661147,49.008990,212.698455,166.516853,224.519323,224.151844,99.409683,14.208108,206.760310,3.406199,47.685136,48.925023,164.934268,214.765515,163.050769,207.258238,101.397409,201.206973,-0.000468,0.031163,95.529499,63.263992,205.239204,18.092657,75.700918,0.695991,896190.169988,0.878513,9.105419,24.270252,4.286457,0.078677,0.069410,32.000000,90.779598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377552,70.421101,108.673711,89.884088,40.467943,49.873418,56.215190,35.318878,41.594937,34.595587,50.602491,198.819367,87.338016,0.603076,198.418754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.745718,49.008990,212.584525,166.530879,224.534079,224.177831,99.474504,14.203969,206.668406,3.401861,47.709111,48.866305,164.954048,214.740011,163.086728,207.248069,101.405264,201.278252,-0.000468,0.031161,95.556589,63.441342,205.334266,18.087624,75.628454,0.695949,896434.758209,0.879124,9.092156,24.299693,4.282995,0.080516,0.069881,32.000000,90.839391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394904,70.431816,108.651332,89.884088,40.449064,49.873418,56.215190,35.314449,41.594937,34.595587,50.599126,198.949007,88.157163,0.603219,198.366040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.658283,49.025481,212.704895,166.534245,224.529639,224.165243,99.419302,14.203113,206.684220,3.392081,47.664970,48.807297,164.932726,214.710776,163.056353,207.134921,101.382351,201.050164,-0.000469,0.031168,95.585324,63.048922,205.278589,18.084076,75.636892,0.695424,896370.584097,0.876994,9.004478,24.317532,4.273424,0.080377,0.070729,32.000000,90.809313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381651,70.401974,108.613115,89.884088,40.367593,49.873418,56.215190,35.266206,41.594937,34.595587,50.611416,198.838605,87.604853,0.596592,198.470367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.565357,49.009265,212.665325,166.521341,224.576168,224.146075,99.461080,14.203256,206.625689,3.383394,47.691306,48.978811,164.956250,214.620239,163.055541,207.215086,101.369229,201.164902,-0.000469,0.031159,95.708769,63.216341,205.234842,18.083483,75.640985,0.696163,896618.049915,0.879825,9.096488,24.292677,4.279668,0.079419,0.069339,32.000000,90.833698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425961,70.398588,108.579848,89.884088,40.403757,49.873418,56.215190,35.318364,41.594937,34.595587,50.610105,198.922159,88.566993,0.601134,198.474419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.725196,49.009265,212.627466,166.521341,224.519925,224.138842,99.283568,14.201543,206.562851,3.384301,47.698257,48.827656,164.955973,214.754873,163.063894,207.082828,101.386202,201.005499,-0.000468,0.031156,95.473412,63.337635,205.161503,18.081467,75.629265,0.697566,896683.654903,0.880534,9.191880,24.312707,4.290604,0.079183,0.069775,32.000000,90.841158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421507,70.380862,108.556588,89.884088,40.337453,49.873418,56.215190,35.375453,41.594937,34.595587,50.590952,198.567136,88.025395,0.595759,198.291492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.681733,49.016136,212.531901,166.527232,224.566545,224.140009,99.516383,14.200402,206.607799,3.389249,47.634839,48.891977,164.938750,214.654407,163.071396,207.054306,101.366278,200.974158,-0.000467,0.031171,95.121693,63.300882,205.079434,18.077749,75.605681,0.695638,896320.650263,0.878931,9.026019,24.238242,4.276051,0.079270,0.068689,32.000000,90.846912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388325,70.399938,108.566597,89.884088,40.358638,49.873418,56.215190,35.286205,41.594937,34.595587,50.594612,199.032765,88.528401,0.597675,198.194836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.637822,49.015586,212.537655,166.530879,224.578183,224.098327,99.498357,14.209107,206.571068,3.387549,47.556554,48.792498,164.953328,214.620708,163.042106,207.017540,101.357117,201.033304,-0.000466,0.031169,94.961014,63.522113,204.985186,18.071748,75.577626,0.696184,896498.645623,0.877749,9.077951,24.246858,4.277868,0.080963,0.070646,32.000000,90.793897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358438,70.360097,108.533287,89.884088,40.317819,49.873418,56.215190,35.312069,41.594937,34.595587,50.591578,198.996714,87.546673,0.594560,198.596882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.707523,48.985904,212.483925,166.527512,224.561965,224.088604,99.488643,14.205539,206.590382,3.379880,47.609768,48.825804,164.954133,214.659544,163.051918,207.090246,101.328179,200.993660,-0.000466,0.031174,94.838220,63.127962,205.071682,18.066356,75.609684,0.696850,896441.010224,0.878606,9.122955,24.277358,4.281768,0.080643,0.071061,32.000000,90.829410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349790,70.364722,108.544675,89.884088,40.300126,49.873418,56.215190,35.339337,41.594937,34.595587,50.589036,198.977286,87.195757,0.601579,198.215529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.639092,48.974635,212.506747,166.534806,224.508289,224.098915,99.450512,14.202542,206.547016,3.383566,47.606960,48.871863,164.947395,214.557876,163.056796,206.879941,101.355536,201.054654,-0.000466,0.031142,94.868835,63.236537,205.060527,18.061397,75.563346,0.695503,896325.312164,0.877212,9.020977,24.291996,4.274683,0.079233,0.069818,32.000000,90.865199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339421,70.350620,108.559908,89.884088,40.287448,49.873418,56.215190,35.301934,41.594937,34.595587,50.553832,198.901024,86.806029,0.603089,198.213050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.643103,48.974635,212.525602,166.534806,224.476291,224.092426,99.295738,14.209963,206.434474,3.368302,47.611951,48.882370,164.941008,214.552412,163.056024,206.924194,101.343046,200.885285,-0.000467,0.031126,94.966960,63.163260,205.021611,18.056660,75.592537,0.696816,896329.882542,0.878905,9.080687,24.286640,4.281036,0.080046,0.070610,32.000000,90.872808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344788,70.356817,108.554265,89.884088,40.270182,49.873418,56.215190,35.343094,41.594937,34.595587,50.535660,198.591476,87.280349,0.606568,198.305300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.684251,48.953198,212.374128,166.535928,224.493737,224.040691,99.395517,14.206395,206.402631,3.381974,47.585587,48.712629,164.947390,214.489804,163.038780,206.887379,101.310927,200.907020,-0.000465,0.031134,94.834167,62.980818,204.955717,18.051277,75.564374,0.696517,896343.966329,0.880170,9.076523,24.238019,4.281070,0.077096,0.067954,32.000000,90.898214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314943,70.334853,108.558130,89.884088,40.271393,49.873418,56.215190,35.386862,41.594937,34.595587,50.502770,198.791034,87.150709,0.603246,198.283625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.685942,48.957046,212.427810,166.533684,224.460648,224.030734,99.418484,14.203399,206.439840,3.387749,47.563658,48.792800,164.940137,214.384548,163.059278,206.967501,101.386639,200.956913,-0.000466,0.031120,94.721592,63.181689,205.059099,18.047093,75.617058,0.695824,896212.308569,0.878285,9.016544,24.276541,4.274739,0.079253,0.069842,32.000000,90.948920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348801,70.351289,108.597122,89.884088,40.190748,49.873418,56.215190,35.325727,41.594937,34.595587,50.492456,198.836968,86.700821,0.601504,198.239958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.707928,48.945502,212.394595,166.516292,224.480465,223.993466,99.387506,14.203256,206.315648,3.392291,47.558777,48.735155,164.949239,214.516022,163.071028,206.869409,101.355617,200.904206,-0.000466,0.031120,94.718574,63.007899,204.867898,18.043062,75.608386,0.695324,895794.316976,0.877957,9.014495,24.220275,4.275411,0.080473,0.070856,32.000000,90.941012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364277,70.341465,108.599692,89.884088,40.198549,49.873418,56.215190,35.327921,41.594937,34.595587,50.486375,198.775012,85.878739,0.606434,198.177567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.591390,48.964191,212.332010,166.527512,224.494801,223.968753,99.224324,14.204112,206.342491,3.378024,47.639268,48.738123,164.963088,214.331440,163.066523,206.823164,101.370063,200.868007,-0.000467,0.031079,94.675311,63.326645,204.863043,18.038863,75.592068,0.694928,895706.106666,0.877624,8.980157,24.232278,4.272852,0.080814,0.070717,32.000000,90.932955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366348,70.335655,108.610055,89.884088,40.171104,49.873418,56.215190,35.316776,41.594937,34.595587,50.463839,198.448647,86.214909,0.611820,198.440233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.550973,48.964191,212.436667,166.527512,224.475509,223.961200,99.527611,14.202542,206.388155,3.376270,47.669705,48.822157,164.957943,214.578915,163.063992,206.819638,101.372021,200.764902,-0.000467,0.031074,94.599081,63.299102,204.806652,18.033943,75.561525,0.696307,895786.637167,0.881312,9.119764,24.204765,4.281631,0.080551,0.070445,32.000000,90.949110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366868,70.339494,108.586985,89.884088,40.135650,49.873418,56.215190,35.387465,41.594937,34.595587,50.472354,199.055221,87.891573,0.610513,198.417417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.651088,48.985079,212.373880,166.527793,224.503436,223.951136,99.399883,14.194836,206.234499,3.365785,47.680913,48.795771,164.962178,214.419368,163.078368,206.851862,101.385015,200.654354,-0.000467,0.031037,94.380696,63.209718,204.789483,18.027871,75.566375,0.697286,895810.229269,0.879392,9.161753,24.165584,4.287235,0.077718,0.068043,32.000000,91.005183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371976,70.348334,108.601466,89.884088,40.156361,49.873418,56.215190,35.415965,41.594937,34.595587,50.484658,198.799765,86.675215,0.599466,198.684372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.602187,49.007616,212.208926,166.543782,224.558293,223.933662,99.467396,14.206681,206.302076,3.367106,47.668745,48.667757,164.957172,214.431050,163.074100,206.947641,101.400324,200.777855,-0.000466,0.031040,94.107606,63.063108,204.848807,18.020816,75.604347,0.695908,895610.584327,0.878563,9.078682,24.112664,4.277326,0.080438,0.071221,32.000000,90.961960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380946,70.313338,108.575762,89.884088,40.125144,49.873418,56.215190,35.362927,41.594937,34.595587,50.478315,198.934792,87.156138,0.606716,198.692751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.614187,49.000195,212.349236,166.545746,224.517132,223.885354,99.504198,14.209535,206.351183,3.362191,47.639732,48.861150,164.982838,214.445321,163.094198,206.982275,101.334089,200.777444,-0.000465,0.031017,93.960131,63.251534,204.816419,18.014630,75.640660,0.695769,895624.137770,0.878915,9.151977,24.141959,4.278217,0.080475,0.070026,32.000000,90.907075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407308,70.318963,108.564435,89.884088,40.109073,49.873418,56.215190,35.397291,41.594937,34.595587,50.495592,199.008395,87.825249,0.603551,198.466158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.549280,48.977933,212.338943,166.546587,224.528745,223.835167,99.412209,14.202685,206.379145,3.361187,47.686346,48.732635,164.967920,214.445321,163.086374,206.789956,101.323726,200.821199,-0.000464,0.031024,93.816496,63.068260,204.944501,18.009617,75.582458,0.695555,895602.188348,0.877996,9.139061,24.172685,4.280454,0.080562,0.070081,32.000000,90.879578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378753,70.284183,108.578769,89.884088,40.059376,49.873418,56.215190,35.393545,41.594937,34.595587,50.483891,198.824418,86.668025,0.603626,198.653373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.646904,48.977933,212.270303,166.546587,224.486430,223.829171,99.558741,14.209535,206.356903,3.354210,47.733938,48.714307,164.994103,214.424281,163.109240,206.730963,101.343101,200.807644,-0.000464,0.031073,93.601910,63.271137,204.880866,18.003730,75.619583,0.696531,895555.378839,0.879985,9.177254,24.234206,4.285409,0.079275,0.069607,32.000000,90.897568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408590,70.306558,108.561864,89.884088,40.062164,49.873418,56.215190,35.436352,41.594937,34.595587,50.455859,199.117481,86.674188,0.607438,198.486654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.590717,48.973536,212.387598,166.553880,224.494071,223.829017,99.486587,14.205111,206.288902,3.364288,47.691001,48.710045,164.996444,214.414639,163.095828,206.868656,101.326525,200.853498,-0.000463,0.031074,93.529474,63.089309,204.844953,17.997807,75.620196,0.694841,895291.277407,0.876748,9.075878,24.209937,4.275600,0.079730,0.070051,32.000000,90.855682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410770,70.332795,108.542240,89.884088,40.033853,49.873418,56.215190,35.385340,41.594937,34.595587,50.444153,198.973175,86.649317,0.606220,198.441689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.590744,48.963917,212.334954,166.562576,224.446105,223.844566,99.354526,14.201401,206.352364,3.364041,47.661342,48.787878,165.003121,214.398370,163.124658,206.848159,101.329705,200.847339,-0.000460,0.031068,93.471234,63.114022,204.907648,17.991193,75.557306,0.695766,895440.171142,0.878476,9.129807,24.243067,4.282810,0.080211,0.069839,32.000000,90.843509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441392,70.322357,108.551747,89.884088,40.042975,49.873418,56.215190,35.421526,41.594937,34.595587,50.436372,198.709052,87.496049,0.607205,198.638974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.600557,48.950724,212.415717,166.562015,224.381751,223.851754,99.587699,14.203969,206.348069,3.378688,47.617533,48.781188,164.991179,214.383814,163.120192,206.731101,101.327514,200.810240,-0.000460,0.031077,93.251786,63.134560,204.936322,17.986895,75.583612,0.696256,895459.892707,0.879681,9.120161,24.237663,4.281746,0.080893,0.070811,32.000000,90.844532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431479,70.319909,108.535677,89.884088,40.005813,49.873418,56.215190,35.426425,41.594937,34.595587,50.418007,199.175397,87.756283,0.601252,198.537716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.568965,48.950724,212.223969,166.562015,224.330243,223.809261,99.553688,14.206110,206.385021,3.380974,47.568260,48.748405,164.989107,214.372091,163.099730,206.863951,101.335368,200.749697,-0.000459,0.031114,93.065265,63.109747,204.856231,17.984111,75.560425,0.696066,895442.454642,0.877424,9.096777,24.226462,4.282527,0.078608,0.069282,32.000000,90.835876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423377,70.322176,108.508530,89.884088,40.022865,49.873418,56.215190,35.425485,41.594937,34.595587,50.395059,199.107376,87.912776,0.599515,198.335198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.592851,48.947976,212.379880,166.556405,224.314651,223.813160,99.441736,14.203541,206.328191,3.377006,47.569620,48.760943,164.982483,214.350441,163.088214,206.926899,101.337053,200.800018,-0.000458,0.031097,93.048478,63.248807,204.926594,17.980396,75.614552,0.696096,895288.027806,0.878178,9.129591,24.196747,4.281388,0.080141,0.070831,32.000000,90.853782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437190,70.317741,108.506231,89.884088,39.971377,49.873418,56.215190,35.448643,41.594937,34.595587,50.384437,198.883472,87.858778,0.598289,198.637912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.574763,48.918294,212.226064,166.549112,224.297059,223.854671,99.408363,14.205254,206.412767,3.366103,47.621452,48.684848,164.988532,214.455718,163.128419,206.894549,101.348424,200.905388,-0.000461,0.031093,92.865445,63.140582,205.132418,17.975588,75.614949,0.695671,895252.427789,0.878705,9.102032,24.213231,4.282470,0.078313,0.068460,32.000000,90.808590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448868,70.341448,108.511161,89.884088,39.980398,49.873418,56.215190,35.439453,41.594937,34.595587,50.370790,198.816727,87.278148,0.598721,198.456362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.657805,48.935333,212.420932,166.561454,224.270223,223.803017,99.496661,14.206110,206.375379,3.375604,47.631880,48.751816,164.979564,214.467828,163.134815,206.948048,101.374285,200.920446,-0.000461,0.031071,92.938421,63.316228,204.902078,17.968559,75.648449,0.695601,895316.244170,0.879446,9.091136,24.239897,4.280929,0.079892,0.070457,32.000000,90.835576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477087,70.357643,108.561837,89.884088,39.963654,49.873418,56.215190,35.418697,41.594937,34.595587,50.322278,198.993323,88.058850,0.602646,198.399321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.628812,48.943029,212.496130,166.570991,224.221072,223.771107,99.470512,14.203113,206.450015,3.386838,47.617306,48.699113,164.999955,214.529579,163.108727,206.899091,101.362112,200.948302,-0.000461,0.031120,92.926600,63.321236,204.934976,17.964119,75.664082,0.694652,894946.790293,0.877059,9.007297,24.218646,4.277845,0.080443,0.070399,32.000000,90.849175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471062,70.352446,108.574374,89.884088,39.918552,49.873418,56.215190,35.411891,41.594937,34.595587,50.325657,198.941025,87.260540,0.604458,198.453687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.622101,48.943029,212.323562,166.570991,224.092694,223.764587,99.502846,14.205254,206.360303,3.404771,47.600012,48.775975,165.011300,214.459306,163.111844,206.950125,101.373378,200.931180,-0.000462,0.031126,92.902957,63.217032,205.008744,17.959488,75.682310,0.694898,894911.185154,0.877567,9.059749,24.241695,4.281709,0.079347,0.069646,32.000000,90.841138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472848,70.346767,108.583964,89.884088,39.970392,49.873418,56.215190,35.431574,41.594937,34.595587,50.321266,199.005692,87.889225,0.602550,198.598377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.648827,48.940006,212.617857,166.572675,224.094601,223.734664,99.363146,14.209392,206.598811,3.399760,47.567031,48.805779,164.994355,214.514819,163.128253,207.038686,101.354614,200.987719,-0.000463,0.031121,93.064902,63.195687,205.001461,17.955071,75.641075,0.694403,894847.870634,0.877388,9.066715,24.224251,4.278810,0.078309,0.069062,32.000000,90.809589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455734,70.328820,108.589961,89.884088,39.953450,49.873418,56.215190,35.439192,41.594937,34.595587,50.306609,198.726292,86.765384,0.597958,198.399754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.609910,48.949900,212.538503,166.581931,224.052382,223.677565,99.374524,14.203684,206.659785,3.402910,47.561259,48.690263,164.983440,214.538794,163.137574,207.006087,101.371967,201.024127,-0.000462,0.031124,93.210053,63.076283,205.252565,17.951182,75.646105,0.695021,894758.100845,0.877971,9.035955,24.263417,4.282435,0.080083,0.069643,32.000000,90.836064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471428,70.322948,108.615914,89.884088,39.985904,49.873418,56.215190,35.428021,41.594937,34.595587,50.294652,198.749049,87.223710,0.605912,198.503176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.603143,48.952099,212.624520,166.598762,224.018267,223.650220,99.523921,14.200687,206.647636,3.388449,47.579933,48.826962,165.000755,214.663010,163.161681,207.113100,101.380811,201.059165,-0.000463,0.031121,93.334594,63.233538,205.110394,17.948034,75.720769,0.695113,894549.048331,0.878436,9.086242,24.259198,4.284194,0.081364,0.070406,32.000000,90.792364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499733,70.346282,108.634217,89.884088,39.939966,49.873418,56.215190,35.453921,41.594937,34.595587,50.293581,199.047843,87.911162,0.602847,198.636260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.586347,48.952099,212.624065,166.598762,223.991059,223.633731,99.476633,14.205396,206.605439,3.383502,47.606718,48.809742,165.038661,214.711755,163.165906,207.150568,101.393320,201.054080,-0.000464,0.031126,93.423445,63.263078,205.275488,17.946704,75.698772,0.694618,894420.158638,0.877148,9.095468,24.262992,4.286513,0.079728,0.070646,32.000000,90.800976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500256,70.358418,108.658141,89.884088,39.969675,49.873418,56.215190,35.462580,41.594937,34.595587,50.285184,198.953265,87.992380,0.598297,198.441886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.610894,48.937257,212.810184,166.614190,223.970927,223.635538,99.363939,14.206110,206.693918,3.376525,47.569258,48.857400,165.052252,214.802496,163.182905,207.244342,101.393531,201.176734,-0.000464,0.031149,93.607142,63.348409,205.243080,17.946573,75.729532,0.694971,894328.409297,0.877831,9.112910,24.248649,4.287956,0.080643,0.070256,32.000000,90.840476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479234,70.347762,108.679788,89.884088,39.945113,49.873418,56.215190,35.476866,41.594937,34.595587,50.259635,198.727877,87.099499,0.597875,198.532405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.662701,48.924615,212.673888,166.624850,223.940168,223.666168,99.379432,14.203827,206.694413,3.376294,47.583543,48.792741,165.042262,214.759276,163.178520,207.296820,101.391025,201.134457,-0.000464,0.031142,93.824198,63.373733,205.222523,17.947202,75.746138,0.694781,894256.213566,0.878314,9.072578,24.292671,4.289586,0.080487,0.070536,32.000000,90.863050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477291,70.338352,108.666980,89.884088,40.015173,49.873418,56.215190,35.464846,41.594937,34.595587,50.247335,198.758865,87.906100,0.604084,198.708644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.627877,48.924615,212.690279,166.624850,223.927358,223.662866,99.426076,14.204112,206.686037,3.374967,47.613826,48.728701,165.034832,214.709166,163.187581,207.182694,101.408440,201.151719,-0.000463,0.031146,94.022656,63.333016,205.430510,17.947325,75.743974,0.693770,894268.277296,0.877248,9.006170,24.279932,4.282366,0.079946,0.069826,32.000000,90.919149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476109,70.325971,108.670761,89.884088,39.964979,49.873418,56.215190,35.424262,41.594937,34.595587,50.216499,198.852151,87.597443,0.597802,198.595701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.709457,48.936708,212.774696,166.638875,223.991915,223.629727,99.435949,14.205539,206.727015,3.374300,47.591609,48.798027,165.046906,214.806329,163.176046,207.206776,101.415053,201.217790,-0.000463,0.031147,94.175737,63.299159,205.225051,17.948934,75.736005,0.694227,894271.749912,0.877792,9.038455,24.270080,4.285456,0.078877,0.069551,32.000000,90.950950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447599,70.333958,108.670573,89.884088,39.954937,49.873418,56.215190,35.461917,41.594937,34.595587,50.202624,198.871898,87.226204,0.603339,198.488109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.641537,48.936708,212.754743,166.638875,223.941207,223.597526,99.403360,14.204398,206.761013,3.358907,47.594484,48.897922,165.054194,214.724782,163.183351,207.239696,101.379758,201.154290,-0.000463,0.031139,94.350959,63.339346,205.285584,17.951170,75.756524,0.693440,893983.529597,0.875721,8.969776,24.285949,4.280367,0.079957,0.070888,32.000000,90.979616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476824,70.366920,108.681208,89.884088,39.975762,49.873418,56.215190,35.418365,41.594937,34.595587,50.201553,198.806721,87.967948,0.602094,198.536850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.622051,48.947976,212.783557,166.639437,223.870676,223.605137,99.562089,14.203827,206.818135,3.352659,47.617927,48.874772,165.063391,214.777054,163.209076,207.391347,101.374303,201.227667,-0.000463,0.031168,94.461406,63.347433,205.244060,17.954461,75.760076,0.693925,894110.988180,0.877213,9.040221,24.298351,4.285821,0.079106,0.069646,32.000000,90.908087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464204,70.348491,108.651580,89.884088,39.919366,49.873418,56.215190,35.459360,41.594937,34.595587,50.200648,199.124178,86.484240,0.597597,198.484293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.662345,48.954572,212.829289,166.636351,223.881047,223.587508,99.337393,14.204683,206.791207,3.347203,47.661802,48.823811,165.065260,214.833199,163.201570,207.316745,101.372955,201.260356,-0.000462,0.031160,94.634502,63.159450,205.230721,17.957933,75.745471,0.694234,894231.094045,0.876254,9.071714,24.330261,4.288085,0.079943,0.069320,32.000000,90.920087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469593,70.355954,108.670886,89.884088,39.971649,49.873418,56.215190,35.472581,41.594937,34.595587,50.189683,198.674787,86.755479,0.608148,198.548141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.706989,48.968864,212.790965,166.650657,223.950075,223.575013,99.411118,14.205825,206.729426,3.346329,47.627820,48.879044,165.080959,214.784270,163.210177,207.219447,101.393256,201.213341,-0.000460,0.031158,94.750274,63.393863,205.294679,17.963144,75.761067,0.693946,894121.514121,0.877392,9.036496,24.343390,4.285526,0.080039,0.070240,32.000000,90.958047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480351,70.369202,108.687852,89.884088,39.928234,49.873418,56.215190,35.452714,41.594937,34.595587,50.185702,198.822236,87.709035,0.605878,198.287991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.622188,48.968864,212.724138,166.650657,223.957374,223.561270,99.334163,14.202685,206.917181,3.354267,47.629603,48.872493,165.051050,214.756830,163.183577,207.387924,101.371333,201.235994,-0.000459,0.031164,94.779626,63.221814,205.280445,17.967638,75.685754,0.693179,893955.133154,0.875853,9.004490,24.306143,4.280906,0.079249,0.069551,32.000000,90.952058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470853,70.359289,108.680392,89.884088,39.961176,49.873418,56.215190,35.428730,41.594937,34.595587,50.190691,198.668327,88.301109,0.598752,198.686063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.646825,48.971887,212.833456,166.656267,223.968626,223.604098,99.448099,14.199260,206.800004,3.334841,47.652332,48.810103,165.058099,214.803801,163.204523,207.327783,101.349599,201.324800,-0.000458,0.031171,94.506029,63.262169,205.498590,17.973432,75.729244,0.694690,894129.022004,0.878141,9.092460,24.336231,4.286875,0.078121,0.069261,32.000000,90.928442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463318,70.340968,108.688604,89.884088,39.934389,49.873418,56.215190,35.422306,41.594937,34.595587,50.182742,198.896198,86.469273,0.595441,198.343971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.708809,48.990301,212.716230,166.666366,223.972694,223.599560,99.432240,14.202400,206.875546,3.331654,47.615074,48.879030,165.060186,214.731265,163.212617,207.353576,101.347198,201.254808,-0.000457,0.031207,94.350409,63.284747,205.371039,17.979546,75.733174,0.694310,894276.398960,0.877066,9.069025,24.387857,4.286893,0.080492,0.070103,32.000000,90.889160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493415,70.347843,108.678282,89.884088,39.931938,49.873418,56.215190,35.468029,41.594937,34.595587,50.193488,198.864480,87.472132,0.596412,198.435395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.737327,48.983155,212.845624,166.669732,223.924548,223.590879,99.391980,14.216099,206.944161,3.325637,47.608456,48.881359,165.069796,214.865980,163.210994,207.310071,101.334941,201.332661,-0.000455,0.031227,94.246260,63.313966,205.450165,17.985969,75.777745,0.693365,894307.946701,0.875780,9.024041,24.367147,4.279246,0.080283,0.070357,32.000000,90.837469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494524,70.337338,108.648654,89.884088,39.913192,49.873418,56.215190,35.432496,41.594937,34.595587,50.187795,198.783961,88.377778,0.600314,198.073161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.707631,48.979308,212.714658,166.668330,223.912869,223.605097,99.492838,14.205254,206.825283,3.330308,47.627731,48.867752,165.106535,214.932767,163.240688,207.445580,101.375166,201.223544,-0.000454,0.031285,94.035433,63.289562,205.369814,17.992507,75.747797,0.692865,894261.082543,0.875525,8.987339,24.407463,4.279394,0.078839,0.069078,32.000000,90.889927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516150,70.350259,108.643702,89.884088,39.914338,49.873418,56.215190,35.416947,41.594937,34.595587,50.174240,198.985675,87.088787,0.594083,198.432680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.675325,48.979308,212.974218,166.668330,223.951949,223.603122,99.453904,14.201829,206.889194,3.327101,47.627820,48.846134,165.087445,214.731510,163.230559,207.352191,101.358845,201.324430,-0.000453,0.031280,93.892657,63.437241,205.488921,17.999241,75.772228,0.693236,894181.593211,0.875264,9.014270,24.327911,4.279316,0.081201,0.071007,32.000000,90.909856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501221,70.349429,108.633861,89.884088,39.900015,49.873418,56.215190,35.435148,41.594937,34.595587,50.163583,198.907809,87.270445,0.602961,198.607306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.747730,48.957595,212.922438,166.661597,223.931660,223.612621,99.509017,14.201686,206.968809,3.329880,47.598072,48.876367,165.113801,214.892014,163.236716,207.321571,101.374345,201.390890,-0.000453,0.031302,93.813085,63.284197,205.473931,18.007834,75.794946,0.693973,894297.514711,0.876232,9.047768,24.380592,4.287324,0.079117,0.069212,32.000000,90.898410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504710,70.336327,108.607157,89.884088,39.929594,49.873418,56.215190,35.455078,41.594937,34.595587,50.134434,199.018033,87.393849,0.602540,198.120918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734225,48.951824,212.910817,166.659073,223.897879,223.583451,99.370204,14.202114,206.938347,3.337366,47.577970,48.869486,165.100700,214.955070,163.251722,207.410985,101.371754,201.346100,-0.000453,0.031312,93.825738,63.261592,205.391148,18.018029,75.747166,0.692765,894093.734816,0.874314,8.951001,24.389037,4.280043,0.079345,0.069547,32.000000,90.921707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512589,70.333424,108.617291,89.884088,39.965552,49.873418,56.215190,35.413859,41.594937,34.595587,50.124667,198.740408,87.430606,0.600821,198.338188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.686889,48.947701,212.841378,166.661878,223.913246,223.596078,99.531323,14.204968,206.994809,3.349895,47.626907,48.946574,165.093111,214.894644,163.223107,207.430137,101.369986,201.344384,-0.000454,0.031329,93.878146,63.268040,205.531382,18.026913,75.786382,0.693231,893989.956584,0.875671,8.959221,24.375491,4.280972,0.080644,0.070295,32.000000,90.913032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514963,70.333310,108.622682,89.884088,39.948877,49.873418,56.215190,35.421585,41.594937,34.595587,50.108550,199.062645,87.571251,0.600594,198.419462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.699834,48.947701,212.985150,166.661878,223.858032,223.639419,99.244479,14.191982,206.979044,3.354702,47.636221,48.988004,165.077449,214.881658,163.222040,207.501737,101.375587,201.407141,-0.000453,0.031365,93.908245,63.437359,205.428985,18.035795,75.767558,0.693320,894112.393682,0.875218,9.004168,24.376641,4.283653,0.080088,0.070098,32.000000,90.940165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516687,70.314295,108.634592,89.884088,39.930153,49.873418,56.215190,35.449019,41.594937,34.595587,50.093700,198.488958,87.588639,0.600017,198.201681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.762272,48.980407,212.927858,166.677867,223.925471,223.633593,99.439382,14.203541,206.876197,3.357422,47.708728,48.918182,165.097975,214.907569,163.232859,207.486241,101.368090,201.362872,-0.000452,0.031314,93.846947,63.395011,205.592934,18.048507,75.731768,0.693788,894244.126080,0.877664,8.990745,24.393649,4.285430,0.077642,0.068207,32.000000,90.941081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526157,70.322523,108.630726,89.884088,39.922605,49.873418,56.215190,35.408953,41.594937,34.595587,50.113663,198.878765,85.967000,0.600153,198.429927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.748310,48.993599,212.889863,166.691893,223.983713,223.676367,99.269599,14.204398,207.020715,3.341705,47.726397,48.944216,165.094603,214.902228,163.218225,207.418484,101.394394,201.453510,-0.000451,0.031297,93.583919,63.417756,205.569643,18.058743,75.728649,0.693296,894246.296225,0.874780,8.958748,24.385198,4.278901,0.077329,0.068482,32.000000,90.886708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526154,70.327498,108.599655,89.884088,39.962062,49.873418,56.215190,35.406922,41.594937,34.595587,50.120159,198.539198,86.581745,0.610752,198.515725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734472,49.016136,213.042200,166.696942,224.046272,223.693050,99.469206,14.203541,207.021493,3.330070,47.748856,48.928578,165.125531,214.856521,163.251474,207.384543,101.420422,201.410701,-0.000452,0.031267,93.639341,63.471461,205.509723,18.069208,75.772066,0.693567,894369.321246,0.876750,8.986404,24.391545,4.279339,0.080162,0.070016,32.000000,90.932897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537611,70.338957,108.607219,89.884088,39.938900,49.873418,56.215190,35.415120,41.594937,34.595587,50.114877,198.938411,87.802725,0.606627,198.305025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.757005,49.027679,213.019105,166.694418,224.116976,223.711316,99.261623,14.203684,206.954463,3.321536,47.731030,48.933432,165.101219,215.025466,163.239862,207.504149,101.404374,201.354200,-0.000452,0.031283,93.774172,63.345167,205.645288,18.076626,75.734364,0.693777,894411.837745,0.875382,9.023278,24.350097,4.283592,0.079641,0.070543,32.000000,90.967679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528922,70.335658,108.586531,89.884088,39.960289,49.873418,56.215190,35.422936,41.594937,34.595587,50.133458,198.523247,88.233538,0.598716,198.462421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.788635,49.027679,212.956224,166.694418,224.181757,223.769849,99.417581,14.202400,207.004661,3.326448,47.715991,48.895112,165.105194,214.889140,163.253975,207.529593,101.407365,201.469469,-0.000450,0.031296,93.812091,63.296019,205.506624,18.081459,75.780702,0.693877,894547.967420,0.876871,9.011475,24.345789,4.281188,0.082477,0.070369,32.000000,90.979615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528765,70.318495,108.549795,89.884088,39.981938,49.873418,56.215190,35.409894,41.594937,34.595587,50.143206,198.835162,88.236253,0.595582,198.327842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.822247,49.033176,212.918497,166.696942,224.229648,223.817764,99.395533,14.206966,207.023120,3.331232,47.748052,49.075598,165.119415,215.088277,163.274981,207.497652,101.444469,201.368745,-0.000451,0.031293,93.673102,63.402029,205.526854,18.087358,75.719471,0.693117,894723.264355,0.875106,8.978718,24.384321,4.277206,0.081115,0.070503,32.000000,91.021216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549496,70.336742,108.582247,89.884088,39.953781,49.873418,56.215190,35.390802,41.594937,34.595587,50.147761,198.791066,88.254888,0.595276,198.103176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
