OSU 80 Ton Compressor Load Stand
49.769839,49.040047,213.063906,166.704797,224.268302,223.837284,99.457566,14.202257,206.959247,3.336564,47.705473,49.053183,165.116103,214.980493,163.243525,207.519672,101.429433,201.521074,-0.000449,0.031306,93.398250,63.668000,205.552492,18.095567,75.713070,0.693349,894716.771644,0.874845,8.949423,24.310935,4.273563,0.079296,0.069626,32.000000,90.963075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523848,70.320213,108.532387,89.884088,39.942078,49.873418,56.215190,35.370249,41.594937,34.595587,50.147409,198.915132,86.923637,0.594868,198.533821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.800807,49.044720,212.986397,166.714054,224.224880,223.860500,99.564202,14.204540,206.930804,3.326086,47.763624,48.928440,165.154296,215.075087,163.290058,207.477788,101.459587,201.419209,-0.000449,0.031311,93.426505,63.615233,205.540254,18.104882,75.794351,0.694437,894967.823576,0.875416,9.010552,24.380835,4.280984,0.077314,0.068405,32.000000,91.047854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589797,70.326037,108.565884,89.884088,39.949316,49.873418,56.215190,35.398341,41.594937,34.595587,50.154618,199.128405,87.314025,0.604875,198.238463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.782633,49.057362,212.949280,166.718542,224.270559,223.874968,99.538214,14.201972,207.080232,3.336268,47.718417,48.883963,165.135970,215.035170,163.242054,207.519712,101.438866,201.610081,-0.000447,0.031293,93.445060,63.662161,205.726460,18.115444,75.796389,0.693235,894893.195712,0.873976,8.983157,24.313996,4.276766,0.078700,0.068070,32.000000,91.034172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566178,70.301995,108.528248,89.884088,39.974044,49.873418,56.215190,35.378869,41.594937,34.595587,50.160431,199.076427,87.475140,0.601774,198.126858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.706715,49.057362,213.142117,166.718542,224.315851,223.869156,99.484353,14.203256,207.035263,3.342225,47.710974,48.935927,165.143984,215.066300,163.235831,207.527353,101.457838,201.459715,-0.000445,0.031296,93.533962,63.310434,205.545986,18.122711,75.806792,0.693708,895028.875370,0.876911,8.981492,24.388459,4.277427,0.077914,0.068486,32.000000,91.040819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565934,70.319587,108.499826,89.884088,39.950737,49.873418,56.215190,35.386500,41.594937,34.595587,50.174904,198.968707,87.768242,0.600752,198.309942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.716808,49.041696,213.044132,166.726677,224.339206,223.891674,99.354090,14.202400,207.137863,3.352508,47.713491,49.003457,165.129522,215.116330,163.249471,207.626565,101.444213,201.447432,-0.000446,0.031292,93.651970,63.329834,205.622630,18.129918,75.762780,0.694644,895125.351951,0.876582,9.093273,24.330335,4.287994,0.079986,0.070389,32.000000,91.032294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568986,70.323884,108.516084,89.884088,39.993842,49.873418,56.215190,35.429650,41.594937,34.595587,50.161628,198.708180,87.307275,0.599975,198.371233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.829434,49.034001,213.110352,166.722189,224.394959,223.925516,99.395251,14.203827,207.052668,3.353683,47.674051,48.896701,165.128237,215.144993,163.277821,207.566875,101.431346,201.556271,-0.000447,0.031288,94.103808,63.399380,205.530893,18.136004,75.765557,0.694748,895209.570507,0.877583,9.067146,24.339536,4.285153,0.079895,0.070624,32.000000,91.031420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573783,70.338223,108.498152,89.884088,39.983596,49.873418,56.215190,35.422736,41.594937,34.595587,50.162337,198.790502,87.098912,0.602882,198.311005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.707203,49.023007,213.058115,166.718542,224.414311,223.965308,99.352178,14.204826,207.091585,3.364169,47.692588,48.972584,165.139068,215.051724,163.257914,207.690108,101.426859,201.514011,-0.000447,0.031296,94.565817,63.515544,205.671882,18.143077,75.891427,0.693610,895200.870818,0.875130,8.942812,24.391597,4.276797,0.079938,0.070036,32.000000,91.042670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567536,70.302110,108.485758,89.884088,39.977738,49.873418,56.215190,35.357502,41.594937,34.595587,50.154899,198.704357,87.273746,0.603357,198.455182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.848417,49.023007,213.177262,166.718542,224.453367,223.997270,99.400484,14.206681,207.199837,3.352094,47.740536,48.974764,165.158863,215.111477,163.295011,207.650241,101.472575,201.644827,-0.000447,0.031287,94.525418,63.413342,205.732312,18.150246,75.828970,0.693903,895541.851268,0.878031,9.058412,24.380869,4.286262,0.080261,0.069346,32.000000,91.092174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572466,70.314093,108.494994,89.884088,39.989624,49.873418,56.215190,35.425452,41.594937,34.595587,50.143010,198.800968,87.437062,0.603404,198.467456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.802602,49.034001,213.081255,166.729482,224.444320,224.022118,99.210225,14.207680,207.086267,3.357693,47.799531,49.025469,165.153440,215.175104,163.271944,207.571869,101.421107,201.534169,-0.000447,0.031304,94.342271,63.623926,205.566073,18.157600,75.827563,0.693150,895253.642591,0.874967,8.912178,24.382246,4.276510,0.077142,0.068141,32.000000,91.059930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573921,70.303520,108.480845,89.884088,40.015562,49.873418,56.215190,35.343790,41.594937,34.595587,50.141391,198.420450,87.148508,0.601127,198.200895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.821695,49.081549,213.160300,166.753607,224.446624,224.033765,99.465344,14.205825,207.092910,3.361029,47.785160,48.929724,165.138464,215.190537,163.276066,207.642376,101.433930,201.555657,-0.000446,0.031307,93.944690,63.506252,205.628992,18.162650,75.779639,0.693598,895671.841522,0.877666,8.970580,24.393877,4.278517,0.078212,0.068532,32.000000,91.034035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568940,70.274478,108.500320,89.884088,40.003493,49.873418,56.215190,35.367066,41.594937,34.595587,50.151869,198.930688,87.551662,0.603497,198.479573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.825789,49.077701,213.134641,166.759217,224.464649,224.036318,99.460450,14.202542,207.133756,3.371604,47.739239,48.972899,165.169706,215.203564,163.281494,207.734926,101.390927,201.568209,-0.000446,0.031325,93.587266,63.664528,205.615104,18.167870,75.808559,0.694120,895773.567982,0.875204,8.998366,24.388791,4.278463,0.079106,0.069873,32.000000,91.024529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554207,70.288777,108.509661,89.884088,40.037218,49.873418,56.215190,35.353844,41.594937,34.595587,50.203939,198.920900,88.252760,0.600790,198.268676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.767039,49.077701,213.177431,166.759217,224.482965,224.056484,99.400501,14.201686,207.103645,3.372300,47.738013,48.955150,165.155931,215.260117,163.281193,207.617051,101.391768,201.558701,-0.000446,0.031336,93.207839,63.685562,205.582269,18.172765,75.798661,0.693753,895948.750055,0.875168,8.990283,24.436314,4.277597,0.080050,0.069547,32.000000,91.049271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562167,70.296740,108.516054,89.884088,40.024677,49.873418,56.215190,35.348720,41.594937,34.595587,50.205539,198.801003,88.886287,0.595929,197.949872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.812442,49.063134,213.024394,166.758376,224.580156,224.119228,99.410417,14.199260,207.107756,3.380350,47.722147,48.991709,165.140343,215.140264,163.262568,207.647709,101.379973,201.586312,-0.000446,0.031352,93.136554,63.629718,205.663380,18.179692,75.797525,0.694699,896118.921909,0.876924,9.051105,24.432049,4.283506,0.080414,0.070418,32.000000,91.017493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534946,70.267850,108.524202,89.884088,40.031366,49.873418,56.215190,35.360532,41.594937,34.595587,50.197041,198.820833,88.972861,0.592411,198.232877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.795014,49.057362,213.105035,166.763986,224.674229,224.173569,99.444931,14.201829,207.131572,3.374081,47.779049,48.985018,165.146843,215.163708,163.275836,207.719544,101.363735,201.584309,-0.000446,0.031343,93.036699,63.266044,205.649143,18.184957,75.822948,0.693890,896161.465498,0.877414,8.985688,24.441852,4.276286,0.080719,0.070776,32.000000,91.023331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552928,70.288327,108.531118,89.884088,40.031592,49.873418,56.215190,35.351838,41.594937,34.595587,50.194550,198.889861,87.943297,0.592463,198.367260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.841858,49.063409,213.071935,166.772682,224.756496,224.223268,99.175629,14.198975,207.200957,3.373787,47.751912,48.939768,165.142740,215.017005,163.284479,207.647750,101.381698,201.685929,-0.000447,0.031345,93.081246,63.423769,205.660484,18.189549,75.818548,0.693890,896161.465498,0.877414,8.985688,24.441852,4.276286,0.077654,0.067994,32.000000,91.007901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551701,70.279218,108.514797,89.884088,40.027679,49.873418,56.215190,35.359890,41.594937,34.595587,50.197211,198.351259,86.990622,0.592463,198.107700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.761770,49.086771,213.091016,166.778012,224.691114,224.271971,99.307243,14.206253,207.220493,3.360497,47.754606,49.046783,165.160212,215.165523,163.276856,207.602223,101.387446,201.607016,-0.000449,0.031373,93.198279,63.597832,205.646225,18.194083,75.807117,0.693875,896672.158863,0.878064,8.959364,24.487913,4.274960,0.080116,0.070733,32.000000,91.008859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553227,70.275352,108.489133,89.884088,40.037924,49.873418,56.215190,35.330349,41.594937,34.595587,50.206525,198.614485,87.832145,0.604762,197.998613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.833202,49.086771,213.058532,166.778012,224.663051,224.313625,99.374396,14.203399,207.039165,3.360604,47.800301,48.905369,165.169625,215.146685,163.307674,207.607029,101.402229,201.521889,-0.000450,0.031396,93.343641,63.359420,205.651203,18.198653,75.843124,0.695184,897036.586372,0.878717,9.065630,24.453765,4.282223,0.080370,0.070016,32.000000,90.987375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560753,70.292836,108.495861,89.884088,40.019465,49.873418,56.215190,35.374093,41.594937,34.595587,50.234675,198.748792,88.059437,0.600007,198.613955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.807891,49.100788,213.050547,166.781098,224.663701,224.351754,99.400960,14.198119,207.065755,3.364309,47.812463,49.056354,165.168738,215.036536,163.306408,207.664821,101.402922,201.490980,-0.000450,0.031398,93.306989,63.497239,205.696339,18.201733,75.748013,0.694053,897022.553559,0.876888,8.991683,24.408333,4.275433,0.079821,0.069977,32.000000,90.973499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577185,70.291022,108.465975,89.884088,40.082373,49.873418,56.215190,35.331526,41.594937,34.595587,50.255258,198.801920,86.887027,0.597768,198.169856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.781367,49.112606,213.069263,166.794282,224.615929,224.380209,99.285424,14.204540,207.074629,3.381420,47.811796,49.031426,165.159202,215.188111,163.292725,207.584376,101.402691,201.608895,-0.000450,0.031386,93.466979,63.507581,205.614818,18.204193,75.808199,0.695360,897251.852285,0.877332,9.031892,24.396510,4.277446,0.081409,0.071006,32.000000,90.949373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568694,70.287921,108.456215,89.884088,40.011289,49.873418,56.215190,35.342702,41.594937,34.595587,50.263329,198.570847,87.899717,0.606214,198.425088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.793348,49.112331,213.042722,166.794563,224.654027,224.405162,99.400311,14.205539,207.128091,3.367070,47.775435,48.959490,165.181461,215.135452,163.327413,207.577552,101.424339,201.498074,-0.000451,0.031363,93.601921,63.592218,205.651875,18.206980,75.785138,0.695360,897251.852285,0.877332,9.031892,24.396510,4.277446,0.078932,0.069260,32.000000,91.009346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570133,70.301390,108.468963,89.884088,40.083091,49.873418,56.215190,35.355990,41.594937,34.595587,50.283913,198.800621,87.646379,0.606214,198.089604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.849884,49.112331,213.139772,166.794563,224.686226,224.386207,99.398315,14.204968,207.107090,3.375121,47.789226,49.062229,165.193711,215.110580,163.324687,207.598983,101.416968,201.554474,-0.000451,0.031346,93.702914,63.620725,205.652935,18.209219,75.752124,0.695363,897432.639036,0.877860,9.058490,24.377648,4.278538,0.080787,0.070907,32.000000,91.020918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561314,70.289250,108.468795,89.884088,40.009708,49.873418,56.215190,35.348034,41.594937,34.595587,50.293164,198.796631,88.124954,0.601259,198.148495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.863265,49.108209,213.187407,166.786147,224.643992,224.400432,99.387862,14.206253,207.169010,3.382774,47.744778,49.025503,165.180886,215.242829,163.299828,207.613957,101.442975,201.647010,-0.000452,0.031343,93.787206,63.434150,205.702352,18.213532,75.781802,0.695147,897299.665058,0.876697,8.999985,24.405329,4.275632,0.078865,0.068668,32.000000,91.026992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535494,70.269228,108.472766,89.884088,40.052886,49.873418,56.215190,35.294680,41.594937,34.595587,50.301477,198.775723,86.980497,0.597547,198.220564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.870772,49.103536,213.262807,166.792599,224.671689,224.412791,99.360987,14.203827,207.194205,3.393706,47.767993,49.012194,165.213506,215.165543,163.324270,207.644942,101.460116,201.521990,-0.000452,0.031340,93.956507,63.522060,205.820663,18.216474,75.761031,0.694890,897212.525442,0.874559,8.986006,24.411244,4.275693,0.079516,0.070331,32.000000,91.018830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570391,70.296255,108.502087,89.884088,40.152273,49.873418,56.215190,35.300035,41.594937,34.595587,50.305718,198.721975,86.498914,0.597355,198.405418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.867002,49.094741,213.177236,166.797087,224.688169,224.437369,99.308536,14.203827,207.121802,3.389421,47.813666,48.991727,165.191383,215.213493,163.316351,207.581054,101.459674,201.612263,-0.000454,0.031344,94.218473,63.433521,205.650325,18.218248,75.805747,0.695153,897161.978511,0.876700,8.969586,24.350484,4.276308,0.081191,0.070768,32.000000,91.018382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559978,70.280032,108.501251,89.884088,40.102632,49.873418,56.215190,35.293564,41.594937,34.595587,50.314131,198.617072,87.930237,0.608857,198.577999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.824435,49.116454,213.159114,166.805503,224.767006,224.454093,99.354282,14.205254,207.185335,3.394080,47.795954,49.060241,165.208144,215.242646,163.313269,207.639524,101.468139,201.599977,-0.000454,0.031316,94.461215,63.584909,205.859454,18.218317,75.821631,0.694652,897245.406629,0.877312,8.964690,24.383425,4.274916,0.080483,0.069281,32.000000,91.024925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552010,70.283676,108.457635,89.884088,40.098345,49.873418,56.215190,35.291530,41.594937,34.595587,50.312866,198.708565,88.435298,0.598868,198.211673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.768228,49.116454,213.184367,166.805503,224.834777,224.465462,99.369791,14.203827,207.174266,3.384290,47.840444,49.005209,165.209167,215.201750,163.328924,207.671182,101.516591,201.634463,-0.000452,0.031303,94.700662,63.566493,205.711184,18.218940,75.836741,0.695081,897407.263713,0.877859,9.030436,24.370537,4.278204,0.079444,0.068973,32.000000,90.977590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584243,70.285224,108.442985,89.884088,40.071096,49.873418,56.215190,35.312210,41.594937,34.595587,50.343173,198.739582,87.455257,0.595941,198.132209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.865558,49.135418,213.389351,166.818407,224.754391,224.489254,99.386372,14.205825,207.293612,3.384417,47.871209,49.060162,165.238731,215.258221,163.355555,207.683610,101.510064,201.727223,-0.000452,0.031345,94.886159,63.417877,205.760498,18.219993,75.841537,0.695705,897339.166919,0.878868,9.088625,24.334498,4.283543,0.079785,0.071020,32.000000,90.964099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590460,70.307620,108.443654,89.884088,40.129717,49.873418,56.215190,35.293266,41.594937,34.595587,50.376615,198.772744,88.130017,0.603280,198.076190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.874554,49.141740,213.247794,166.817846,224.695030,224.494922,99.363186,14.206395,207.239267,3.393986,47.837191,48.976590,165.227975,215.233839,163.336147,207.732259,101.509116,201.679311,-0.000452,0.031383,95.024702,63.502576,205.843953,18.222261,75.896638,0.695074,897356.894373,0.878471,9.008778,24.373738,4.279415,0.080722,0.071405,32.000000,90.976503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603837,70.313536,108.386325,89.884088,40.157828,49.873418,56.215190,35.282341,41.594937,34.595587,50.395430,198.726372,86.450344,0.607329,198.577645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.783683,49.143389,213.240633,166.824579,224.687100,224.496239,99.448259,14.204398,207.343831,3.396828,47.827812,48.921150,165.228643,215.273430,163.340192,207.830004,101.515854,201.735264,-0.000450,0.031422,95.098385,63.557262,205.905587,18.225581,75.874172,0.694167,897393.501833,0.877022,9.003879,24.358114,4.275683,0.080173,0.070464,32.000000,90.980489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597114,70.312617,108.381894,89.884088,40.121297,49.873418,56.215190,35.274997,41.594937,34.595587,50.408602,198.896518,86.828113,0.609424,198.516630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.867145,49.149710,213.311637,166.847862,224.658345,224.501103,99.303455,14.203969,207.277864,3.404725,47.865595,48.948174,165.226099,215.347699,163.342894,207.758844,101.543164,201.643095,-0.000451,0.031434,95.149387,63.555200,205.856048,18.229260,75.921628,0.695454,897522.486967,0.878059,9.099556,24.371508,4.283344,0.078664,0.068573,32.000000,91.061580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605905,70.325559,108.377630,89.884088,40.207535,49.873418,56.215190,35.323946,41.594937,34.595587,50.423588,198.606910,86.647189,0.607718,198.487637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.812431,49.149710,213.211345,166.847862,224.644595,224.505421,99.548874,14.201543,207.306655,3.390856,47.907987,48.903839,165.232795,215.319014,163.343228,207.870014,101.552428,201.629405,-0.000451,0.031429,95.165480,63.553755,205.898328,18.233370,75.886000,0.694206,897307.222977,0.877738,9.019512,24.311032,4.277599,0.079307,0.069880,32.000000,91.073386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626177,70.316803,108.358233,89.884088,40.153494,49.873418,56.215190,35.274613,41.594937,34.595587,50.443658,199.097748,86.890182,0.608274,198.415450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.775462,49.147786,213.402267,166.864413,224.613581,224.473269,99.439995,14.208536,207.381147,3.367027,47.887425,49.044680,165.234862,215.413752,163.374558,207.869183,101.565798,201.793109,-0.000451,0.031452,95.213737,63.492628,205.893083,18.236147,75.942056,0.694983,897372.357031,0.876660,9.076116,24.296841,4.280284,0.078849,0.068539,32.000000,91.073961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628881,70.343151,108.352046,89.884088,40.189076,49.873418,56.215190,35.302657,41.594937,34.595587,50.455865,198.879990,87.700598,0.606967,198.276819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.830382,49.147512,213.365991,166.876476,224.656304,224.467978,99.280733,14.205825,207.418805,3.362028,47.841980,49.008994,165.276342,215.398645,163.383875,207.877391,101.564851,201.763463,-0.000451,0.031462,95.209582,63.722371,205.947314,18.239113,75.952586,0.695234,897247.927249,0.878214,9.112466,24.342374,4.287299,0.080110,0.069493,32.000000,91.101750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624667,70.347646,108.355077,89.884088,40.199192,49.873418,56.215190,35.321526,41.594937,34.595587,50.469790,198.561466,87.694581,0.602020,198.140076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.786214,49.143939,213.449947,166.883208,224.660150,224.447496,99.492629,14.201258,207.318791,3.361478,47.791830,48.981361,165.267752,215.499600,163.389519,207.880485,101.577462,201.775220,-0.000451,0.031464,95.036661,63.542034,206.018290,18.241194,75.987277,0.694383,897140.795699,0.878524,9.055340,24.332658,4.281845,0.080407,0.070239,32.000000,91.118562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612662,70.313653,108.390232,89.884088,40.219784,49.873418,56.215190,35.288353,41.594937,34.595587,50.483412,198.985258,87.773305,0.601408,198.174734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.804565,49.167301,213.436423,166.905931,224.683335,224.486617,99.447952,14.209250,207.509342,3.351035,47.951198,49.047343,165.291305,215.596641,163.387244,207.912760,101.589272,201.858792,-0.000451,0.031471,94.297477,63.442374,206.102151,18.244519,75.987205,0.694707,897066.569201,0.877428,9.097483,24.324276,4.287330,0.078590,0.069289,32.000000,91.111081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626318,70.341002,108.410295,89.884088,40.227838,49.873418,56.215190,35.309479,41.594937,34.595587,50.498002,198.895905,87.605293,0.601423,198.682837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.785520,49.167301,213.433564,166.905931,224.774546,224.515018,99.436840,14.207252,207.400456,3.346264,48.019066,48.964939,165.313974,215.374629,163.404339,208.010831,101.591420,201.945597,-0.000452,0.031448,94.105858,63.548845,206.008131,18.248146,75.959979,0.694631,897213.483314,0.877673,9.101848,24.342525,4.285479,0.079124,0.069167,32.000000,91.108396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632362,70.366126,108.427119,89.884088,40.238534,49.873418,56.215190,35.297991,41.594937,34.595587,50.536183,198.873680,88.392158,0.602510,198.545072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889591,49.203855,213.506951,166.932581,224.793871,224.541616,99.385387,14.201829,207.553731,3.335552,47.983427,49.094501,165.313201,215.520721,163.416693,208.005245,101.590534,201.979679,-0.000451,0.031458,93.868614,63.472852,205.975135,18.251749,75.950152,0.695187,897352.835071,0.878256,9.121565,24.371590,4.287061,0.079955,0.070416,32.000000,91.111143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643115,70.348679,108.449271,89.884088,40.243799,49.873418,56.215190,35.307127,41.594937,34.595587,50.589726,198.770774,87.165016,0.597410,198.541492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.838501,49.218697,213.484190,166.948571,224.820747,224.586678,99.322201,14.200830,207.510238,3.335482,47.927940,49.064751,165.278062,215.580556,163.423484,207.931721,101.561288,201.899998,-0.000448,0.031470,93.371574,63.738776,206.006931,18.255383,75.978929,0.694360,897403.366383,0.876868,9.050448,24.384728,4.279589,0.079788,0.070100,32.000000,91.095714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594646,70.329643,108.437713,89.884088,40.284278,49.873418,56.215190,35.245421,41.594937,34.595587,50.610635,198.644403,87.786731,0.605022,198.082327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.790887,49.218697,213.639631,166.948571,224.807765,224.583811,99.426480,14.209963,207.510219,3.325174,47.896664,49.096625,165.301402,215.430020,163.413118,207.970679,101.579731,201.990261,-0.000448,0.031492,93.151128,63.439004,206.022753,18.257750,75.980533,0.694830,897829.638995,0.878638,9.118127,24.385327,4.283520,0.080314,0.071243,32.000000,91.063364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630871,70.355096,108.450063,89.884088,40.289119,49.873418,56.215190,35.270555,41.594937,34.595587,50.647875,198.852959,87.626937,0.601372,198.349242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.824846,49.209352,213.442337,166.964281,224.769400,224.561820,99.396790,14.206681,207.468365,3.333279,47.899358,48.966804,165.339353,215.564715,163.443655,208.099572,101.593879,201.964615,-0.000447,0.031509,93.101869,63.654291,205.936097,18.259239,75.948583,0.695722,897819.268370,0.878638,9.167405,24.399334,4.290738,0.079296,0.069716,32.000000,91.113719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641823,70.369369,108.472048,89.884088,40.347378,49.873418,56.215190,35.294872,41.594937,34.595587,50.661126,198.793581,87.603899,0.603254,198.316630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.906112,49.193686,213.526776,166.971574,224.784984,224.573122,99.294949,14.203827,207.512744,3.340782,47.883386,49.048743,165.330489,215.544247,163.432145,208.062656,101.572782,201.982819,-0.000447,0.031472,93.082693,63.619420,206.021022,18.260526,76.013024,0.695079,897588.301492,0.878126,9.122910,24.375967,4.283853,0.079379,0.069835,32.000000,91.123947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621636,70.346687,108.451901,89.884088,40.320415,49.873418,56.215190,35.273510,41.594937,34.595587,50.666783,198.589898,87.817912,0.602602,198.539093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.896792,49.196984,213.428613,166.969611,224.822032,224.595340,99.542221,14.201686,207.509133,3.352964,47.886949,48.985201,165.331925,215.445066,163.453088,208.186824,101.606552,201.815152,-0.000446,0.031482,93.208583,63.436281,205.996366,18.263326,76.057758,0.693702,897548.500094,0.877442,9.023202,24.403609,4.278570,0.079058,0.069295,32.000000,91.090916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612861,70.333761,108.444126,89.884088,40.331024,49.873418,56.215190,35.224314,41.594937,34.595587,50.686425,199.084443,88.451806,0.600451,198.512224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.853012,49.201382,213.564611,166.965683,224.843748,224.622611,99.490788,14.198261,207.685653,3.351968,47.896193,49.128132,165.347603,215.622349,163.451174,208.131571,101.611689,201.989986,-0.000448,0.031463,93.430196,63.440207,205.998325,18.266568,76.031902,0.693266,897512.447143,0.875538,9.036133,24.309549,4.277402,0.077090,0.068059,32.000000,91.083563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641013,70.377269,108.424605,89.884088,40.354468,49.873418,56.215190,35.224405,41.594937,34.595587,50.709559,198.981575,87.295610,0.596124,198.683939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.854672,49.201382,213.498961,166.965683,224.821100,224.643222,99.391686,14.205396,207.543733,3.352273,47.944775,49.089622,165.335961,215.655579,163.450757,208.121594,101.623205,202.144365,-0.000447,0.031469,93.596734,63.699073,206.025692,18.270043,76.067296,0.694423,897688.686750,0.876963,9.085799,24.367278,4.283886,0.078672,0.068739,32.000000,91.035293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619820,70.363121,108.396723,89.884088,40.368248,49.873418,56.215190,35.244425,41.594937,34.595587,50.734269,198.783372,88.750118,0.604822,198.453766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.901700,49.230241,213.667138,166.977746,224.809722,224.574932,99.256159,14.204398,207.640633,3.345506,47.997631,49.110877,165.325737,215.577437,163.457764,208.048070,101.613161,202.131776,-0.000447,0.031402,93.761676,63.590587,206.161746,18.274006,76.048995,0.693994,897724.969451,0.877886,9.084082,24.411238,4.282426,0.079278,0.069191,32.000000,91.026342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617200,70.353034,108.391519,89.884088,40.425093,49.873418,56.215190,35.231679,41.594937,34.595587,50.792293,198.512318,87.228552,0.594819,198.245387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.907711,49.256077,213.703452,167.008043,224.848005,224.553703,99.349420,14.211818,207.665542,3.345368,48.028991,48.987373,165.358372,215.637700,163.494599,208.106666,101.670406,202.092673,-0.000446,0.031400,93.938712,63.495583,206.043045,18.277293,76.018632,0.693826,897572.958743,0.874929,9.057237,24.419218,4.281310,0.079387,0.069917,32.000000,91.039747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640091,70.361830,108.420946,89.884088,40.414065,49.873418,56.215190,35.206856,41.594937,34.595587,50.842772,198.698841,87.402726,0.600716,198.500462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.871355,49.270919,213.575931,167.020948,224.872981,224.538583,99.522358,14.204540,207.651563,3.341056,47.971169,49.008684,165.379113,215.645590,163.482756,208.157571,101.634551,202.051930,-0.000446,0.031401,94.096157,63.524244,206.048983,18.280134,76.088986,0.694099,897239.354771,0.877007,9.083940,24.345464,4.281973,0.079898,0.069149,32.000000,91.033011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641097,70.380671,108.380189,89.884088,40.455274,49.873418,56.215190,35.198394,41.594937,34.595587,50.870186,199.044716,87.755330,0.603693,198.223239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.941531,49.284387,213.708572,167.018703,224.907495,224.487708,99.384470,14.204398,207.658938,3.346236,48.027787,48.999283,165.369361,215.613807,163.486860,208.154332,101.674467,202.125573,-0.000445,0.031427,94.276608,63.694971,206.131399,18.282075,76.034048,0.693597,897431.898465,0.876170,9.136366,24.366678,4.282537,0.078968,0.069522,32.000000,91.061269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655999,70.382720,108.374148,89.884088,40.446914,49.873418,56.215190,35.214400,41.594937,34.595587,50.913931,198.768940,86.910431,0.601389,198.435788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.958685,49.284387,213.613617,167.018703,224.967040,224.452904,99.314572,14.204112,207.682515,3.337250,47.969319,49.123749,165.369083,215.671583,163.479079,208.172463,101.661604,202.105862,-0.000444,0.031424,94.471884,63.594385,206.170924,18.284141,76.074129,0.693424,896987.996212,0.875850,9.077307,24.353224,4.279175,0.078948,0.069075,32.000000,91.068494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658592,70.372457,108.391956,89.884088,40.486955,49.873418,56.215190,35.169181,41.594937,34.595587,50.957454,198.629144,88.299275,0.606646,198.335906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.928124,49.301703,213.680968,167.022911,224.968640,224.422742,99.475079,14.204826,207.799432,3.340252,47.965666,49.105945,165.410188,215.676373,163.503027,208.162257,101.653351,202.055807,-0.000445,0.031420,94.590737,63.556383,206.097237,18.288175,76.043532,0.692539,896875.986307,0.875996,9.059589,24.359006,4.275805,0.080513,0.070472,32.000000,91.133829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656457,70.388155,108.385748,89.884088,40.477713,49.873418,56.215190,35.152582,41.594937,34.595587,51.006010,198.950158,87.482550,0.596656,198.297590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.836252,49.300603,213.604635,167.018142,224.978919,224.419413,99.429513,14.201401,207.796497,3.341955,47.931407,49.063860,165.397072,215.640982,163.503382,208.273243,101.674972,202.094172,-0.000445,0.031433,94.767585,63.642804,206.130686,18.292375,76.090339,0.693278,896887.326640,0.875103,9.108472,24.349271,4.279772,0.080768,0.070883,32.000000,91.132636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679654,70.409701,108.410787,89.884088,40.503376,49.873418,56.215190,35.164710,41.594937,34.595587,51.039107,198.859026,88.385335,0.602627,198.496016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.959786,49.300603,213.736797,167.018142,224.970986,224.447752,99.434545,14.198689,207.698992,3.358654,47.914211,49.019240,165.429116,215.676598,163.502870,208.266457,101.689519,202.102561,-0.000443,0.031438,94.911654,63.679298,206.327681,18.296725,76.082495,0.693767,896928.552875,0.877282,9.202358,24.341436,4.286130,0.078070,0.068213,32.000000,91.135619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664161,70.405401,108.405373,89.884088,40.541751,49.873418,56.215190,35.212427,41.594937,34.595587,51.071041,198.869090,87.556064,0.597259,198.529927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.881189,49.277516,213.849891,167.016179,224.920403,224.496103,99.414652,14.202114,207.834965,3.354574,47.899286,49.030461,165.395201,215.835614,163.529261,208.238590,101.664614,202.296977,-0.000443,0.031424,95.067470,63.647111,206.265516,18.302361,76.118141,0.692745,896782.154928,0.874938,9.074668,24.329904,4.278177,0.078994,0.069700,32.000000,91.083688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665142,70.373203,108.382634,89.884088,40.546406,49.873418,56.215190,35.128579,41.594937,34.595587,51.104802,198.829304,87.714464,0.601966,198.579100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.904384,49.277516,213.737961,167.016179,224.928180,224.518214,99.374978,14.203541,207.832960,3.355128,47.917062,49.051056,165.406368,215.840956,163.532578,208.368770,101.707814,202.345908,-0.000443,0.031456,95.206933,63.572415,206.494550,18.306078,76.119764,0.692955,897031.665300,0.875493,9.062708,24.388167,4.277476,0.080592,0.071194,32.000000,91.077209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665492,70.387654,108.375088,89.884088,40.613058,49.873418,56.215190,35.171989,41.594937,34.595587,51.122305,198.749956,88.217471,0.600903,198.711201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.969186,49.288785,213.919807,167.020948,224.903995,224.559564,99.475986,14.206253,207.802984,3.348547,47.935573,49.242358,165.419367,215.855410,163.534730,208.416300,101.716908,202.307809,-0.000442,0.031462,95.342263,63.616782,206.333123,18.309409,76.097082,0.693235,897016.152720,0.876761,9.108817,24.399003,4.282950,0.081104,0.071376,32.000000,91.111114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658335,70.378006,108.365056,89.884088,40.639912,49.873418,56.215190,35.153828,41.594937,34.595587,51.163853,198.951972,86.579398,0.598168,198.355379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.956587,49.299229,213.871258,167.038060,224.929634,224.613995,99.428308,14.199260,207.895361,3.346175,47.952992,49.128319,165.425002,215.931432,163.565505,208.477759,101.738970,202.262291,-0.000442,0.031459,95.531420,63.744231,206.300841,18.313581,76.051032,0.693225,897069.901502,0.874797,9.053144,24.376232,4.281034,0.080209,0.069562,32.000000,91.151665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667066,70.410796,108.343674,89.884088,40.668757,49.873418,56.215190,35.110877,41.594937,34.595587,51.195342,198.856615,88.622605,0.609295,198.501091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.964802,49.309124,213.911128,167.041146,224.906426,224.641617,99.463007,14.208393,207.847291,3.336548,47.901202,49.168965,165.417437,215.847275,163.545922,208.340700,101.720824,202.378510,-0.000440,0.031481,95.627807,63.606834,206.309974,18.318886,76.112877,0.693875,897243.307749,0.875700,9.076599,24.337826,4.281142,0.079958,0.070134,32.000000,91.180261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651221,70.393287,108.316920,89.884088,40.672261,49.873418,56.215190,35.110884,41.594937,34.595587,51.238322,198.926015,88.483281,0.595446,198.194758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.025329,49.309124,213.831107,167.041146,224.927906,224.648605,99.381414,14.212960,207.973455,3.352468,47.917419,49.106445,165.422916,215.940239,163.543537,208.387152,101.724150,202.326922,-0.000441,0.031480,95.740477,63.652893,206.479984,18.323940,76.125660,0.693407,897449.793597,0.875366,9.078010,24.397696,4.281236,0.079265,0.070344,32.000000,91.210752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648999,70.370741,108.307116,89.884088,40.703805,49.873418,56.215190,35.098154,41.594937,34.595587,51.281588,198.762828,86.979103,0.596465,198.285159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.989341,49.302802,213.906384,167.030766,225.004236,224.678364,99.377580,14.202542,207.886059,3.347117,47.950163,49.087580,165.430849,215.891005,163.563490,208.342998,101.720297,202.271777,-0.000441,0.031432,95.896398,63.665018,206.347524,18.328214,76.127824,0.692415,897364.274964,0.874934,9.015541,24.375852,4.274457,0.077386,0.068199,32.000000,91.218997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670643,70.411885,108.332679,89.884088,40.754860,49.873418,56.215190,35.055631,41.594937,34.595587,51.309179,198.755160,87.737428,0.606014,198.271194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.879247,49.314071,213.848212,167.021789,225.067133,224.684010,99.365447,14.197976,207.860245,3.346722,47.921472,49.123298,165.439064,215.957221,163.546221,208.365975,101.695182,202.146739,-0.000442,0.031422,95.936523,63.764509,206.375263,18.331287,76.118159,0.693069,897537.006473,0.875768,9.046355,24.359905,4.279040,0.077926,0.068978,32.000000,91.208152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652381,70.390714,108.341500,89.884088,40.743366,49.873418,56.215190,35.068620,41.594937,34.595587,51.342414,198.730893,87.795902,0.601361,198.448691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
