OSU 80 Ton Compressor Load Stand
49.970327,49.328638,213.935087,167.020387,225.101015,224.687140,99.587020,14.207394,207.897121,3.351989,47.947557,49.090970,165.415826,215.883625,163.544682,208.435859,101.693035,202.269936,-0.000443,0.031421,95.665267,63.788630,206.354823,18.333483,76.061057,0.694388,897872.629529,0.878074,9.171357,24.340112,4.287318,0.077856,0.068305,32.000000,91.205169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645704,70.384450,108.336191,89.884088,40.790721,49.873418,56.215190,35.124986,41.594937,34.595587,51.388048,199.174041,87.724589,0.602027,198.760532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.012054,49.328638,213.849125,167.020387,225.238908,224.712257,99.355544,14.203684,207.849283,3.354177,47.997517,49.124621,165.427995,215.761508,163.557254,208.419110,101.683456,202.226558,-0.000442,0.031414,95.338404,63.667794,206.397939,18.335996,76.097154,0.694048,897794.090343,0.874394,9.091820,24.386506,4.281242,0.078926,0.068791,32.000000,91.220979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665408,70.375957,108.382675,89.884088,40.790417,49.873418,56.215190,35.065107,41.594937,34.595587,51.438110,198.711088,88.740066,0.601770,198.512381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.954310,49.325890,213.739958,167.019826,225.249129,224.730331,99.387677,14.205539,207.861435,3.348289,47.994154,49.171146,165.435560,216.071611,163.558835,208.317474,101.707477,202.166055,-0.000444,0.031384,95.351246,63.767989,206.258336,18.341400,76.125498,0.693111,897867.551651,0.875716,9.048752,24.380508,4.275952,0.079507,0.069789,32.000000,91.265126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700324,70.403834,108.422010,89.884088,40.817751,49.873418,56.215190,35.077672,41.594937,34.595587,51.483804,198.775354,86.743741,0.594363,198.506559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.975518,49.329463,213.827102,167.021228,225.340998,224.806680,99.493373,14.202685,207.902382,3.370306,47.944905,49.126221,165.433019,215.835696,163.557789,208.352268,101.694129,202.296242,-0.000444,0.031378,95.285387,63.697179,206.370835,18.344488,76.070703,0.693366,898045.604172,0.875872,9.110326,24.369368,4.279009,0.077928,0.068602,32.000000,91.219231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674291,70.384013,108.407964,89.884088,40.831269,49.873418,56.215190,35.057241,41.594937,34.595587,51.523549,198.986747,87.235375,0.603397,198.593302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.924252,49.312697,213.814649,167.021509,225.375501,224.842544,99.359039,14.201543,207.873783,3.372428,47.959539,49.133851,165.466340,215.840099,163.550682,208.235574,101.673161,202.240089,-0.000443,0.031373,95.469116,63.747331,206.429899,18.346202,76.088680,0.694033,898262.587003,0.875583,9.087285,24.394859,4.278637,0.077820,0.068575,32.000000,91.217441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675556,70.402698,108.446712,89.884088,40.812590,49.873418,56.215190,35.036741,41.594937,34.595587,51.560104,198.718077,87.922901,0.605209,198.232130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.985905,49.295931,213.819547,167.030205,225.401489,224.873483,99.488404,14.201401,207.887696,3.366007,47.932520,49.159211,165.456492,215.803587,163.541936,208.395477,101.694824,202.199625,-0.000444,0.031361,95.315333,63.665837,206.399735,18.348133,76.123749,0.694531,898526.213926,0.877866,9.123467,24.395664,4.282781,0.077922,0.068782,32.000000,91.195644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671692,70.380169,108.428906,89.884088,40.884103,49.873418,56.215190,35.059147,41.594937,34.595587,51.578212,198.976809,86.815641,0.601048,198.469030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.997552,49.295931,213.876310,167.030205,225.399872,224.873221,99.324712,14.201115,207.846551,3.364309,47.937732,49.078844,165.442290,215.883217,163.548705,208.303923,101.698150,202.150368,-0.000445,0.031315,95.083035,63.672413,206.446439,18.349353,76.120125,0.693542,898408.108059,0.875603,9.043030,24.359468,4.277597,0.079567,0.069483,32.000000,91.192532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698246,70.396364,108.416721,89.884088,40.845767,49.873418,56.215190,35.017901,41.594937,34.595587,51.594926,198.649424,87.395243,0.608128,198.681539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.038577,49.295931,213.816693,167.035816,225.416530,224.888271,99.553598,14.206538,207.733155,3.371320,47.976355,49.101160,165.447172,216.016995,163.543846,208.311954,101.695054,202.154321,-0.000445,0.031315,95.277098,63.723412,206.326883,18.350318,76.114463,0.693558,898372.210276,0.876817,9.031009,24.338449,4.277736,0.080465,0.070292,32.000000,91.146484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673803,70.380207,108.447400,89.884088,40.949673,49.873418,56.215190,35.003099,41.594937,34.595587,51.627305,199.107197,88.070149,0.604080,198.659549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.942472,49.320393,213.795838,167.041146,225.439661,224.936344,99.321352,14.209535,207.761321,3.371648,48.036715,49.103832,165.459207,215.871413,163.560034,208.344287,101.716505,202.144259,-0.000445,0.031293,95.408368,63.625781,206.346522,18.350510,76.047084,0.693034,898379.175387,0.874063,8.988682,24.342965,4.273037,0.080076,0.069870,32.000000,91.157671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673456,70.377372,108.422634,89.884088,40.882766,49.873418,56.215190,34.970039,41.594937,34.595587,51.659684,198.642704,87.496270,0.598953,198.178707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.950383,49.351451,213.637240,167.043390,225.395892,224.957767,99.348668,14.192696,207.674530,3.382851,48.078095,49.127602,165.433858,215.771885,163.541378,208.188264,101.728820,202.007764,-0.000447,0.031307,95.286080,63.603551,206.233745,18.350699,76.043405,0.694957,898705.886535,0.878229,9.112341,24.317898,4.280842,0.080649,0.070312,32.000000,91.156775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682269,70.408584,108.443596,89.884088,40.901454,49.873418,56.215190,35.016798,41.594937,34.595587,51.718978,198.697337,87.208596,0.604019,198.726661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.924004,49.351451,213.790810,167.043390,225.395058,224.960812,99.509735,14.206966,207.731295,3.386474,48.035467,49.058542,165.429879,215.720103,163.539265,208.269192,101.708526,202.181031,-0.000448,0.031298,94.999244,63.764842,206.199394,18.351109,76.074905,0.694671,898813.386375,0.877993,9.135227,24.256537,4.276989,0.081264,0.071230,32.000000,91.174695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664592,70.390902,108.452833,89.884088,40.857024,49.873418,56.215190,35.006027,41.594937,34.595587,51.787289,199.019470,88.481740,0.605734,198.554041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.913561,49.370691,213.680698,167.056295,225.339412,224.975218,99.459665,14.205539,207.731665,3.394461,48.004440,49.005460,165.442855,215.706607,163.547771,208.125322,101.717199,202.019302,-0.000446,0.031275,94.734134,63.747243,206.194704,18.351107,76.003288,0.695050,898959.832975,0.877098,9.162479,24.339087,4.282325,0.080950,0.070764,32.000000,91.223553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643729,70.394502,108.438015,89.884088,40.921094,49.873418,56.215190,34.988925,41.594937,34.595587,51.860054,198.919329,87.482917,0.597591,198.413050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.007595,49.338808,213.753160,167.074530,225.311490,224.986324,99.534257,14.208536,207.595904,3.393869,47.986331,49.016903,165.442264,215.567875,163.535551,208.260658,101.728481,202.055273,-0.000446,0.031262,94.621145,63.530853,206.262148,18.350544,76.059254,0.695581,898992.916659,0.878221,9.186019,24.274562,4.280602,0.080258,0.070439,32.000000,91.265739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624000,70.388869,108.465893,89.884088,40.919615,49.873418,56.215190,35.011789,41.594937,34.595587,51.869310,199.068514,87.146821,0.598852,198.247983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.906995,49.322317,213.707762,167.074530,225.265339,224.954795,99.336786,14.198547,207.666162,3.385962,48.042168,49.029980,165.483107,215.674009,163.579865,208.174720,101.733259,202.078748,-0.000447,0.031238,94.667637,63.585389,206.148553,18.349613,76.047570,0.694167,898801.500294,0.875322,9.063520,24.273950,4.274414,0.079379,0.069653,32.000000,91.329675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598357,70.428749,108.494858,89.884088,40.940772,49.873418,56.215190,34.952992,41.594937,34.595587,51.907030,198.673572,87.903238,0.605849,198.447944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.906503,49.341282,213.752236,167.074810,225.253780,224.925786,99.460633,14.200973,207.721542,3.379876,48.090987,49.024284,165.444704,215.776411,163.565751,208.176494,101.706208,202.197075,-0.000447,0.031252,94.443211,63.583241,206.119490,18.348069,76.017333,0.695237,898769.945497,0.878863,9.150920,24.277607,4.282120,0.080089,0.070194,32.000000,91.341157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571142,70.411482,108.474356,89.884088,40.950719,49.873418,56.215190,35.003386,41.594937,34.595587,51.926603,198.921266,87.636254,0.601469,198.511909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.929422,49.341282,213.669733,167.074810,225.350211,224.945347,99.573840,14.201829,207.620413,3.362860,48.078158,49.001750,165.475287,215.663591,163.573901,208.104336,101.688881,202.064074,-0.000448,0.031247,94.468753,63.436587,206.216120,18.346348,76.008372,0.695571,898829.534501,0.877712,9.170392,24.347167,4.283054,0.080975,0.070836,32.000000,91.347910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539101,70.423813,108.481775,89.884088,40.976980,49.873418,56.215190,34.998012,41.594937,34.595587,51.982349,199.147681,87.949973,0.603351,198.230517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889281,49.364095,213.605048,167.090240,225.326807,225.019847,99.404922,14.200830,207.520698,3.359671,48.062078,48.972974,165.468040,215.474708,163.594015,208.121591,101.720880,201.931013,-0.000449,0.031295,94.382519,63.374167,206.171068,18.342852,76.049355,0.695260,898940.014825,0.876343,9.146710,24.316713,4.279435,0.079612,0.069995,32.000000,91.308241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554707,70.439836,108.484951,89.884088,40.946832,49.873418,56.215190,34.979260,41.594937,34.595587,52.020377,198.809844,88.386949,0.600859,198.596331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.834316,49.347329,213.544544,167.094448,225.300223,225.048137,99.301240,14.203399,207.601390,3.363031,48.075373,48.962385,165.469928,215.553931,163.603408,208.050167,101.743846,201.939622,-0.000450,0.031295,94.383891,63.654440,206.166784,18.338276,76.015747,0.695502,899227.549549,0.878964,9.211007,24.236887,4.281582,0.077921,0.068113,32.000000,91.204373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559287,70.444831,108.429129,89.884088,40.951895,49.873418,56.215190,34.996497,41.594937,34.595587,52.083506,198.602480,87.304194,0.598420,198.540587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889800,49.320668,213.667261,167.076213,225.204615,225.041522,99.476262,14.204398,207.504326,3.358321,48.015662,49.123060,165.475896,215.642185,163.585388,208.089955,101.721406,201.969678,-0.000451,0.031289,94.258295,63.708202,206.158320,18.334240,75.958536,0.696380,899283.447082,0.881029,9.251087,24.217016,4.285090,0.080287,0.069097,32.000000,91.199877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540605,70.432783,108.393348,89.884088,40.960174,49.873418,56.215190,35.023950,41.594937,34.595587,52.105927,198.952523,88.636325,0.606338,198.467063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.929320,49.320668,213.603895,167.076213,225.203981,225.074501,99.311151,14.205825,207.539095,3.356296,47.958106,48.993725,165.481014,215.563859,163.619020,208.139135,101.750203,201.911032,-0.000451,0.031228,94.021979,63.718777,206.046678,18.331510,76.003666,0.696436,899186.046508,0.878301,9.167044,24.250260,4.282785,0.079572,0.069832,32.000000,91.259791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542546,70.436383,108.397318,89.884088,40.998881,49.873418,56.215190,34.989520,41.594937,34.595587,52.116480,198.622302,87.609989,0.596824,198.440194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.821880,49.308574,213.620473,167.075091,225.206721,225.105759,99.469622,14.205682,207.474557,3.359997,48.006462,48.886536,165.485247,215.611177,163.581260,208.128073,101.712310,201.915297,-0.000451,0.031222,93.646418,63.599059,206.168089,18.329059,76.001701,0.695509,899128.441856,0.879116,9.126202,24.200379,4.278125,0.080581,0.070498,32.000000,91.276899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531480,70.439416,108.372802,89.884088,40.995441,49.873418,56.215190,34.961439,41.594937,34.595587,52.151939,198.939244,87.395536,0.603370,198.480713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.885158,49.323141,213.519344,167.079299,225.182701,225.132409,99.383050,14.202542,207.510806,3.352363,48.044147,48.906138,165.493831,215.608037,163.602239,208.070009,101.720730,201.999001,-0.000451,0.031218,93.613921,63.431747,205.948764,18.326997,75.994182,0.696920,899552.265949,0.879911,9.225201,24.239806,4.287684,0.080109,0.068979,32.000000,91.331162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549287,70.433585,108.346214,89.884088,41.002751,49.873418,56.215190,35.018370,41.594937,34.595587,52.174092,198.766099,88.306685,0.606062,198.612578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.879061,49.335510,213.490386,167.095009,225.150559,225.125609,99.582229,14.207394,207.530204,3.336708,47.989311,49.027620,165.501906,215.482414,163.600582,208.047970,101.712099,201.908194,-0.000450,0.031204,93.415749,63.448850,206.013169,18.324288,75.989549,0.696120,899567.157714,0.879577,9.174316,24.261476,4.280218,0.078430,0.068326,32.000000,91.333761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521744,70.445854,108.322156,89.884088,40.990883,49.873418,56.215190,34.980796,41.594937,34.595587,52.235997,199.164458,87.620260,0.599061,198.617613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.834758,49.334960,213.533092,167.093606,225.128172,225.127458,99.359169,14.206824,207.325337,3.323237,47.983475,49.081628,165.498715,215.443190,163.589508,207.949123,101.720182,201.942557,-0.000450,0.031205,93.390134,63.492876,205.966913,18.320615,76.004442,0.696177,899619.925920,0.877941,9.192988,24.237463,4.280161,0.079910,0.069405,32.000000,91.316036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519452,70.427386,108.307545,89.884088,40.974905,49.873418,56.215190,34.976176,41.594937,34.595587,52.285375,198.718339,86.992162,0.603767,198.463365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.860097,49.334960,213.566844,167.093606,225.117303,225.128655,99.241697,14.206395,207.432287,3.316004,47.985724,49.037667,165.517482,215.399705,163.594442,207.985365,101.727108,201.859856,-0.000448,0.031203,93.613096,63.510743,206.012007,18.315860,75.979722,0.696672,899663.326398,0.880787,9.238261,24.241735,4.284823,0.080374,0.070122,32.000000,91.310091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513296,70.443626,108.281458,89.884088,41.007787,49.873418,56.215190,34.998017,41.594937,34.595587,52.322102,198.483394,87.813143,0.608677,198.588306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.930487,49.346229,213.556637,167.090240,225.084709,225.140561,99.562885,14.202828,207.390802,3.311319,47.979710,48.998038,165.523801,215.472302,163.607152,208.015371,101.710624,201.924033,-0.000447,0.031184,93.860674,63.582809,206.007949,18.309785,75.995102,0.696671,899595.005848,0.881336,9.212050,24.205071,4.283322,0.080189,0.070332,32.000000,91.342793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502054,70.441506,108.247615,89.884088,41.004687,49.873418,56.215190,34.980173,41.594937,34.595587,52.370806,199.125771,87.080717,0.602790,198.456599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.839918,49.332486,213.354013,167.094167,225.107360,225.127384,99.390984,14.200116,207.379428,3.316202,47.958126,48.929214,165.513955,215.395546,163.609659,207.901671,101.719024,201.807869,-0.000448,0.031182,94.188909,63.322813,205.800147,18.303780,75.955219,0.695726,899634.630965,0.877191,9.150557,24.244633,4.277079,0.079155,0.068620,32.000000,91.335102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525561,70.451744,108.251587,89.884088,41.037532,49.873418,56.215190,34.936166,41.594937,34.595587,52.409450,198.781967,87.457238,0.607158,198.425127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.810877,49.332486,213.470955,167.094167,225.095827,225.117044,99.482959,14.208251,207.257139,3.316573,47.980956,48.925003,165.500877,215.517683,163.626552,207.923659,101.718202,201.663863,-0.000446,0.031182,94.394675,63.302850,205.971604,18.297796,75.945645,0.696659,899647.457014,0.880397,9.230449,24.194459,4.280786,0.079180,0.070123,32.000000,91.356533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512310,70.446372,108.222571,89.884088,40.994138,49.873418,56.215190,34.983090,41.594937,34.595587,52.432972,198.965918,88.443736,0.605037,198.469816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.835606,49.319568,213.415838,167.095850,225.026838,225.129642,99.335309,14.203541,207.326958,3.332116,47.939102,49.020193,165.472499,215.404843,163.591359,207.893199,101.683845,201.658501,-0.000447,0.031180,94.340968,63.488940,205.982231,18.290502,75.983022,0.697327,899651.369705,0.880113,9.260502,24.143469,4.285629,0.080271,0.070393,32.000000,91.335932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487908,70.440631,108.202753,89.884088,41.023018,49.873418,56.215190,34.996542,41.594937,34.595587,52.456763,198.670619,86.994437,0.598787,198.611083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.823006,49.304176,213.480054,167.088556,224.957391,225.138921,99.499443,14.208251,207.300287,3.329748,47.964272,48.924841,165.498138,215.344967,163.593430,207.835813,101.706034,201.753645,-0.000448,0.031170,94.293022,63.456404,205.783482,18.284246,75.979181,0.696572,899770.565987,0.880952,9.221991,24.175897,4.282397,0.078291,0.068752,32.000000,91.377005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509689,70.430894,108.194997,89.884088,41.026784,49.873418,56.215190,34.979803,41.594937,34.595587,52.492086,198.998886,88.118058,0.608403,198.457189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.876291,49.297305,213.269622,167.099217,224.879629,225.150398,99.496102,14.201543,207.235723,3.320122,47.955139,49.013484,165.492487,215.317547,163.603142,207.862680,101.701402,201.699598,-0.000447,0.031180,94.306428,63.560942,205.845464,18.277891,75.926118,0.696895,899691.021750,0.879744,9.219638,24.187944,4.284769,0.080115,0.070639,32.000000,91.358556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509231,70.435827,108.185234,89.884088,41.044702,49.873418,56.215190,34.983862,41.594937,34.595587,52.510472,198.992203,87.625323,0.600893,198.402468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.775589,49.269545,213.325339,167.107352,224.912725,225.148697,99.538392,14.205254,207.266727,3.314397,47.897647,48.909824,165.517516,215.277711,163.595602,207.828905,101.694265,201.716368,-0.000450,0.031194,94.032471,63.478728,205.646042,18.270706,75.899992,0.696295,899648.483954,0.878758,9.157647,24.173129,4.275972,0.078980,0.069369,32.000000,91.357406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527019,70.433710,108.176558,89.884088,41.016926,49.873418,56.215190,34.981421,41.594937,34.595587,52.547167,199.076783,88.270735,0.603330,198.593656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.848787,49.258001,213.354915,167.111841,224.834018,225.128649,99.239470,14.203969,207.291429,3.310504,47.884994,48.938753,165.510424,215.198468,163.609495,207.686807,101.673907,201.765525,-0.000450,0.031155,94.232721,63.384004,205.802206,18.263081,75.909584,0.697808,899775.277542,0.882478,9.234683,24.190220,4.285780,0.080518,0.071476,32.000000,91.333162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516671,70.429997,108.179778,89.884088,41.007166,49.873418,56.215190,35.004448,41.594937,34.595587,52.549171,198.478939,86.690182,0.607923,198.482956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.806005,49.258001,213.311949,167.111841,224.696378,225.094649,99.411728,14.199117,207.206166,3.295391,47.936472,48.991891,165.529643,215.238303,163.605507,207.693364,101.658559,201.670564,-0.000449,0.031115,94.438750,63.439267,205.738290,18.254316,75.955886,0.696814,899611.560857,0.881388,9.146789,24.224344,4.280042,0.080591,0.070181,32.000000,91.379156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519311,70.419366,108.169701,89.884088,41.024572,49.873418,56.215190,34.959930,41.594937,34.595587,52.566041,198.823455,88.101770,0.610160,198.343105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.774623,49.270095,213.276235,167.101180,224.661920,225.049738,99.559229,14.206681,207.087393,3.306395,47.964939,48.957545,165.488349,215.208518,163.606495,207.688378,101.669064,201.495951,-0.000448,0.031146,94.672252,63.299810,205.575842,18.242866,75.805656,0.696703,899605.933476,0.880567,9.191058,24.205524,4.282856,0.081424,0.071439,32.000000,91.395048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529112,70.446171,108.184104,89.884088,40.965701,49.873418,56.215190,34.981459,41.594937,34.595587,52.605997,199.118459,88.543002,0.600654,198.447944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.735608,49.283287,213.234134,167.108755,224.634984,224.978001,99.357441,14.200973,207.155395,3.299886,47.900674,49.024284,165.503748,215.095657,163.611804,207.653496,101.662727,201.567456,-0.000447,0.031162,94.953349,63.356340,205.480886,18.231854,75.814167,0.698267,899460.973313,0.879733,9.235643,24.132159,4.284839,0.080119,0.071134,32.000000,91.412515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549496,70.454116,108.183769,89.884088,41.008760,49.873418,56.215190,34.997483,41.594937,34.595587,52.635157,198.714883,87.016667,0.597818,198.626622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.824742,49.283287,213.206625,167.108755,224.529856,224.928572,99.394635,14.202971,207.070607,3.299150,47.847299,48.930444,165.478188,215.071560,163.616937,207.492842,101.638284,201.535173,-0.000447,0.031157,95.175747,63.341513,205.494631,18.220430,75.845594,0.698374,899306.429586,0.882039,9.289252,24.164243,4.287354,0.080080,0.069996,32.000000,91.397902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520338,70.441129,108.153142,89.884088,40.942115,49.873418,56.215190,35.019083,41.594937,34.595587,52.678834,198.789271,87.342638,0.608466,198.323121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.785428,49.253603,213.131323,167.089117,224.510942,224.890390,99.370129,14.206110,207.125556,3.301149,47.804302,48.963147,165.500738,215.126074,163.617787,207.627016,101.659253,201.406414,-0.000446,0.031160,95.406712,63.397906,205.656198,18.209456,75.838057,0.696793,899068.140699,0.879764,9.196953,24.177063,4.279132,0.079861,0.070044,32.000000,91.370548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561502,70.455341,108.162842,89.884088,40.987884,49.873418,56.215190,34.965859,41.594937,34.595587,52.679440,198.740259,86.800967,0.605073,198.384097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.836437,49.251954,213.167044,167.073688,224.466653,224.845537,99.499255,14.201258,207.044379,3.295526,47.789398,49.010925,165.509635,215.071968,163.621079,207.631291,101.649168,201.522687,-0.000445,0.031164,95.597710,63.394524,205.541540,18.198772,75.818729,0.696988,898797.020935,0.880530,9.207963,24.109722,4.280998,0.080096,0.069836,32.000000,91.343344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561410,70.446125,108.162361,89.884088,40.952273,49.873418,56.215190,34.986244,41.594937,34.595587,52.706546,198.998511,87.236035,0.608958,198.543302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.843509,49.226393,213.036792,167.049843,224.420371,224.797612,99.321089,14.199117,207.029327,3.285644,47.773891,48.974348,165.489728,215.047647,163.628878,207.456882,101.659316,201.415745,-0.000443,0.031176,95.809722,63.453315,205.462715,18.184795,75.842258,0.696484,898577.378186,0.878208,9.153519,24.161682,4.277333,0.079413,0.069569,32.000000,91.371017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569205,70.455580,108.179587,89.884088,40.910366,49.873418,56.215190,34.953029,41.594937,34.595587,52.714801,198.642178,87.497517,0.605329,198.412775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.772035,49.211276,213.141879,167.027119,224.374962,224.764096,99.415239,14.209535,206.992511,3.279674,47.845182,48.862937,165.493685,215.016638,163.620469,207.550581,101.639083,201.376048,-0.000442,0.031179,96.104974,63.603892,205.439359,18.175189,75.847433,0.695470,898260.173166,0.878243,9.094089,24.106189,4.270708,0.080512,0.069817,32.000000,91.368758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568199,70.461210,108.165455,89.884088,40.932539,49.873418,56.215190,34.946638,41.594937,34.595587,52.738518,198.830478,87.967435,0.602668,198.381500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.805414,49.217323,213.025602,167.010568,224.398783,224.734011,99.440945,14.203541,206.955955,3.267911,47.864719,48.909898,165.469482,214.934643,163.588335,207.489012,101.591143,201.446451,-0.000441,0.031164,95.952903,63.366097,205.442665,18.164437,75.826644,0.696604,898275.237914,0.879794,9.179505,24.118952,4.282362,0.080277,0.069529,32.000000,91.354250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571647,70.446825,108.156382,89.884088,40.895095,49.873418,56.215190,34.985245,41.594937,34.595587,52.745601,198.881891,87.456064,0.600627,198.419816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.753386,49.217323,213.054747,167.010568,224.413616,224.717479,99.390168,14.198261,206.963750,3.275437,47.878040,48.919562,165.468063,214.992480,163.576787,207.507527,101.571730,201.441987,-0.000440,0.031143,95.760085,63.429753,205.555023,18.152870,75.872531,0.696047,898324.762583,0.878809,9.150992,24.192254,4.277158,0.081542,0.070912,32.000000,91.366585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601589,70.447741,108.154186,89.884088,40.926837,49.873418,56.215190,34.965297,41.594937,34.595587,52.773837,198.780337,87.459146,0.603490,198.557110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.780034,49.221446,212.931828,167.013654,224.444385,224.709735,99.421185,14.204683,206.895153,3.273847,47.866234,48.910227,165.473972,214.880333,163.579334,207.330761,101.552969,201.257907,-0.000439,0.031120,95.760527,63.279353,205.469423,18.141447,75.795325,0.696268,898424.497445,0.880215,9.204868,24.210058,4.282216,0.078966,0.068444,32.000000,91.352460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587818,70.441018,108.152639,89.884088,40.909310,49.873418,56.215190,34.993629,41.594937,34.595587,52.800617,198.842369,88.382621,0.604026,198.379061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.714990,49.230241,212.925718,167.020667,224.380639,224.658144,99.300889,14.201401,206.717484,3.267847,47.898044,48.840508,165.477850,214.928914,163.580221,207.304662,101.577035,201.257400,-0.000440,0.031113,95.794630,63.348927,205.357966,18.129769,75.768965,0.696369,898436.627632,0.879397,9.181391,24.162494,4.277454,0.079025,0.068538,32.000000,91.412833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611191,70.445732,108.168590,89.884088,40.892903,49.873418,56.215190,34.976553,41.594937,34.595587,52.823718,198.601778,86.638678,0.597193,198.468518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.732845,49.232990,212.804193,167.031889,224.453861,224.658659,99.478547,14.203684,206.833683,3.260690,47.883943,48.844091,165.474581,214.860904,163.584820,207.370018,101.574108,201.225729,-0.000440,0.031124,95.703995,63.444323,205.263170,18.115540,75.812869,0.697239,898257.966443,0.881561,9.257575,24.138246,4.282928,0.079567,0.070481,32.000000,91.426466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631616,70.447914,108.170847,89.884088,40.859689,49.873418,56.215190,35.013531,41.594937,34.595587,52.856496,198.957093,86.979250,0.609764,198.382287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.779851,49.232990,212.911194,167.031889,224.532891,224.668267,99.394881,14.200402,206.774178,3.271167,47.864251,48.823266,165.475723,214.895134,163.604341,207.286550,101.572298,201.160252,-0.000439,0.031111,95.462650,63.244524,205.269188,18.102581,75.753819,0.696357,898250.553401,0.879645,9.241818,24.129755,4.278947,0.078278,0.068760,32.000000,91.412087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619613,70.447521,108.206387,89.884088,40.839501,49.873418,56.215190,35.004616,41.594937,34.595587,52.883602,198.789762,87.625103,0.606959,198.450973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.687043,49.215674,212.791509,167.033852,224.407049,224.638814,99.453505,14.195550,206.787468,3.276921,47.877171,48.711854,165.484309,214.942798,163.599071,207.324887,101.588510,201.076392,-0.000438,0.031110,95.221660,63.184132,205.376589,18.089785,75.768171,0.696603,898218.086436,0.879500,9.193124,24.107961,4.277056,0.080225,0.070653,32.000000,91.435370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660640,70.459941,108.231221,89.884088,40.860833,49.873418,56.215190,34.977276,41.594937,34.595587,52.890525,198.907009,87.294509,0.602229,198.418754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.666749,49.204405,212.861063,167.041146,224.304291,224.563828,99.520715,14.202400,206.795625,3.281506,47.804456,48.877406,165.479406,214.921106,163.581030,207.204451,101.547389,201.105116,-0.000437,0.031096,95.056632,63.363812,205.342812,18.073480,75.787608,0.697188,898128.469533,0.880647,9.271981,24.061507,4.282636,0.080586,0.070162,32.000000,91.389719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634475,70.435844,108.211445,89.884088,40.845740,49.873418,56.215190,35.021615,41.594937,34.595587,52.920367,199.041431,88.312335,0.605131,198.389447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.686276,49.173622,212.671973,167.037780,224.258892,224.532682,99.431411,14.209535,206.758142,3.273962,47.780707,48.826713,165.476706,214.640544,163.585450,207.172960,101.544546,201.080256,-0.000437,0.031088,94.689385,63.499671,205.383558,18.062447,75.823525,0.696504,897918.400833,0.879669,9.209099,24.137798,4.279494,0.078650,0.068804,32.000000,91.382391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608678,70.429119,108.236426,89.884088,40.847987,49.873418,56.215190,35.043974,41.594937,34.595587,52.930348,198.862821,87.781962,0.597548,198.408172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.655846,49.173622,212.703031,167.037780,224.219456,224.510541,99.332984,14.202971,206.763018,3.281800,47.825999,48.815763,165.471311,214.655508,163.571792,207.139178,101.532944,201.070100,-0.000436,0.031086,94.297155,63.361605,205.165377,18.051213,75.742766,0.696004,897768.813256,0.880338,9.230724,24.106865,4.280296,0.080441,0.069685,32.000000,91.400199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620115,70.431849,108.243575,89.884088,40.807778,49.873418,56.215190,35.034961,41.594937,34.595587,52.918732,198.665968,87.646673,0.601188,198.463798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.668502,49.184891,212.722303,167.026278,224.181162,224.461570,99.344426,14.200973,206.651517,3.285594,47.844022,48.716140,165.486906,214.718421,163.597924,207.112408,101.552779,201.085079,-0.000436,0.031115,94.170217,63.474446,205.215101,18.037541,75.730019,0.697107,897777.486621,0.881723,9.262289,24.114805,4.283545,0.078121,0.068097,32.000000,91.426742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641958,70.452867,108.277564,89.884088,40.777928,49.873418,56.215190,35.055209,41.594937,34.595587,52.947339,198.688852,87.303533,0.602428,198.537598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.708915,49.181593,212.700082,167.024314,224.096633,224.403682,99.451594,14.206538,206.640085,3.289754,47.790532,48.753381,165.456244,214.639178,163.584067,207.095482,101.501423,201.027307,-0.000436,0.031114,94.130751,63.465800,205.112165,18.023772,75.751565,0.696994,897510.698474,0.881207,9.260429,24.100372,4.282841,0.080191,0.070295,32.000000,91.466257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633687,70.441276,108.294099,89.884088,40.847246,49.873418,56.215190,35.050503,41.594937,34.595587,52.962531,198.903187,87.140585,0.604596,198.691925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.592666,49.177745,212.660197,167.020387,224.073456,224.384717,99.517040,14.196406,206.604784,3.295282,47.822791,48.808549,165.459140,214.674223,163.582094,207.085676,101.518310,200.970652,-0.000436,0.031123,94.133242,63.206387,205.017680,18.008479,75.724249,0.696072,897421.290419,0.879228,9.215223,24.130889,4.278912,0.079268,0.070110,32.000000,91.451367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621139,70.440753,108.315628,89.884088,40.762823,49.873418,56.215190,35.029075,41.594937,34.595587,52.980667,199.034080,87.325544,0.605097,198.408015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.701771,49.208528,212.686371,167.036377,224.099209,224.388671,99.404452,14.206966,206.632832,3.293783,47.835734,48.794419,165.439269,214.652327,163.576804,207.023874,101.501738,201.066097,-0.000438,0.031142,94.033164,63.478153,205.074904,17.993312,75.748771,0.697562,897447.493280,0.880853,9.331993,24.093563,4.288138,0.078573,0.068522,32.000000,91.463338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635194,70.453151,108.349614,89.884088,40.771830,49.873418,56.215190,35.098201,41.594937,34.595587,52.994568,198.808904,86.734863,0.604890,198.516473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.665804,49.208528,212.726334,167.036377,224.076365,224.354587,99.289925,14.206110,206.573955,3.289086,47.843688,48.816953,165.443955,214.869038,163.559749,207.039153,101.417634,201.021492,-0.000438,0.031140,93.997769,63.262158,205.050390,17.979892,75.750177,0.696163,897451.434001,0.879793,9.249565,24.144567,4.279251,0.079591,0.069429,32.000000,91.426423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626703,70.414384,108.337618,89.884088,40.743066,49.873418,56.215190,35.039350,41.594937,34.595587,53.044819,198.579851,88.576237,0.607985,198.420249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.710998,49.208253,212.525973,167.050965,224.104816,224.304156,99.382829,14.205539,206.460449,3.300583,47.764643,48.879246,165.444684,214.566907,163.567605,206.954485,101.430543,200.948932,-0.000441,0.031129,94.135502,63.262730,204.930713,17.967725,75.720859,0.696570,897727.679338,0.881382,9.286863,24.212581,4.283155,0.080573,0.070467,32.000000,91.387674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623779,70.432610,108.371875,89.884088,40.757244,49.873418,56.215190,35.061928,41.594937,34.595587,53.066030,198.765659,88.269635,0.595705,198.330084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.670793,49.186265,212.644571,167.063308,224.068141,224.246959,99.554038,14.202542,206.465461,3.289668,47.696956,48.891193,165.463867,214.526236,163.591333,206.964200,101.419783,200.816159,-0.000441,0.031136,94.198935,63.277212,204.895900,17.952850,75.633087,0.695687,897394.654937,0.879471,9.239723,24.173493,4.275230,0.078187,0.068429,32.000000,91.306359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635500,70.420694,108.377081,89.884088,40.683317,49.873418,56.215190,35.039099,41.594937,34.595587,53.072271,199.108077,88.071543,0.596785,198.445938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.731591,49.164002,212.528118,167.054051,224.059490,224.208688,99.398883,14.206824,206.414336,3.284411,47.712709,48.850642,165.472316,214.547152,163.608052,207.028621,101.435472,200.883451,-0.000441,0.031122,94.105137,63.473273,205.048656,17.940420,75.668463,0.696064,897132.333264,0.880416,9.244687,24.116086,4.278381,0.079318,0.068970,32.000000,91.317778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656057,70.451210,108.375178,89.884088,40.700816,49.873418,56.215190,35.063108,41.594937,34.595587,53.090989,198.797766,87.976899,0.598308,198.194168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.697035,49.134044,212.646143,167.041146,224.025970,224.146569,99.350269,14.215671,206.480224,3.280684,47.653440,48.876221,165.464006,214.492393,163.580596,206.961031,101.398663,200.839246,-0.000440,0.031138,94.141248,63.213074,205.007251,17.926683,75.699151,0.695532,896828.008406,0.878441,9.174130,24.144931,4.273503,0.079828,0.070570,32.000000,91.312517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641044,70.437438,108.354530,89.884088,40.664395,49.873418,56.215190,35.029735,41.594937,34.595587,53.085211,198.700538,88.283061,0.598223,198.462657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
