OSU 80 Ton Compressor Load Stand
49.652716,49.134044,212.509832,167.041146,224.018772,224.100346,99.425924,14.204398,206.425803,3.262441,47.703264,48.906531,165.462610,214.469703,163.596448,206.897768,101.410141,200.814750,-0.000439,0.031122,94.173620,63.278578,204.978356,17.914050,75.655481,0.695672,896701.595100,0.879232,9.179992,24.165784,4.278850,0.080299,0.070463,32.000000,91.316438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661472,70.442111,108.319060,89.884088,40.677845,49.873418,56.215190,35.049962,41.594937,34.595587,53.069435,198.851849,88.128623,0.596511,198.403569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.601010,49.115629,212.489743,167.025436,224.046859,224.078559,99.399095,14.197833,206.286037,3.262965,47.679378,48.725671,165.443507,214.387300,163.592303,206.686339,101.400370,200.678572,-0.000437,0.031123,94.111665,63.381625,204.898370,17.899290,75.669256,0.696156,896538.190084,0.879253,9.225958,24.145462,4.279924,0.080569,0.070884,32.000000,91.331245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634499,70.410155,108.293079,89.884088,40.599913,49.873418,56.215190,35.077479,41.594937,34.595587,53.062915,198.798191,87.146674,0.597626,198.292043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.560730,49.104910,212.424721,167.005799,224.075436,224.028885,99.484526,14.202400,206.250398,3.276997,47.686911,48.681831,165.429921,214.574206,163.606439,206.840194,101.391884,200.708767,-0.000436,0.031133,93.976759,63.186081,204.795088,17.884489,75.565780,0.696505,896517.310987,0.880378,9.261212,24.106057,4.283980,0.081028,0.070942,32.000000,91.374876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624835,70.437400,108.269166,89.884088,40.605447,49.873418,56.215190,35.111957,41.594937,34.595587,53.072834,198.969052,86.042128,0.604773,198.165411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.601672,49.104910,212.439446,167.005799,224.000146,224.001036,99.324853,14.203969,206.408704,3.286477,47.655939,48.822610,165.438193,214.366689,163.570475,206.803464,101.373816,200.699726,-0.000436,0.031116,93.912889,63.221955,204.846259,17.869440,75.648341,0.697615,896388.933341,0.880194,9.292333,24.125449,4.286150,0.080764,0.069983,32.000000,91.346479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618245,70.418780,108.234153,89.884088,40.585506,49.873418,56.215190,35.140034,41.594937,34.595587,53.071404,198.649705,87.000746,0.612675,198.351878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.601481,49.082923,212.336897,166.988967,224.008093,223.963711,99.380271,14.210106,206.322988,3.286339,47.690521,48.857010,165.435732,214.409195,163.601762,206.791184,101.372889,200.831558,-0.000435,0.031125,94.050003,63.123381,204.829553,17.855299,75.622251,0.696309,896288.603539,0.880691,9.249806,24.140252,4.282909,0.080614,0.071624,32.000000,91.389257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651176,70.443425,108.196295,89.884088,40.559247,49.873418,56.215190,35.120244,41.594937,34.595587,53.057620,198.760542,86.978516,0.605450,198.181973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.559886,49.080174,212.383738,166.973819,224.002807,223.947838,99.517655,14.206538,206.294251,3.286865,47.700660,48.736488,165.436620,214.287221,163.586525,206.735789,101.365666,200.772489,-0.000436,0.031152,94.244168,63.331522,204.710632,17.841802,75.535705,0.696157,896083.487357,0.880003,9.228016,24.188782,4.280858,0.080600,0.070400,32.000000,91.404212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626868,70.413304,108.124777,89.884088,40.521810,49.873418,56.215190,35.125018,41.594937,34.595587,53.060669,199.035311,87.539263,0.605264,198.155065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.599923,49.095566,212.342085,166.968769,223.963857,223.944752,99.324261,14.201401,206.309380,3.281043,47.737671,48.727614,165.449992,214.304754,163.593178,206.727392,101.364236,200.707605,-0.000437,0.031166,94.490620,63.206155,204.717894,17.829462,75.613434,0.697508,896107.650301,0.879538,9.268473,24.174678,4.285396,0.079028,0.069391,32.000000,91.404788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656612,70.436836,108.144409,89.884088,40.509731,49.873418,56.215190,35.152464,41.594937,34.595587,53.066172,198.648522,87.326644,0.601864,198.705261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.571996,49.110132,212.266492,166.962317,223.952211,223.928675,99.384081,14.209535,206.202128,3.284140,47.738451,48.814206,165.437035,214.257436,163.573066,206.771218,101.328560,200.663176,-0.000439,0.031131,94.403925,63.132775,204.753766,17.813013,75.538338,0.696237,896079.015739,0.880487,9.242277,24.152678,4.281097,0.078561,0.068300,32.000000,91.370726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643499,70.409617,108.114953,89.884088,40.477349,49.873418,56.215190,35.118770,41.594937,34.595587,53.090444,198.768161,88.251880,0.602850,198.642830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.483381,49.106560,212.331970,166.964561,223.937934,223.869634,99.338673,14.203827,206.188574,3.284532,47.714032,48.732964,165.434238,214.223676,163.560886,206.655337,101.331888,200.636083,-0.000438,0.031128,94.441353,63.250563,204.646736,17.801435,75.576851,0.697165,896291.409930,0.881072,9.292372,24.170037,4.282400,0.078210,0.068823,32.000000,91.389473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633765,70.417714,108.113490,89.884088,40.426962,49.873418,56.215190,35.156757,41.594937,34.595587,53.113892,198.677346,88.015270,0.604715,198.119659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.603379,49.106560,212.168898,166.964561,223.867843,223.838735,99.465004,14.204398,206.190780,3.286730,47.660668,48.694225,165.408164,214.262574,163.548254,206.706431,101.310259,200.688401,-0.000438,0.031122,94.309770,62.948109,204.657422,17.789269,75.567132,0.697747,896132.183895,0.882393,9.374397,24.159190,4.290975,0.080359,0.069938,32.000000,91.397952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621044,70.397110,108.099566,89.884088,40.438711,49.873418,56.215190,35.214091,41.594937,34.595587,53.119344,198.930008,86.479251,0.599141,198.542358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.643923,49.086771,212.265543,166.963158,223.913328,223.827686,99.380922,14.202685,206.190538,3.290668,47.622988,48.772432,165.442944,214.293970,163.566237,206.662181,101.318263,200.572747,-0.000440,0.031137,94.137266,63.152225,204.759153,17.778745,75.575084,0.695926,895908.646268,0.878784,9.249684,24.199717,4.277307,0.079584,0.070025,32.000000,91.419405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657095,70.419070,108.095198,89.884088,40.392676,49.873418,56.215190,35.152088,41.594937,34.595587,53.128133,198.761844,86.546236,0.608113,198.439053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.619695,49.064234,212.182674,166.957828,223.895827,223.797717,99.437559,14.207109,206.222256,3.293841,47.562419,48.625301,165.445326,214.164656,163.555498,206.727885,101.325846,200.566723,-0.000441,0.031174,93.908122,63.029068,204.699945,17.766942,75.566898,0.695509,895704.872404,0.878637,9.187809,24.149932,4.275761,0.079660,0.069895,32.000000,91.433550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644808,70.399729,108.128942,89.884088,40.381223,49.873418,56.215190,35.132948,41.594937,34.595587,53.115148,198.875117,88.018352,0.607342,198.373632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.522915,49.064234,212.287182,166.957828,223.839520,223.745650,99.499328,14.210677,206.189377,3.296616,47.524110,48.748423,165.428290,214.146206,163.557175,206.707495,101.309650,200.573556,-0.000442,0.031167,93.786725,63.173448,204.657338,17.755371,75.588462,0.695546,895524.568350,0.878440,9.190418,24.140171,4.276179,0.080209,0.070162,32.000000,91.426478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646247,70.392044,108.115249,89.884088,40.329503,49.873418,56.215190,35.150248,41.594937,34.595587,53.096674,198.998655,87.145940,0.597151,198.683192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.549079,49.041971,212.206311,166.946046,223.772404,223.674490,99.534154,14.209107,206.122596,3.299598,47.563066,48.710630,165.437586,214.173504,163.556741,206.667299,101.265632,200.478612,-0.000444,0.031145,93.838903,63.185274,204.492610,17.743585,75.578960,0.696584,895540.411570,0.879595,9.290957,24.158836,4.286646,0.080546,0.070110,32.000000,91.436193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641206,70.390320,108.145836,89.884088,40.348440,49.873418,56.215190,35.212290,41.594937,34.595587,53.077544,199.068308,86.980277,0.604201,198.668479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.547540,49.015312,212.156888,166.953059,223.763448,223.613106,99.524526,14.204683,206.085484,3.290940,47.579558,48.781414,165.407966,214.336741,163.561182,206.605344,101.278418,200.548136,-0.000444,0.031172,93.859351,63.137724,204.745324,17.735151,75.565906,0.695909,895332.781614,0.878438,9.241500,24.168541,4.282750,0.080383,0.070535,32.000000,91.453980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663531,70.393987,108.185934,89.884088,40.338760,49.873418,56.215190,35.204114,41.594937,34.595587,53.051167,199.049051,87.612850,0.604689,198.226190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.553798,49.027954,212.137746,166.960353,223.790218,223.588436,99.432107,14.201401,206.071579,3.282160,47.595893,48.668324,165.409541,214.196134,163.553010,206.749720,101.265844,200.461765,-0.000446,0.031207,93.964328,62.986932,204.570562,17.725082,75.583774,0.695683,894959.188091,0.878246,9.216439,24.180884,4.281885,0.079594,0.069376,32.000000,91.415765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639984,70.389097,108.182987,89.884088,40.269320,49.873418,56.215190,35.211457,41.594937,34.595587,53.048590,198.864214,87.939849,0.600025,198.803254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.508895,49.034551,212.249982,166.965122,223.765404,223.563938,99.439181,14.208393,206.052095,3.280837,47.568060,48.808028,165.410052,214.211607,163.552397,206.712056,101.287559,200.476756,-0.000445,0.031244,94.102469,63.195342,204.593381,17.712141,75.597604,0.695356,894938.370866,0.878873,9.222580,24.162238,4.280958,0.079169,0.069043,32.000000,91.370540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602404,70.384687,108.166806,89.884088,40.274569,49.873418,56.215190,35.254289,41.594937,34.595587,53.059065,198.878361,87.101260,0.597655,198.729494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.550464,49.034551,212.102354,166.965122,223.746960,223.499207,99.398124,14.205967,206.149692,3.283657,47.598234,48.596058,165.439652,214.083599,163.572688,206.573217,101.287664,200.564439,-0.000446,0.031246,94.371758,63.011101,204.561913,17.704293,75.542935,0.696008,894859.604950,0.878733,9.280154,24.144447,4.287383,0.079095,0.068552,32.000000,91.410312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612399,70.404638,108.224107,89.884088,40.208935,49.873418,56.215190,35.249920,41.594937,34.595587,53.065321,198.796249,86.952691,0.606153,198.715135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.504535,49.038123,212.102420,166.971294,223.667463,223.449616,99.530430,14.201115,206.122122,3.263480,47.569932,48.532079,165.415487,214.143821,163.559719,206.627364,101.290529,200.466213,-0.000447,0.031247,94.564332,63.077145,204.477276,17.695220,75.600795,0.695431,894516.233569,0.878905,9.232640,24.177528,4.280532,0.079456,0.069520,32.000000,91.396615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603450,70.380341,108.201133,89.884088,40.187434,49.873418,56.215190,35.234263,41.594937,34.595587,53.068775,199.060859,87.489079,0.604178,198.746527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.537910,49.034276,212.165798,166.962878,223.692735,223.431578,99.446944,14.201543,206.177792,3.249428,47.568038,48.667817,165.416431,214.112609,163.556540,206.633496,101.278734,200.550547,-0.000447,0.031280,94.783072,62.883670,204.646084,17.686582,75.590896,0.695303,894385.820465,0.878455,9.283959,24.139161,4.284505,0.081350,0.070635,32.000000,91.427588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597862,70.397148,108.194192,89.884088,40.169110,49.873418,56.215190,35.267305,41.594937,34.595587,53.069039,198.893887,86.843740,0.600823,198.612853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.539800,49.014212,212.299299,166.966805,223.641589,223.401980,99.410412,14.201401,206.052130,3.239395,47.539579,48.648020,165.414125,214.138725,163.564730,206.603528,101.272247,200.430422,-0.000450,0.031259,94.935324,63.148327,204.593078,17.678848,75.605014,0.695070,894301.649971,0.878454,9.245413,24.181438,4.282898,0.081062,0.071138,32.000000,91.462310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583696,70.370951,108.175440,89.884088,40.168956,49.873418,56.215190,35.255620,41.594937,34.595587,53.065070,198.820823,87.840289,0.605005,198.762145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.503124,49.004868,212.227513,166.975782,223.684351,223.343487,99.418018,14.210391,206.141368,3.249818,47.573921,48.608766,165.414910,214.220781,163.577893,206.606977,101.287896,200.485773,-0.000450,0.031266,94.948594,63.142779,204.678590,17.672671,75.659736,0.695079,894145.797729,0.878574,9.223386,24.144504,4.285429,0.079597,0.069795,32.000000,91.451425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584981,70.392145,108.173099,89.884088,40.146067,49.873418,56.215190,35.261039,41.594937,34.595587,53.042779,198.836037,86.848436,0.598262,198.811162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.557277,49.004868,212.242541,166.975782,223.706354,223.314609,99.365840,14.216813,206.130956,3.253016,47.553262,48.654823,165.431196,214.134565,163.581839,206.596286,101.313991,200.476361,-0.000451,0.031275,95.010005,63.057068,204.679301,17.664833,75.596702,0.694658,893879.433739,0.878976,9.252170,24.148865,4.287154,0.078748,0.068554,32.000000,91.460009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585198,70.399412,108.193836,89.884088,40.153468,49.873418,56.215190,35.289016,41.594937,34.595587,53.030171,198.731680,87.350048,0.605165,198.350698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.490668,48.989477,212.178582,166.971574,223.757807,223.292991,99.506765,14.205967,206.107852,3.250340,47.528836,48.658596,165.446811,214.188142,163.588864,206.735381,101.303713,200.598719,-0.000450,0.031268,95.093096,63.141785,204.697987,17.660064,75.591978,0.694526,893566.839090,0.878257,9.195877,24.119367,4.282772,0.078659,0.068917,32.000000,91.461350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607893,70.394739,108.216601,89.884088,40.116079,49.873418,56.215190,35.265136,41.594937,34.595587,53.010635,199.013531,87.956430,0.601074,198.355261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.518796,48.975735,212.245253,166.950815,223.759089,223.305886,99.448516,14.203541,206.117684,3.241458,47.531621,48.780110,165.440607,214.082151,163.586771,206.714212,101.301543,200.510592,-0.000451,0.031278,95.190712,63.046083,204.721340,17.656943,75.659214,0.695130,893590.325044,0.878201,9.249734,24.173866,4.287244,0.079344,0.069128,32.000000,91.463608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594797,70.378737,108.243045,89.884088,40.100471,49.873418,56.215190,35.310228,41.594937,34.595587,53.004840,198.897031,87.430386,0.597412,198.551484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.572735,48.980407,212.291870,166.949693,223.789335,223.294877,99.298264,14.203684,206.276034,3.242022,47.520722,48.666059,165.399422,214.113282,163.576996,206.699524,101.282839,200.567542,-0.000451,0.031271,95.744056,63.091966,204.758031,17.650977,75.655265,0.694330,893561.694688,0.878178,9.206742,24.144188,4.286155,0.080795,0.070465,32.000000,91.469784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602649,70.375392,108.281674,89.884088,40.082724,49.873418,56.215190,35.328378,41.594937,34.595587,52.981422,198.596529,87.533540,0.600849,198.739446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.554290,48.984255,212.199547,166.955304,223.808258,223.265085,99.563621,14.213531,206.275094,3.242383,47.475055,48.773531,165.398652,214.194401,163.583725,206.722246,101.262092,200.632238,-0.000449,0.031259,95.416864,63.176466,204.774404,17.646215,75.634187,0.693838,893566.521911,0.877655,9.156988,24.185098,4.282536,0.080524,0.069019,32.000000,91.470656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608015,70.391129,108.304770,89.884088,40.085037,49.873418,56.215190,35.280856,41.594937,34.595587,52.979056,199.127242,87.767802,0.603181,198.356481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.524891,48.984255,212.270488,166.955304,223.840711,223.258092,99.408407,14.205539,206.346370,3.243271,47.452722,48.766514,165.426163,214.251320,163.607922,206.746687,101.269000,200.619839,-0.000449,0.031256,95.067950,63.144134,204.776854,17.641140,75.662910,0.693926,893537.141225,0.876326,9.178369,24.227597,4.282163,0.078956,0.069457,32.000000,91.489784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638915,70.388028,108.309640,89.884088,40.046526,49.873418,56.215190,35.298842,41.594937,34.595587,52.976205,198.816813,88.140582,0.597993,198.688620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.625794,48.973261,212.259396,166.960073,223.879529,223.246421,99.329998,14.202685,206.284351,3.236622,47.457780,48.746442,165.432324,214.230852,163.606597,206.655173,101.255371,200.611435,-0.000448,0.031251,94.775302,63.381903,204.841058,17.635774,75.618284,0.694148,893527.528551,0.878245,9.208924,24.216210,4.286137,0.080421,0.070314,32.000000,91.522138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647815,70.364994,108.305647,89.884088,40.078523,49.873418,56.215190,35.322218,41.594937,34.595587,52.958576,198.659997,87.140364,0.595880,198.217456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.617288,48.960069,212.200423,166.946327,223.902603,223.250698,99.449717,14.206538,206.266467,3.264123,47.490364,48.653157,165.429842,214.271728,163.600359,206.793972,101.238541,200.689236,-0.000447,0.031231,94.495792,63.019349,204.961570,17.629731,75.600002,0.693258,893344.701360,0.876881,9.093113,24.226803,4.277199,0.080576,0.069824,32.000000,91.504309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661649,70.374685,108.296888,89.884088,40.036973,49.873418,56.215190,35.270801,41.594937,34.595587,52.950760,198.899433,87.177562,0.601593,198.535316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.556303,48.954847,212.205413,166.933703,223.888574,223.220412,99.469580,14.204398,206.263346,3.268853,47.483945,48.785677,165.415031,214.255235,163.572763,206.804055,101.245281,200.795977,-0.000448,0.031218,94.142331,63.051513,204.718118,17.624947,75.653263,0.693384,893410.568045,0.875977,9.088752,24.271738,4.276744,0.080821,0.070120,32.000000,91.473891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648555,70.347484,108.259094,89.884088,40.018369,49.873418,56.215190,35.279598,41.594937,34.595587,52.928429,198.939160,87.962299,0.601300,198.244994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.583927,48.954847,212.316259,166.933703,223.891516,223.223156,99.446668,14.206681,206.364672,3.264259,47.378762,48.726559,165.409377,214.465136,163.575722,206.806175,101.257539,200.720721,-0.000448,0.031170,93.779411,63.226300,204.933649,17.622340,75.647981,0.693536,893346.339995,0.876867,9.146870,24.303545,4.282107,0.080285,0.069866,32.000000,91.514212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658874,70.343706,108.235117,89.884088,39.982787,49.873418,56.215190,35.319841,41.594937,34.595587,52.913442,198.893337,87.815784,0.596486,198.704238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.560647,48.923515,212.211914,166.937911,223.886376,223.192035,99.425399,14.203399,206.363515,3.269750,47.361062,48.740170,165.406638,214.256030,163.596604,206.765734,101.222405,200.734252,-0.000448,0.031198,93.608090,63.206192,204.840467,17.621451,75.588697,0.693509,893258.783794,0.876537,9.118171,24.264113,4.281957,0.079426,0.070404,32.000000,91.545458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657083,70.347306,108.227256,89.884088,40.022475,49.873418,56.215190,35.309657,41.594937,34.595587,52.903333,198.850798,87.424443,0.597416,198.646921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.562641,48.885313,212.423755,166.936789,223.859624,223.148511,99.429294,14.206966,206.406961,3.280602,47.364473,48.763231,165.419182,214.299066,163.561922,206.808090,101.212021,200.610819,-0.000449,0.031213,93.461165,62.999195,204.904566,17.620074,75.618807,0.693937,893229.003537,0.876983,9.111024,24.304132,4.281863,0.080871,0.069809,32.000000,91.534957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663105,70.337153,108.222908,89.884088,39.989513,49.873418,56.215190,35.331864,41.594937,34.595587,52.815216,198.858587,87.635667,0.599990,198.250698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.611298,48.869373,212.281316,166.931459,223.869290,223.139372,99.352505,14.203827,206.337956,3.271325,47.344945,48.713147,165.420321,214.292991,163.569065,206.871935,101.204374,200.750352,-0.000449,0.031218,93.335436,63.218382,205.072906,17.620112,75.645258,0.693897,893054.087071,0.877596,9.107267,24.310088,4.287315,0.078124,0.068764,32.000000,91.533700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660222,70.350860,108.214922,89.884088,40.004702,49.873418,56.215190,35.336453,41.594937,34.595587,52.796445,198.705010,88.134125,0.598951,198.425088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.561066,48.859754,212.421426,166.934264,223.842600,223.112221,99.565615,14.201686,206.373079,3.264815,47.257357,48.658864,165.408091,214.447747,163.595060,206.777549,101.193252,200.857746,-0.000447,0.031221,93.163627,63.368325,204.819012,17.619646,75.634764,0.692682,892856.491356,0.876291,9.004273,24.327977,4.278891,0.079419,0.071151,32.000000,91.513145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668644,70.345183,108.232878,89.884088,40.008739,49.873418,56.215190,35.313832,41.594937,34.595587,52.760135,199.131230,87.336916,0.594527,198.425717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.593181,48.859754,212.330392,166.934264,223.848311,223.124102,99.390672,14.203969,206.312766,3.253929,47.291978,48.704843,165.401688,214.409093,163.593143,206.897176,101.207153,200.889086,-0.000446,0.031203,92.948204,63.207907,205.033891,17.620125,75.678993,0.693589,892851.446622,0.875270,9.046827,24.377873,4.286054,0.081483,0.070735,32.000000,91.547842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664452,70.351359,108.258590,89.884088,39.977341,49.873418,56.215190,35.346992,41.594937,34.595587,52.729194,198.781344,87.481889,0.600656,198.655969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.652734,48.835843,212.055860,166.934825,223.905851,223.117060,99.419036,14.205825,206.459427,3.256131,47.272985,48.817643,165.414450,214.387300,163.577806,206.985736,101.216421,200.796588,-0.000445,0.031183,92.970364,63.265466,204.915009,17.622750,75.678885,0.692629,892790.090356,0.876227,9.013467,24.375284,4.281443,0.078568,0.068632,32.000000,91.571377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663251,70.320709,108.270964,89.884088,39.971020,49.873418,56.215190,35.333984,41.594937,34.595587,52.682916,198.838071,88.019819,0.599180,198.587244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.637557,48.823201,211.995831,166.925568,223.937075,223.090573,99.337058,14.203827,206.469687,3.255101,47.249888,48.813371,165.398100,214.427380,163.590298,206.929792,101.204604,200.826911,-0.000444,0.031152,93.084241,63.312475,204.920516,17.626273,75.692299,0.691227,892555.599038,0.874723,8.927739,24.332624,4.270779,0.081125,0.070059,32.000000,91.556595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650111,70.315859,108.284258,89.884088,39.815749,49.873418,56.215190,35.303544,41.594937,34.595587,52.657983,198.674116,87.119088,0.594313,198.545505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.540706,48.813032,212.506962,166.908175,223.933226,223.082885,99.513595,14.208536,206.474560,3.253484,47.242798,48.738161,165.398888,214.464708,163.599712,206.967586,101.209112,200.819867,-0.000444,0.031136,93.273927,63.297255,205.139942,17.631679,75.701567,0.691045,892486.700858,0.875607,8.930845,24.355391,4.270876,0.080800,0.069941,32.000000,91.576935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667154,70.322954,108.278802,89.884088,39.978451,49.873418,56.215190,35.315333,41.594937,34.595587,52.619665,199.027191,87.477414,0.600406,198.589171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.619672,48.813032,212.531830,166.908175,223.912850,223.113835,99.374372,14.214102,206.473424,3.228871,47.292690,48.742589,165.423127,214.601564,163.612005,207.052359,101.244645,200.798988,-0.000445,0.031130,93.464988,63.278807,204.982675,17.638361,75.701783,0.693220,892562.428636,0.875897,9.021262,24.348340,4.289542,0.079619,0.068525,32.000000,91.575230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685305,70.346504,108.324788,89.884088,39.940336,49.873418,56.215190,35.373839,41.594937,34.595587,52.582390,198.748744,87.653789,0.599901,198.294994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.653648,48.816605,212.570737,166.902284,223.961178,223.129859,99.392833,14.207394,206.500385,3.239362,47.311840,48.793060,165.363432,214.489499,163.575804,207.032614,101.241527,201.054772,-0.000445,0.031133,93.625265,63.170983,204.977763,17.644549,75.677064,0.692418,892409.703997,0.875695,8.939240,24.305268,4.283217,0.078278,0.069288,32.000000,91.550226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659794,70.315176,108.280390,89.884088,39.969175,49.873418,56.215190,35.334252,41.594937,34.595587,52.558251,198.785665,86.895978,0.598004,198.421941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.635733,48.842164,212.556124,166.895832,224.002545,223.126499,99.440235,14.203969,206.616433,3.241262,47.326440,48.838691,165.405497,214.462751,163.578584,207.080527,101.253322,200.998783,-0.000443,0.031152,93.820136,63.212971,204.939748,17.650749,75.741414,0.692382,892452.077246,0.874939,8.907552,24.400692,4.281070,0.079184,0.070203,32.000000,91.562153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650429,70.321984,108.275018,89.884088,39.944233,49.873418,56.215190,35.318559,41.594937,34.595587,52.530922,198.880470,87.583723,0.602990,198.389250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.620730,48.866350,212.699779,166.885452,223.897921,223.177349,99.460243,14.201686,206.624936,3.246547,47.354438,48.838357,165.391216,214.587518,163.559396,207.131538,101.220547,201.021149,-0.000443,0.031071,94.241905,63.197456,205.124608,17.660688,75.741540,0.692021,892490.502261,0.874922,8.951702,24.368699,4.282321,0.078737,0.068319,32.000000,91.567050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658239,70.312376,108.241299,89.884088,39.999767,49.873418,56.215190,35.345387,41.594937,34.595587,52.522606,198.920486,87.657604,0.598452,198.735512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.688141,48.864975,212.680281,166.894990,223.976933,223.188509,99.488888,14.203827,206.622011,3.230471,47.367522,48.855767,165.374416,214.639728,163.574812,207.172630,101.250119,200.942976,-0.000444,0.031082,94.315272,63.214625,205.221544,17.668761,75.756488,0.692641,892864.463614,0.875096,8.986423,24.411293,4.286189,0.078687,0.068692,32.000000,91.580766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653722,70.306613,108.240860,89.884088,39.938472,49.873418,56.215190,35.345652,41.594937,34.595587,52.525073,198.977776,87.374700,0.600604,198.675796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.659784,48.864975,212.718272,166.894990,224.068758,223.215960,99.296708,14.203827,206.661235,3.233693,47.351761,48.784294,165.377819,214.617548,163.586472,207.176705,101.324466,200.876210,-0.000444,0.031092,94.244986,63.291729,205.274734,17.677432,75.774770,0.691773,892732.038654,0.873768,8.920144,24.351766,4.280303,0.078052,0.068886,32.000000,91.573395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655419,70.312873,108.246335,89.884088,39.952811,49.873418,56.215190,35.310814,41.594937,34.595587,52.502485,198.593416,87.556944,0.599788,198.659431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.668797,48.864975,212.710311,166.914347,224.106286,223.238633,99.431349,14.205825,206.723378,3.232698,47.387024,48.710596,165.376635,214.552514,163.564659,207.194186,101.262944,201.085034,-0.000444,0.031070,94.259933,63.352208,205.249321,17.684172,75.781388,0.692120,892571.085697,0.876122,8.949556,24.253324,4.283512,0.078848,0.068541,32.000000,91.548816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633790,70.316538,108.220622,89.884088,39.959950,49.873418,56.215190,35.329221,41.594937,34.595587,52.481182,198.862699,87.163695,0.598984,198.282287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.642941,48.872121,212.663338,166.924165,224.104542,223.243377,99.352335,14.203113,206.745346,3.238757,47.379020,48.832312,165.386147,214.714527,163.580568,207.315501,101.254581,201.058163,-0.000444,0.031046,94.255161,63.497986,205.345810,17.692128,75.818674,0.691998,892914.005388,0.874849,8.940207,24.390190,4.282574,0.079791,0.069131,32.000000,91.577589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641427,70.308831,108.208350,89.884088,39.949206,49.873418,56.215190,35.327824,41.594937,34.595587,52.459878,198.704670,86.704122,0.601633,198.716040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.711396,48.862777,212.852599,166.933142,224.214100,223.251368,99.580911,14.218525,206.833488,3.232790,47.327549,48.829694,165.382283,214.727167,163.576320,207.299458,101.238362,201.150298,-0.000444,0.031036,94.391333,63.109094,205.252722,17.701539,75.814978,0.691894,893030.321796,0.876087,8.974178,24.388862,4.283859,0.079056,0.069621,32.000000,91.567663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654975,70.284638,108.220453,89.884088,39.979264,49.873418,56.215190,35.345329,41.594937,34.595587,52.446437,199.161822,88.197001,0.605029,198.677448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.695837,48.862777,212.774468,166.933142,224.212390,223.284489,99.348163,14.202114,206.859897,3.231613,47.341190,48.794115,165.395595,214.707168,163.551033,207.305375,101.243247,201.162454,-0.000443,0.031065,94.300361,63.452228,205.295864,17.711537,75.806396,0.691538,892997.323426,0.872747,8.893835,24.438307,4.281767,0.079755,0.070097,32.000000,91.604166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651067,70.293587,108.212591,89.884088,39.983253,49.873418,56.215190,35.309633,41.594937,34.595587,52.416129,198.696326,87.180423,0.594452,198.561437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.666221,48.882840,212.852092,166.943521,224.255744,223.320831,99.420714,14.201543,206.784309,3.233721,47.396046,48.891656,165.407389,214.873279,163.608607,207.268623,101.257463,201.176738,-0.000443,0.031049,94.154945,63.348417,205.348483,17.723115,75.810723,0.691730,893133.962013,0.875226,8.909966,24.437805,4.281535,0.078388,0.069492,32.000000,91.606806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688182,70.292142,108.248148,89.884088,39.957399,49.873418,56.215190,35.319839,41.594937,34.595587,52.394551,198.841427,88.243883,0.601483,198.335238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.690651,48.881740,212.769741,166.943521,224.265319,223.349476,99.303170,14.200830,206.680630,3.254598,47.291343,48.791693,165.415403,214.555837,163.593013,207.306210,101.206553,201.087222,-0.000443,0.031028,94.211429,63.603518,205.130442,17.733244,75.805152,0.692374,893326.014178,0.875359,8.960743,24.428741,4.285651,0.079563,0.070015,32.000000,91.631404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668869,70.275724,108.223836,89.884088,39.978235,49.873418,56.215190,35.338023,41.594937,34.595587,52.395049,198.606341,88.276091,0.594822,198.189801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.660721,48.862502,212.926499,166.934825,224.325052,223.389051,99.498112,14.200830,206.926113,3.265853,47.351418,48.775287,165.401380,214.816135,163.589084,207.288282,101.221696,201.078407,-0.000440,0.031006,94.013559,63.312582,205.398348,17.745256,75.787860,0.692036,893609.167799,0.876026,8.934307,24.447370,4.281887,0.079354,0.069203,32.000000,91.633362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688987,70.275111,108.233702,89.884088,39.942345,49.873418,56.215190,35.326109,41.594937,34.595587,52.374807,198.996225,87.174334,0.594271,198.555025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.745227,48.862502,212.720874,166.934825,224.454359,223.456124,99.512734,14.203969,206.844428,3.278503,47.356633,48.866793,165.399054,214.812261,163.566501,207.300059,101.239430,201.232707,-0.000439,0.031047,94.137268,63.176542,205.273734,17.753892,75.821307,0.692979,893695.604485,0.875003,8.946111,24.429048,4.287624,0.079817,0.070239,32.000000,91.604354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685581,70.244326,108.234621,89.884088,39.995732,49.873418,56.215190,35.345317,41.594937,34.595587,52.335221,199.025468,88.282327,0.602464,198.504159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.715025,48.869648,212.884614,166.925007,224.561470,223.517263,99.546391,14.209107,206.785171,3.269780,47.301170,48.944540,165.391509,214.835665,163.566065,207.403962,101.219840,201.089949,-0.000440,0.031029,94.083924,63.379503,205.436483,17.766850,75.813283,0.691413,893759.710584,0.873485,8.858500,24.466950,4.276207,0.081379,0.069864,32.000000,91.563503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672246,70.226006,108.219150,89.884088,39.967063,49.873418,56.215190,35.328689,41.594937,34.595587,52.313971,199.092782,88.332070,0.593820,198.182209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.660677,48.885313,212.980634,166.913505,224.538214,223.554236,99.525993,14.205539,206.849103,3.273673,47.451207,48.787306,165.384614,214.856725,163.578657,207.406750,101.234353,201.207506,-0.000440,0.031045,93.796696,63.447322,205.380052,17.775559,75.829673,0.692415,894150.233370,0.874036,8.896945,24.435067,4.282098,0.080592,0.070286,32.000000,91.593554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690313,70.264408,108.260164,89.884088,39.962942,49.873418,56.215190,35.317000,41.594937,34.595587,52.309186,199.051987,87.089521,0.594283,198.823986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.709033,48.928188,213.020840,166.926690,224.506696,223.571101,99.294245,14.201115,206.832912,3.280092,47.479601,48.798151,165.419476,214.920637,163.591094,207.422047,101.250381,201.150845,-0.000438,0.031036,93.531771,63.333287,205.290623,17.784297,75.848370,0.693280,894373.325829,0.875461,8.968969,24.462943,4.288718,0.080903,0.071805,32.000000,91.589124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719816,70.260742,108.279645,89.884088,40.001817,49.873418,56.215190,35.350521,41.594937,34.595587,52.290416,198.588490,88.070442,0.603646,198.516866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734897,48.930661,212.908700,166.945485,224.536978,223.567503,99.467938,14.215243,206.845896,3.254624,47.414452,48.884726,165.406357,214.920087,163.570446,207.328120,101.222430,201.274017,-0.000438,0.031044,93.378451,63.411123,205.436420,17.799886,75.834812,0.692767,894419.257622,0.876728,8.961695,24.426486,4.285355,0.080927,0.070090,32.000000,91.589997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680820,70.234170,108.230458,89.884088,39.982147,49.873418,56.215190,35.341021,41.594937,34.595587,52.312564,198.935877,87.970516,0.596628,198.621036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.683221,48.930661,212.915913,166.945485,224.607746,223.609698,99.331274,14.203399,206.859220,3.254305,47.389844,48.881166,165.407164,214.872851,163.570504,207.268034,101.193973,201.278497,-0.000440,0.031063,93.216565,63.342594,205.273979,17.816520,75.871395,0.692324,894492.163983,0.874683,8.937363,24.498840,4.280871,0.078901,0.068495,32.000000,91.604117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680471,70.218471,108.229622,89.884088,39.994653,49.873418,56.215190,35.348095,41.594937,34.595587,52.297483,198.662547,88.173377,0.596817,198.767731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.696525,48.903452,212.980282,166.946888,224.590035,223.660410,99.558536,14.202114,206.854177,3.243861,47.422787,48.877770,165.399169,214.914786,163.589119,207.375456,101.215500,201.296801,-0.000440,0.031093,93.154224,63.234475,205.304185,17.827686,75.834126,0.692755,894865.428925,0.877064,8.990931,24.528911,4.285469,0.078557,0.068817,32.000000,91.623050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697732,70.217075,108.228744,89.884088,39.976808,49.873418,56.215190,35.343503,41.594937,34.595587,52.284361,199.117073,86.687101,0.596102,198.648849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
