OSU 80 Ton Compressor Load Stand
49.606275,48.896856,212.873408,166.964842,224.577755,223.733309,99.456188,14.204540,206.953521,3.231260,47.481250,48.717434,165.413699,214.797664,163.595806,207.256463,101.195910,201.131416,-0.000440,0.031114,93.346621,63.317436,205.298779,17.842635,75.854609,0.693177,894876.597313,0.874934,8.949927,24.513982,4.285617,0.080289,0.070087,32.000000,91.615788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705539,70.216175,108.269673,89.884088,39.974978,49.873418,56.215190,35.380808,41.594937,34.595587,52.236927,198.912376,87.684897,0.606393,198.701091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.636153,48.919393,212.810169,166.984198,224.555345,223.756542,99.516830,14.205111,206.917809,3.226237,47.497877,48.841457,165.405646,214.853524,163.562982,207.456519,101.181208,201.275965,-0.000440,0.031124,93.475222,63.287622,205.320071,17.854456,75.896728,0.694013,895309.204905,0.879153,9.038602,24.473384,4.291364,0.080723,0.070269,32.000000,91.633295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690397,70.196875,108.253494,89.884088,39.975956,49.873418,56.215190,35.394684,41.594937,34.595587,52.213158,199.033659,88.257749,0.604051,198.586890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.705488,48.919393,212.942002,166.984198,224.599650,223.781240,99.543547,14.202685,206.793786,3.224743,47.507438,48.698360,165.413797,214.825982,163.548275,207.290300,101.206253,201.216895,-0.000439,0.031117,93.494727,63.338940,205.315687,17.867495,75.867248,0.693282,895548.623679,0.876899,9.028493,24.540764,4.287403,0.080727,0.070124,32.000000,91.610868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687405,70.199275,108.237837,89.884088,39.964542,49.873418,56.215190,35.384921,41.594937,34.595587,52.214845,199.087094,88.314462,0.596184,198.508644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.671996,48.919393,212.954316,166.984198,224.659665,223.802556,99.493132,14.202828,206.896894,3.219906,47.551164,48.802625,165.433155,214.917457,163.594678,207.359220,101.233973,201.208875,-0.000439,0.031118,93.502462,63.454085,205.438688,17.876914,75.871666,0.693088,895428.925592,0.875402,8.956574,24.494427,4.284074,0.081107,0.070913,32.000000,91.628780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687709,70.205387,108.282028,89.884088,39.967994,49.873418,56.215190,35.343285,41.594937,34.595587,52.200320,198.986264,88.144690,0.595403,198.630123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.641931,48.922416,212.806750,167.025436,224.711317,223.820462,99.544554,14.204398,206.836848,3.200626,47.529970,48.837820,165.423148,214.821497,163.593649,207.353618,101.206338,201.199181,-0.000440,0.031109,93.532955,63.213725,205.388047,17.890287,75.886018,0.693547,895449.496371,0.876585,8.991305,24.463816,4.287211,0.080676,0.071091,32.000000,91.606503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680767,70.178942,108.248248,89.884088,39.961999,49.873418,56.215190,35.385295,41.594937,34.595587,52.184154,199.089109,88.328035,0.596980,198.428196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.700631,48.924065,212.905767,167.024595,224.820283,223.840378,99.480941,14.203827,206.798523,3.185588,47.551364,48.844883,165.423659,214.928405,163.605412,207.244015,101.226158,201.206283,-0.000441,0.031110,93.731079,63.298590,205.427451,17.902771,75.872207,0.693507,895695.104892,0.876799,9.025521,24.487957,4.286835,0.080299,0.070132,32.000000,91.613190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682992,70.189880,108.269109,89.884088,39.907241,49.873418,56.215190,35.369312,41.594937,34.595587,52.167035,198.961882,87.331266,0.595819,198.428117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.695363,48.968314,212.965906,167.023473,224.859579,223.882714,99.459524,14.208393,206.923706,3.193609,47.588737,48.860333,165.416588,214.873768,163.605827,207.411234,101.215058,201.233703,-0.000443,0.031132,93.847583,63.381893,205.273264,17.915954,75.870512,0.693216,895602.098541,0.876291,8.966283,24.470696,4.283764,0.080606,0.070467,32.000000,91.655784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703350,70.191998,108.261271,89.884088,39.913960,49.873418,56.215190,35.355658,41.594937,34.595587,52.195295,198.919047,86.588862,0.602256,198.508015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.692368,48.974635,212.820226,167.025436,224.846325,223.958568,99.436199,14.205825,206.953662,3.185170,47.525535,48.820404,165.455186,214.828469,163.605883,207.348852,101.214152,201.281249,-0.000442,0.031151,94.079024,63.371157,205.352437,17.926436,75.878355,0.693653,895956.970590,0.876858,9.015995,24.491680,4.285428,0.079383,0.068940,32.000000,91.663770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683512,70.173807,108.264343,89.884088,39.962783,49.873418,56.215190,35.345951,41.594937,34.595587,52.190747,198.872397,86.985046,0.607790,198.468912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.712064,48.949900,212.858933,167.029364,224.882473,223.988920,99.489930,14.202114,206.881634,3.183752,47.458696,48.855679,165.425941,214.888528,163.603949,207.368937,101.187801,201.219099,-0.000443,0.031149,94.217505,63.389336,205.310874,17.936070,75.860577,0.693544,896288.571630,0.877435,9.025421,24.509724,4.282755,0.078085,0.068945,32.000000,91.650886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688008,70.156318,108.215157,89.884088,39.950423,49.873418,56.215190,35.376869,41.594937,34.595587,52.154364,198.979861,88.142196,0.604989,198.401012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.679731,48.937257,213.015731,167.030486,224.878629,224.007856,99.406845,14.202400,206.862798,3.188062,47.477640,48.834847,165.447289,214.931055,163.618970,207.387150,101.222514,201.171718,-0.000441,0.031138,94.255510,63.539582,205.424555,17.941270,75.827870,0.693598,896416.860161,0.876633,8.980265,24.513674,4.281837,0.079988,0.070028,32.000000,91.637831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684713,70.148457,108.218229,89.884088,39.906712,49.873418,56.215190,35.353749,41.594937,34.595587,52.143639,198.813690,87.512851,0.596953,198.442200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.656656,48.940555,212.839911,167.042549,224.922700,224.072777,99.377412,14.203256,206.787656,3.180068,47.453992,48.743439,165.443092,214.871077,163.610263,207.378227,101.220976,201.223505,-0.000441,0.031136,94.004812,63.277109,205.457064,17.947656,75.799220,0.694664,896358.659278,0.878043,9.001147,24.461879,4.287779,0.080582,0.069757,32.000000,91.645583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688769,70.164548,108.176189,89.884088,39.900720,49.873418,56.215190,35.375316,41.594937,34.595587,52.118258,198.754825,87.517106,0.601910,198.434451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.754084,48.962542,212.829671,167.036377,224.876742,224.120888,99.404422,14.210106,206.888972,3.167799,47.512675,48.900056,165.461681,214.969096,163.594017,207.328361,101.200797,201.203094,-0.000440,0.031115,93.958094,63.558723,205.424756,17.952243,75.774933,0.695020,896673.159678,0.879019,9.028382,24.482086,4.286231,0.079318,0.069652,32.000000,91.682233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659199,70.151554,108.158941,89.884088,39.912602,49.873418,56.215190,35.389865,41.594937,34.595587,52.102406,198.808843,87.861859,0.601962,198.304002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.766790,48.988102,212.808568,167.034133,224.938535,224.097213,99.423147,14.209535,206.814201,3.150942,47.514969,48.848318,165.450772,214.890893,163.616460,207.379454,101.240985,201.222275,-0.000440,0.031133,93.951841,63.364903,205.342932,17.956623,75.831945,0.694248,896858.271376,0.877111,8.949364,24.494907,4.277632,0.078422,0.068366,32.000000,91.734192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679036,70.153978,108.162682,89.884088,39.886161,49.873418,56.215190,35.335089,41.594937,34.595587,52.114710,198.846295,87.286659,0.598742,198.513365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.787701,48.981506,212.880809,167.026839,225.003242,224.115181,99.333940,14.203827,206.897893,3.170286,47.450491,48.872985,165.457172,214.885348,163.605624,207.376027,101.222471,201.231259,-0.000439,0.031168,93.900367,63.509481,205.478682,17.962090,75.788077,0.693511,896647.740692,0.876667,8.961764,24.461635,4.276116,0.079154,0.069820,32.000000,91.700504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647568,70.132863,108.133581,89.884088,39.909738,49.873418,56.215190,35.340629,41.594937,34.595587,52.131695,198.667880,87.681595,0.602501,198.320957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.702876,48.981506,212.881037,167.026839,225.005599,224.139084,99.376107,14.207252,206.811100,3.173555,47.515192,48.875598,165.440962,214.847673,163.619754,207.228371,101.233192,201.183263,-0.000438,0.031153,94.050365,63.449198,205.425002,17.967294,75.778322,0.693866,896745.386527,0.877099,8.933512,24.483387,4.275771,0.081025,0.070193,32.000000,91.682616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638728,70.128582,108.118403,89.884088,39.866077,49.873418,56.215190,35.385304,41.594937,34.595587,52.116208,198.752214,88.648064,0.599747,198.433743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.701587,48.989751,212.921592,167.015618,224.929593,224.157253,99.556727,14.202685,206.823204,3.157642,47.627620,48.904493,165.445274,214.814728,163.618825,207.412045,101.293429,201.212650,-0.000437,0.031190,94.451738,63.322931,205.416682,17.970686,75.800788,0.695045,896930.786717,0.878484,9.021397,24.455363,4.283073,0.078714,0.068751,32.000000,91.658550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648482,70.152861,108.153169,89.884088,39.864079,49.873418,56.215190,35.367113,41.594937,34.595587,52.107158,199.113455,86.846308,0.594139,198.417692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.684976,49.008166,212.866382,167.013654,224.809121,224.153442,99.464324,14.199974,206.891261,3.156857,47.547506,48.761923,165.440429,214.910689,163.624845,207.462628,101.265733,201.200961,-0.000437,0.031184,94.499781,63.225637,205.367634,17.971498,75.811931,0.695119,897016.016604,0.879351,9.043999,24.459999,4.284830,0.080301,0.070572,32.000000,91.622047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638967,70.137533,108.138389,89.884088,39.894097,49.873418,56.215190,35.367603,41.594937,34.595587,52.109442,198.928647,87.398691,0.597551,198.436968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.664254,49.008166,212.886886,167.013654,224.779971,224.134788,99.470609,14.201543,206.859653,3.146298,47.586460,48.812387,165.445844,214.857948,163.619772,207.314094,101.256928,201.312881,-0.000438,0.031169,94.596428,63.388112,205.432346,17.970987,75.852608,0.695023,896956.888570,0.878178,9.066616,24.429203,4.284321,0.080885,0.070463,32.000000,91.643493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668186,70.143951,108.171754,89.884088,39.900915,49.873418,56.215190,35.374597,41.594937,34.595587,52.122022,198.941218,87.537722,0.602881,198.458133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.697894,48.989477,212.904891,167.021228,224.798907,224.096064,99.316126,14.202828,206.822693,3.125547,47.551873,48.901387,165.454783,214.889731,163.606605,207.433375,101.273862,201.303228,-0.000436,0.031216,94.869195,63.337939,205.334430,17.971252,75.825796,0.694886,896957.242776,0.878456,9.088110,24.478347,4.286521,0.078864,0.069918,32.000000,91.597490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670213,70.142661,108.168702,89.884088,39.870594,49.873418,56.215190,35.393124,41.594937,34.595587,52.129913,198.632253,88.044544,0.602128,198.514938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.726450,48.991126,212.864255,167.026839,224.764970,224.061858,99.394364,14.203256,206.839465,3.119823,47.599295,48.804515,165.456084,215.001389,163.624409,207.472755,101.263056,201.235585,-0.000436,0.031225,94.895652,63.272535,205.379727,17.972307,75.830647,0.694608,896621.543601,0.878963,9.034531,24.457934,4.283982,0.078349,0.068896,32.000000,91.709573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674971,70.136636,108.218351,89.884088,39.866946,49.873418,56.215190,35.373115,41.594937,34.595587,52.093684,198.788728,87.223049,0.598210,198.535513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.726331,49.001570,212.880594,167.040585,224.659387,224.065501,99.578456,14.205825,206.931925,3.099488,47.592610,48.803998,165.469711,215.015374,163.632441,207.451040,101.247134,201.311122,-0.000437,0.031221,94.958271,63.396150,205.407748,17.973411,75.824102,0.694026,896486.905296,0.877581,9.006581,24.444360,4.280705,0.078297,0.069653,32.000000,91.777630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674730,70.128097,108.247032,89.884088,39.876424,49.873418,56.215190,35.360263,41.594937,34.595587,52.087772,199.156912,86.939998,0.603378,198.602350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.708175,48.988652,212.986015,167.053490,224.593398,224.053995,99.360950,14.207109,206.973905,3.110616,47.592053,48.924024,165.487867,214.946365,163.652888,207.426411,101.234601,201.257068,-0.000436,0.031253,94.626586,63.409686,205.521449,17.974224,75.843088,0.694159,896602.676853,0.876001,9.017148,24.487508,4.281044,0.078259,0.068576,32.000000,91.722882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647997,70.134122,108.302509,89.884088,39.864366,49.873418,56.215190,35.359927,41.594937,34.595587,52.091811,198.721900,87.021289,0.605405,198.553727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.684886,48.994424,212.935863,167.067797,224.636007,224.037183,99.426775,14.208964,206.794018,3.112368,47.620331,48.699279,165.486898,214.910546,163.664293,207.445704,101.245721,201.423960,-0.000436,0.031280,94.612867,63.380014,205.317398,17.974359,75.834631,0.694416,896645.640029,0.879599,9.027043,24.488145,4.284983,0.079862,0.069042,32.000000,91.780653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690873,70.142591,108.343330,89.884088,39.867006,49.873418,56.215190,35.384673,41.594937,34.595587,52.071342,198.853551,88.344983,0.598815,198.480281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.618495,49.003219,212.889769,167.075371,224.665924,224.032564,99.332698,14.202828,206.808147,3.124054,47.621445,48.785407,165.486033,214.860863,163.639050,207.400127,101.222363,201.204468,-0.000435,0.031287,94.552568,63.316377,205.370814,17.973567,75.779693,0.694576,896544.703116,0.878022,9.052968,24.529573,4.285727,0.080969,0.070466,32.000000,91.749351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677476,70.119642,108.353509,89.884088,39.887078,49.873418,56.215190,35.391233,41.594937,34.595587,52.070069,198.665395,86.583066,0.596218,198.382012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.719190,49.007066,212.786872,167.063589,224.557060,224.014374,99.388416,14.204683,206.817684,3.138108,47.637355,48.759160,165.468090,214.838254,163.638317,207.274044,101.206586,201.239951,-0.000435,0.031293,94.569242,63.219402,205.378217,17.969230,75.776033,0.695786,896749.876978,0.880163,9.130649,24.473837,4.290533,0.080109,0.070657,32.000000,91.720049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683714,70.106385,108.432764,89.884088,39.830500,49.873418,56.215190,35.412015,41.594937,34.595587,52.075394,198.776833,87.474846,0.608970,198.388739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.761541,49.016411,212.809196,167.060222,224.464605,223.979691,99.515551,14.198975,206.789258,3.146742,47.616899,48.898184,165.481910,214.841680,163.646168,207.401490,101.224869,201.173843,-0.000434,0.031272,94.865418,63.353199,205.384909,17.963941,75.762744,0.694329,896593.879803,0.877629,9.030046,24.502404,4.279774,0.077525,0.067626,32.000000,91.745411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678712,70.105944,108.496965,89.884088,39.829624,49.873418,56.215190,35.359837,41.594937,34.595587,52.078893,199.031102,87.526423,0.601470,198.159156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.702976,49.012563,212.920170,167.055734,224.490053,223.970645,99.321543,14.200402,206.932385,3.147378,47.615384,48.829925,165.484016,214.788633,163.637403,207.323872,101.201425,201.092344,-0.000435,0.031269,95.079631,63.373249,205.385520,17.962202,75.749708,0.693908,896335.825917,0.875566,8.995508,24.460291,4.276580,0.077695,0.068200,32.000000,91.770666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682704,70.096661,108.547558,89.884088,39.806185,49.873418,56.215190,35.368269,41.594937,34.595587,52.071566,198.643086,87.006983,0.600646,198.263522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.737324,49.028229,212.875908,167.043110,224.501931,223.976587,99.493923,14.208393,206.854736,3.137426,47.581333,48.794709,165.493272,214.967547,163.624555,207.229513,101.176442,201.222276,-0.000434,0.031290,95.263804,63.409337,205.383559,17.958354,75.801131,0.694936,896478.543910,0.878380,9.052351,24.454346,4.283852,0.078286,0.069066,32.000000,91.707378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675962,70.081202,108.570022,89.884088,39.808736,49.873418,56.215190,35.336315,41.594937,34.595587,52.084260,198.987847,87.193409,0.605023,198.400776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.716195,49.012288,212.777754,167.039743,224.438981,223.978855,99.280232,14.204540,206.703299,3.133311,47.645466,48.842023,165.478856,214.837133,163.628857,207.421234,101.166226,201.195406,-0.000436,0.031296,95.572079,63.298160,205.230905,17.954407,75.808217,0.694007,896603.455861,0.876247,9.032415,24.526177,4.280003,0.079886,0.069878,32.000000,91.690172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674084,70.081397,108.551152,89.884088,39.824012,49.873418,56.215190,35.395673,41.594937,34.595587,52.066091,198.560463,87.373159,0.603331,198.374498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.717597,49.024381,212.730150,167.034133,224.439565,223.946030,99.439042,14.205254,206.806324,3.142524,47.640542,48.796442,165.475310,214.845349,163.633178,207.266140,101.185985,201.085279,-0.000436,0.031307,95.693988,63.237125,205.229661,17.951010,75.737970,0.693953,896641.621679,0.878518,9.038373,24.526708,4.279848,0.080628,0.070081,32.000000,91.703673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666423,70.060869,108.554078,89.884088,39.796350,49.873418,56.215190,35.374940,41.594937,34.595587,52.064495,198.878084,87.793481,0.602100,198.475953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.760303,49.024381,212.864415,167.034133,224.426977,223.908735,99.503039,14.207965,206.750361,3.149445,47.599785,48.870789,165.455498,214.812669,163.615947,207.267874,101.161466,201.125373,-0.000436,0.031314,95.897716,63.345854,205.252441,17.946134,75.733571,0.694394,896455.095042,0.876988,9.049012,24.467238,4.278770,0.079158,0.069607,32.000000,91.717728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650275,70.031846,108.517842,89.884088,39.751719,49.873418,56.215190,35.380423,41.594937,34.595587,52.071039,199.006077,87.736841,0.599042,198.321233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.721687,49.014762,212.846098,167.047879,224.469848,223.839849,99.276124,14.203541,206.803958,3.151767,47.636932,48.841512,165.487716,214.848040,163.629487,207.325219,101.190977,201.187388,-0.000436,0.031319,95.906821,63.353355,205.250464,17.937745,75.752881,0.694104,896343.043826,0.875443,9.004762,24.506216,4.277796,0.079783,0.069555,32.000000,91.768196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656537,70.072551,108.524488,89.884088,39.775345,49.873418,56.215190,35.368191,41.594937,34.595587,52.071953,198.552247,87.862666,0.599144,198.286103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.687794,49.023557,212.796300,167.050123,224.497350,223.827465,99.334469,14.204398,206.756110,3.145114,47.628911,48.767322,165.470800,214.878090,163.633533,207.289405,101.193400,201.163105,-0.000438,0.031311,95.382552,63.455165,205.250505,17.933256,75.765214,0.694116,895979.446578,0.877907,9.035153,24.499066,4.280750,0.078577,0.068688,32.000000,91.753653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663914,70.067071,108.489965,89.884088,39.780229,49.873418,56.215190,35.363550,41.594937,34.595587,52.056090,198.668938,88.012042,0.598448,198.328314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.709732,49.011739,212.807956,167.047037,224.547891,223.821469,99.482874,14.189128,206.687233,3.137924,47.606627,48.874368,165.524384,214.695323,163.672987,207.203729,101.212758,201.014468,-0.000437,0.031327,95.028056,63.429604,205.179761,17.927791,75.753549,0.694280,895998.657475,0.878030,9.079086,24.487888,4.282668,0.080984,0.069888,32.000000,91.839570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700486,70.082924,108.519494,89.884088,39.798822,49.873418,56.215190,35.369182,41.594937,34.595587,52.062605,198.965749,86.895831,0.597671,198.544482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.673919,48.998546,212.770490,167.041988,224.559042,223.747784,99.434921,14.202685,206.743447,3.152351,47.628778,48.784290,165.504712,214.814239,163.651021,207.252000,101.200078,201.108829,-0.000439,0.031351,94.670590,63.307739,205.272940,17.924036,75.805404,0.694104,895816.957470,0.876237,9.044521,24.414922,4.281012,0.079252,0.069333,32.000000,91.779419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678688,70.078536,108.436632,89.884088,39.800841,49.873418,56.215190,35.364713,41.594937,34.595587,52.046036,198.869841,87.647993,0.605102,198.424695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.691035,49.010639,212.946513,167.051526,224.551521,223.708054,99.413870,14.205967,206.826323,3.165175,47.650260,48.781562,165.496777,214.908691,163.658068,207.227250,101.193170,201.237644,-0.000440,0.031401,94.551789,63.336178,205.299390,17.922197,75.833171,0.693720,895598.678320,0.877041,9.068465,24.461638,4.283344,0.080226,0.071060,32.000000,91.789832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693112,70.054800,108.406746,89.884088,39.741568,49.873418,56.215190,35.409287,41.594937,34.595587,52.026943,198.827741,87.469417,0.599988,198.336457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.669401,49.032352,212.832723,167.059942,224.582877,223.678848,99.449825,14.206395,206.858131,3.182965,47.636602,48.871006,165.511271,214.811099,163.655720,207.268586,101.208275,201.086748,-0.000442,0.031391,94.445407,63.422205,205.345013,17.920855,75.754053,0.693555,895481.033891,0.876765,9.062808,24.514988,4.285411,0.079415,0.069786,32.000000,91.747651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680566,70.064234,108.331190,89.884088,39.731171,49.873418,56.215190,35.439742,41.594937,34.595587,52.056467,198.899651,87.695315,0.601290,198.407110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.697937,49.032627,212.907745,167.077054,224.436745,223.632096,99.395035,14.197690,206.737962,3.177229,47.577705,48.762889,165.529487,214.806472,163.653352,207.254176,101.221440,201.117057,-0.000443,0.031375,94.414883,63.352568,205.132849,17.915039,75.837931,0.694243,895393.217956,0.876811,9.106957,24.445477,4.284987,0.079083,0.069059,32.000000,91.760960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671314,70.059125,108.301760,89.884088,39.747465,49.873418,56.215190,35.409902,41.594937,34.595587,52.056012,198.790070,88.185923,0.599710,198.341020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.677756,48.995523,212.772057,167.078738,224.447319,223.596442,99.446852,14.200687,206.647473,3.176069,47.642509,48.918902,165.522617,214.705088,163.658842,207.214799,101.220261,201.021130,-0.000444,0.031366,94.477072,63.437243,205.421700,17.911343,75.789339,0.693711,895233.183286,0.877491,9.102637,24.466123,4.284915,0.080240,0.069594,32.000000,91.688155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683189,70.073912,108.226717,89.884088,39.720756,49.873418,56.215190,35.403197,41.594937,34.595587,52.038864,198.893704,87.023197,0.596290,198.472806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.687420,49.010914,212.792376,167.085470,224.503216,223.590718,99.554403,14.206253,206.800132,3.179443,47.695653,48.782334,165.513912,214.728594,163.669617,207.288489,101.233680,201.199241,-0.000444,0.031378,95.012535,63.461921,205.254318,17.910128,75.808235,0.693353,894888.369476,0.876260,9.061461,24.409822,4.283045,0.078493,0.069237,32.000000,91.660855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696760,70.063013,108.216601,89.884088,39.756922,49.873418,56.215190,35.419481,41.594937,34.595587,52.012114,199.108807,87.043299,0.603848,198.534844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.665760,49.019434,212.958226,167.102583,224.540740,223.574970,99.327942,14.203541,206.722403,3.210694,47.632038,48.735440,165.524547,214.827001,163.662276,207.286104,101.231975,201.245828,-0.000444,0.031391,95.217624,63.337183,205.331228,17.908216,75.782848,0.693126,894845.180669,0.875139,9.066832,24.460637,4.282621,0.078380,0.068657,32.000000,91.696760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.713519,70.067754,108.189885,89.884088,39.703396,49.873418,56.215190,35.392979,41.594937,34.595587,52.021285,198.655884,88.351146,0.603661,198.366905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.632495,49.016136,212.865730,167.101180,224.442290,223.623071,99.450997,14.203256,206.813152,3.218130,47.645141,48.764068,165.520649,214.862107,163.648994,207.314666,101.225151,201.143517,-0.000445,0.031357,95.414737,63.322522,205.292437,17.905623,75.793540,0.693954,894851.265533,0.877519,9.097816,24.479134,4.287828,0.079992,0.069662,32.000000,91.673272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693031,70.055547,108.182318,89.884088,39.742666,49.873418,56.215190,35.460643,41.594937,34.595587,52.022450,198.901994,86.894437,0.595237,198.463286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.655946,49.029603,212.876626,167.097814,224.406383,223.614528,99.488283,14.208251,206.817329,3.222226,47.651515,48.856292,165.517812,214.841496,163.667901,207.320475,101.243982,201.125169,-0.000445,0.031330,95.830517,63.206470,205.247668,17.901349,75.816403,0.693954,894851.265533,0.877519,9.097816,24.479134,4.287828,0.079206,0.070087,32.000000,91.716588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735907,70.068168,108.195447,89.884088,39.693558,49.873418,56.215190,35.432757,41.594937,34.595587,52.032585,198.976566,87.679174,0.595237,198.495584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.609816,49.034001,212.749689,167.094167,224.335526,223.577358,99.281072,14.206966,206.767177,3.225635,47.729078,48.853221,165.529293,214.752141,163.678658,207.277142,101.248868,201.136127,-0.000447,0.031303,95.987160,63.161897,205.282442,17.898169,75.792927,0.693728,894998.932105,0.876477,9.118166,24.423626,4.287032,0.081365,0.071197,32.000000,91.752277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730387,70.063889,108.237633,89.884088,39.703936,49.873418,56.215190,35.457881,41.594937,34.595587,52.036179,198.562144,87.172059,0.599868,198.535001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.738076,49.050766,212.802884,167.118013,224.312213,223.531003,99.492720,14.203113,206.742404,3.215638,47.679948,48.830200,165.537720,214.916111,163.691604,207.255688,101.218833,201.230545,-0.000446,0.031261,96.249745,63.506808,205.374200,17.896375,75.783605,0.694106,894916.130636,0.879078,9.170442,24.422692,4.288460,0.080584,0.069662,32.000000,91.818606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730190,70.063691,108.266209,89.884088,39.704509,49.873418,56.215190,35.469109,41.594937,34.595587,52.059353,198.985439,86.892896,0.603500,198.499242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.656183,49.041696,212.896388,167.115488,224.334373,223.513287,99.516391,14.202685,206.875178,3.211021,47.685228,48.870544,165.539706,214.925958,163.690970,207.414164,101.250237,201.182288,-0.000448,0.031241,96.468444,63.289117,205.516373,17.893026,75.805494,0.693771,894901.796190,0.877146,9.148235,24.482861,4.286858,0.080048,0.069666,32.000000,91.805446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704198,70.072532,108.282680,89.884088,39.715450,49.873418,56.215190,35.446489,41.594937,34.595587,52.058053,199.032782,88.164353,0.605142,198.531618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.723804,49.051041,212.847338,167.119976,224.267321,223.525470,99.362525,14.205396,206.878216,3.213704,47.649931,48.861235,165.554770,214.932910,163.710567,207.372708,101.241284,201.194793,-0.000448,0.031216,96.320626,63.237758,205.477478,17.893374,75.826355,0.693580,894604.545335,0.875858,9.130012,24.437966,4.287409,0.080917,0.070262,32.000000,91.784663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711355,70.058119,108.288489,89.884088,39.697765,49.873418,56.215190,35.475528,41.594937,34.595587,52.050149,198.725050,87.955109,0.596354,198.477055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.787285,49.042521,213.011643,167.132320,224.336716,223.511731,99.474444,14.208393,206.864215,3.204351,47.596403,48.867481,165.570029,214.972440,163.731110,207.418568,101.278331,201.357603,-0.000450,0.031213,95.934559,63.428777,205.440665,17.892683,75.827419,0.692530,894610.543166,0.875960,9.069238,24.451428,4.280592,0.079016,0.069543,32.000000,91.818474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697584,70.073381,108.271243,89.884088,39.745916,49.873418,56.215190,35.434966,41.594937,34.595587,52.053335,198.948887,87.337796,0.597032,198.423986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.685026,49.045819,212.989863,167.142980,224.312754,223.460556,99.474699,14.203827,206.995138,3.213609,47.658507,48.838548,165.593360,214.925143,163.734995,207.490275,101.306217,201.325612,-0.000449,0.031209,95.734212,63.552117,205.515067,17.892525,75.828321,0.692067,894278.764072,0.873660,8.994959,24.473058,4.278435,0.079995,0.070397,32.000000,91.878218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703123,70.088882,108.282237,89.884088,39.710114,49.873418,56.215190,35.393971,41.594937,34.595587,52.057773,198.949398,88.116957,0.600859,198.519266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.744207,49.045269,212.900259,167.137089,224.360614,223.437483,99.335986,14.203113,206.978408,3.229550,47.643242,48.828576,165.550115,214.999289,163.721651,207.436920,101.267377,201.431821,-0.000450,0.031202,95.304763,63.305880,205.517453,17.893818,75.837769,0.693079,894127.466312,0.875463,9.104217,24.433647,4.286802,0.078936,0.069030,32.000000,91.866060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683393,70.063744,108.250839,89.884088,39.719355,49.873418,56.215190,35.447909,41.594937,34.595587,52.058845,198.671972,86.706543,0.596424,198.482366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.669474,49.060386,212.986039,167.134845,224.497847,223.406505,99.339843,14.198404,206.983178,3.240849,47.764096,48.869024,165.592742,215.035353,163.771123,207.555422,101.317987,201.423847,-0.000449,0.031203,95.224411,63.470734,205.526612,17.896673,75.820009,0.692012,894106.622694,0.875435,9.042325,24.510749,4.279901,0.080216,0.069669,32.000000,91.920456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718193,70.113090,108.297494,89.884088,39.730107,49.873418,56.215190,35.431744,41.594937,34.595587,52.076774,198.679686,86.833836,0.605268,198.531736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.686503,49.088969,213.142288,167.139333,224.473503,223.410759,99.404600,14.201829,207.049199,3.218174,47.764807,48.897140,165.583386,215.009422,163.737373,207.583620,101.354274,201.409479,-0.000451,0.031183,95.224283,63.507484,205.551574,17.896956,75.903544,0.693196,893932.121179,0.876780,9.134915,24.457266,4.288067,0.080790,0.070213,32.000000,91.900506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711557,70.120141,108.300544,89.884088,39.740177,49.873418,56.215190,35.465175,41.594937,34.595587,52.111089,198.809199,87.586438,0.605272,198.599911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.770471,49.096940,213.157856,167.170193,224.442141,223.461318,99.494715,14.206824,207.074951,3.224254,47.661999,48.935597,165.596242,214.938741,163.742008,207.538254,101.379543,201.455447,-0.000450,0.031179,94.924956,63.337525,205.688728,17.903145,75.882736,0.692652,893851.545859,0.875963,9.145836,24.415805,4.289742,0.079178,0.069697,32.000000,91.917557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700512,70.105354,108.259300,89.884088,39.740948,49.873418,56.215190,35.428522,41.594937,34.595587,52.139627,198.989430,86.528921,0.600262,198.594246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.746800,49.084572,213.091930,167.167107,224.349356,223.471435,99.601458,14.203969,207.102169,3.213867,47.649521,48.857047,165.588544,215.248374,163.745917,207.631883,101.356546,201.524419,-0.000450,0.031133,95.059443,63.545399,205.612289,17.912790,75.908953,0.692050,893836.989894,0.873746,9.066787,24.407093,4.282818,0.080377,0.070036,32.000000,91.952962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725149,70.102626,108.231310,89.884088,39.758797,49.873418,56.215190,35.404997,41.594937,34.595587,52.142302,199.202917,87.525470,0.606903,198.517810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.805809,49.078251,213.254377,167.163460,224.355826,223.475284,99.581179,14.201543,207.227878,3.222148,47.706740,48.945910,165.607918,215.181037,163.770959,207.747454,101.385817,201.694865,-0.000448,0.031113,95.453397,63.302187,205.875975,17.920766,76.012375,0.691950,893980.127369,0.873281,9.078941,24.454929,4.283530,0.079863,0.070024,32.000000,91.941698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715110,70.133238,108.242492,89.884088,39.816696,49.873418,56.215190,35.391783,41.594937,34.595587,52.140831,199.162357,87.851147,0.600113,198.556402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.796479,49.097215,213.264381,167.156166,224.233924,223.502803,99.533490,14.204540,207.168442,3.236163,47.761193,48.959466,165.613823,215.362622,163.768628,207.830636,101.384869,201.613303,-0.000450,0.031085,95.608674,63.559365,205.748771,17.930278,75.971320,0.690661,893764.285756,0.872308,9.011511,24.487010,4.281717,0.080065,0.069376,32.000000,91.887344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700510,70.129415,108.235990,89.884088,39.842991,49.873418,56.215190,35.432807,41.594937,34.595587,52.141680,199.066979,88.382767,0.597588,198.505536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.834388,49.121126,213.388087,167.178609,224.186433,223.522970,99.474307,14.204683,207.317803,3.228353,47.778236,48.968380,165.622293,215.411856,163.768118,207.783026,101.388975,201.698004,-0.000449,0.031098,95.930356,63.607044,205.926757,17.942035,75.967894,0.691296,893946.084194,0.873062,9.040132,24.458604,4.282720,0.079590,0.070208,32.000000,91.769725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703262,70.130096,108.240066,89.884088,39.886760,49.873418,56.215190,35.442005,41.594937,34.595587,52.172106,198.948614,88.064133,0.594219,198.329769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.725056,49.156307,213.527786,167.205260,224.204249,223.541204,99.468152,14.206681,207.395799,3.209549,47.814038,48.871291,165.615502,215.532260,163.765437,207.860646,101.435620,201.742771,-0.000449,0.031049,96.225631,63.401744,205.788275,17.954523,76.028386,0.691262,894021.247045,0.872980,9.024811,24.484981,4.281945,0.082008,0.070433,32.000000,91.822957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689103,70.158659,108.226394,89.884088,39.897452,49.873418,56.215190,35.387373,41.594937,34.595587,52.250361,198.936304,87.374920,0.596312,198.567928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.788747,49.202481,213.448364,167.213957,224.201520,223.573239,99.402778,14.210248,207.430747,3.210470,47.800069,48.924402,165.634800,215.443516,163.815899,207.907403,101.467628,201.777844,-0.000448,0.031071,96.354906,63.520967,206.131213,17.963891,75.964396,0.692482,894122.878935,0.875828,9.178087,24.444264,4.294481,0.079205,0.070327,32.000000,91.826598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712562,70.180058,108.244267,89.884088,39.917306,49.873418,56.215190,35.362940,41.594937,34.595587,52.319232,198.805557,87.724442,0.596399,198.509667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.831345,49.171423,213.618144,167.219287,224.272426,223.620533,99.627344,14.208393,207.563237,3.197247,47.798488,48.915400,165.619150,215.590729,163.811838,208.129154,101.470134,201.950983,-0.000448,0.031079,96.615907,63.559951,206.276364,17.977262,76.084875,0.692301,894202.685429,0.874895,9.153405,24.435054,4.287080,0.080548,0.070405,32.000000,91.872823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701852,70.176394,108.183205,89.884088,39.968946,49.873418,56.215190,35.359065,41.594937,34.595587,52.333533,199.254689,88.610279,0.599493,198.454553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.834528,49.183791,213.549969,167.220970,224.349287,223.696873,99.483877,14.204398,207.675772,3.199466,47.796684,48.966795,165.637364,215.620004,163.809470,208.123203,101.459627,201.974248,-0.000448,0.031095,96.702616,63.518383,206.142983,17.993374,76.110208,0.691151,894228.354581,0.872202,9.078256,24.494812,4.286823,0.080199,0.070419,32.000000,91.896583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696747,70.164648,108.179923,89.884088,40.035114,49.873418,56.215190,35.341172,41.594937,34.595587,52.349836,198.967754,87.342712,0.593454,198.496016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.876424,49.180218,213.698121,167.225178,224.489174,223.710714,99.306378,14.204398,207.675772,3.201980,47.688023,49.004968,165.635772,215.616416,163.834871,208.225227,101.544970,202.075294,-0.000449,0.031083,96.891145,63.648088,206.121936,18.008209,76.051753,0.691000,894609.376782,0.873726,9.087330,24.513682,4.285181,0.079435,0.068806,32.000000,91.884171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700373,70.201879,108.155025,89.884088,40.027896,49.873418,56.215190,35.372446,41.594937,34.595587,52.386451,198.612756,87.476387,0.602136,198.378707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.869853,49.180218,213.770300,167.225178,224.540999,223.737224,99.498880,14.210677,207.673389,3.192685,47.716388,48.948221,165.665544,215.674722,163.836963,208.206408,101.560573,201.992281,-0.000447,0.031047,96.973534,63.676910,206.165741,18.026923,76.051483,0.691390,894230.152658,0.874516,9.040424,24.464656,4.284552,0.080366,0.070275,32.000000,91.911275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719270,70.226595,108.172105,89.884088,40.072994,49.873418,56.215190,35.294037,41.594937,34.595587,52.413054,198.997760,88.511160,0.601093,198.340234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.928173,49.127997,213.849241,167.238083,224.699391,223.745127,99.300676,14.200973,207.869126,3.191958,47.616652,48.959309,165.656115,215.844095,163.829388,208.291068,101.605948,202.252087,-0.000447,0.031029,96.353203,63.887409,206.426554,18.050443,76.139075,0.691712,894277.792048,0.873056,9.047219,24.419218,4.286564,0.078185,0.068348,32.000000,91.923177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732038,70.247252,108.150427,89.884088,40.186268,49.873418,56.215190,35.286584,41.594937,34.595587,52.408761,198.601353,88.445937,0.594340,198.348967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.953753,49.132120,213.971133,167.246219,224.803091,223.788874,99.385034,14.203113,207.804094,3.202171,47.613333,49.051603,165.671456,216.022214,163.831265,208.370298,101.652814,202.180280,-0.000447,0.031036,95.896514,63.736976,206.225399,18.071438,76.083595,0.690907,893882.022023,0.872062,8.945762,24.419229,4.283227,0.079280,0.069196,32.000000,91.889667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.729968,70.250573,108.125068,89.884088,40.219917,49.873418,56.215190,35.253485,41.594937,34.595587,52.413225,198.770067,87.995534,0.594265,198.308880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.975814,49.136793,213.943468,167.254635,224.909688,223.835488,99.477273,14.207537,208.024745,3.201498,47.729870,49.055864,165.689767,215.925683,163.849242,208.458166,101.645320,202.318561,-0.000446,0.031033,95.906230,63.901651,206.398692,18.088627,76.091366,0.690970,893828.879094,0.872867,8.917428,24.392787,4.283704,0.079857,0.070118,32.000000,91.896651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740725,70.248892,108.141857,89.884088,40.246677,49.873418,56.215190,35.258446,41.594937,34.595587,52.433212,198.954546,87.215859,0.594069,198.289486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.981375,49.169774,214.096617,167.267260,224.841682,223.942476,99.347900,14.200116,207.996405,3.208739,47.835809,49.138434,165.695596,216.029655,163.860708,208.475844,101.688226,202.350318,-0.000446,0.031031,96.023648,63.872504,206.457840,18.112465,76.127553,0.690684,894026.313191,0.871464,8.894310,24.451680,4.280940,0.080502,0.069994,32.000000,91.862373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747599,70.282733,108.136401,89.884088,40.305281,49.873418,56.215190,35.252680,41.594937,34.595587,52.458697,198.695800,87.398251,0.602586,198.390942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.038135,49.185990,214.144267,167.265577,224.933736,224.011521,99.328289,14.210391,208.041982,3.213527,47.786706,49.185744,165.690398,216.070429,163.856998,208.574454,101.685425,202.359450,-0.000446,0.031021,96.190980,63.883759,206.503358,18.135759,76.154094,0.691027,894361.395428,0.872989,8.921550,24.420175,4.283528,0.080250,0.070244,32.000000,91.868036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771273,70.301857,108.194790,89.884088,40.399109,49.873418,56.215190,35.152036,41.594937,34.595587,52.535148,198.656579,87.530312,0.601914,198.429376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.024470,49.194785,214.280311,167.262491,225.071486,224.023094,99.265826,14.201972,208.158592,3.209205,47.758033,49.080837,165.679431,216.059073,163.852381,208.661702,101.695131,202.351031,-0.000445,0.031049,96.265935,64.017949,206.610781,18.158596,76.198539,0.690467,894604.622643,0.872369,8.879197,24.426254,4.279621,0.080370,0.071245,32.000000,91.836184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744611,70.289698,108.182582,89.884088,40.441565,49.873418,56.215190,35.181723,41.594937,34.595587,52.565415,198.531651,88.044397,0.600728,198.401760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.020550,49.212376,214.206835,167.261088,225.189647,224.074191,99.260535,14.204968,208.128247,3.192369,47.808294,49.076362,165.683607,216.181944,163.858441,208.565934,101.752222,202.493925,-0.000447,0.031065,96.507544,63.922769,206.620793,18.182467,76.190317,0.690576,894658.341360,0.873250,8.902088,24.413526,4.283510,0.080414,0.070616,32.000000,91.893521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779087,70.294743,108.212663,89.884088,40.542258,49.873418,56.215190,35.153567,41.594937,34.595587,52.607367,198.521070,87.708301,0.597663,198.286064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.036280,49.225019,214.125077,167.259685,225.106459,224.174249,99.410633,14.208536,208.236905,3.189982,47.902483,49.239930,165.666064,216.210139,163.881726,208.636160,101.735234,202.613230,-0.000446,0.031065,96.740203,63.829140,206.692888,18.204822,76.177263,0.690733,894682.642609,0.873615,8.923723,24.407715,4.282377,0.080120,0.069689,32.000000,91.865013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764206,70.279439,108.200957,89.884088,40.560096,49.873418,56.215190,35.120126,41.594937,34.595587,52.673280,198.821265,88.287683,0.600025,198.336496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.039626,49.261574,214.227494,167.280726,225.039427,224.260528,99.305674,14.204112,208.238365,3.194027,47.869069,49.228846,165.677702,216.185818,163.880643,208.708825,101.715257,202.456992,-0.000447,0.031041,96.862625,64.016659,206.797780,18.226839,76.213306,0.690818,895169.258982,0.872411,8.920139,24.467498,4.279396,0.079808,0.069832,32.000000,91.837121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782908,70.281974,108.194624,89.884088,40.628589,49.873418,56.215190,35.101678,41.594937,34.595587,52.749710,198.611349,88.285922,0.596058,198.433074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.063923,49.282188,214.302121,167.305975,225.175998,224.366157,99.461952,14.200545,208.264380,3.218068,47.893953,49.289279,165.689143,216.268363,163.865489,208.748284,101.736373,202.686043,-0.000448,0.031025,96.587716,63.928310,206.607885,18.254329,76.268479,0.691028,895695.529830,0.873694,8.953244,24.431428,4.281157,0.079731,0.069790,32.000000,91.811955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786880,70.299222,108.207251,89.884088,40.677893,49.873418,56.215190,35.104691,41.594937,34.595587,52.804698,198.923905,88.149973,0.596533,198.363365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
