OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 28, 2020
12:30:50 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.986455,48.210630,244.870612,180.196380,219.209762,216.419457,99.301356,14.267188,240.439286,2.483204,47.675285,48.585319,178.152025,247.352361,176.223109,240.941569,118.440284,232.823751,-0.000454,0.030999,90.513036,62.640900,238.620201,20.615206,84.283517,0.666688,793535.481829,0.861334,8.966651,18.334196,5.004619,0.079448,0.069107,32.000000,83.552147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120543,69.929260,115.421956,100.000000,35.432163,40.253165,41.041110,40.253165,45.126582,36.911153,49.367089,198.602711,95.037187,0.592436,198.698337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.973072,48.327149,244.776944,180.267793,219.240501,216.425656,99.372564,14.255772,240.125837,2.489506,47.661617,48.659994,178.180182,246.962730,176.224285,240.725289,118.694998,234.390056,-0.000454,0.031002,90.313473,62.619192,238.398310,20.629053,84.173640,0.666944,795640.542095,0.860798,8.997404,18.037310,4.998741,0.079506,0.069767,32.000000,83.560607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098626,69.924768,115.408445,100.000000,35.514455,40.253165,41.041038,40.253165,45.126582,36.910447,49.367089,198.745128,95.709011,0.591478,198.716236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.963641,48.385684,244.312768,180.295066,219.268919,216.536260,99.437034,14.265190,240.145389,2.489945,47.591753,48.612397,178.171209,246.752951,176.209364,240.515827,119.271918,234.506724,-0.000456,0.031011,89.867666,62.769750,238.224501,20.637976,84.211179,0.668070,795029.036890,0.860748,9.127955,18.287277,4.998195,0.080283,0.070153,32.000000,83.579797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130043,69.928804,115.428144,100.000000,35.357922,40.253165,41.042329,40.253165,45.126582,36.910435,49.367089,198.874068,95.453106,0.587551,198.697472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.958750,48.385684,244.483184,180.295066,219.279085,216.631211,99.142067,14.259054,240.425105,2.498178,47.518401,48.587906,178.155335,246.846465,176.194194,240.712436,119.023440,234.802093,-0.000456,0.031029,89.580461,62.876819,238.473382,20.645259,84.228200,0.667564,793240.227137,0.860954,9.196381,17.747847,4.989677,0.079681,0.069589,32.000000,83.602981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110981,69.932561,115.422930,100.000000,35.390532,40.253165,41.042329,40.292736,45.126582,36.910435,49.374335,198.284134,94.806226,0.588942,198.664820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.003458,48.388432,244.808168,180.279602,219.358965,216.629941,99.209963,14.264619,240.408279,2.516931,47.550418,48.697756,178.207135,247.110371,176.254634,240.995391,118.322108,234.793620,-0.000456,0.030978,89.447605,62.824230,238.656953,20.659076,84.203822,0.668057,794634.842511,0.863990,9.201509,18.091174,4.993657,0.079136,0.069056,32.000000,83.681638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115188,69.946313,115.482673,100.000000,35.484394,40.253165,41.042329,40.309439,45.126582,36.910435,49.276984,198.419927,94.958243,0.593518,198.659037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.937719,48.408218,244.609164,180.316996,219.349004,216.600482,99.322442,14.255201,240.111538,2.531624,47.730081,48.615890,178.250138,246.931987,176.306628,240.662297,118.417286,234.445803,-0.000457,0.030969,88.809376,62.896652,238.420418,20.673545,84.202614,0.668368,797494.702254,0.861098,9.160524,18.788826,4.995977,0.077989,0.068321,32.000000,83.687907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101640,69.943552,115.499361,100.000000,35.631291,40.253165,41.042329,40.325149,45.126582,36.910435,49.222135,198.644883,96.428305,0.593205,198.773278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.993021,48.490388,244.459256,180.371260,219.369221,216.676338,99.131647,14.262051,240.070010,2.540172,47.668553,48.631512,178.267223,246.671689,176.293375,240.506657,119.427037,234.403518,-0.000458,0.030938,88.417592,62.582999,238.202924,20.685671,84.166373,0.668656,797106.457612,0.862764,9.246105,18.582905,4.998377,0.078257,0.068822,32.000000,83.684503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085138,69.912107,115.523264,100.000000,35.632248,40.253165,41.042329,40.386371,45.126582,36.910435,49.149210,198.263293,95.126841,0.583880,198.637519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.015906,48.490388,244.317433,180.371260,219.463240,216.798005,99.416016,14.262479,240.475927,2.542919,47.620481,48.683920,178.251477,247.141175,176.286854,240.904753,119.812353,235.210029,-0.000458,0.030956,88.281264,62.767855,238.577802,20.691573,84.242245,0.668495,793353.653487,0.863843,9.270280,17.559565,4.989675,0.077938,0.068282,32.000000,83.656921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089867,69.911858,115.511229,100.000000,35.599918,40.253165,41.042329,40.378794,45.126582,36.910435,49.164995,198.832033,94.438876,0.591472,198.664742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.994963,48.498632,244.971816,180.380819,219.507829,216.815689,99.333144,14.263763,240.562198,2.549828,47.681194,48.652392,178.284423,247.288102,176.338399,241.002684,119.062091,235.038931,-0.000459,0.030983,88.234167,62.744146,238.640923,20.700607,84.302359,0.667783,792200.044737,0.861410,9.246295,17.433113,4.984452,0.077887,0.068917,32.000000,83.735488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098638,69.926440,115.530301,100.000000,35.590742,40.253165,41.042329,40.388017,45.126582,36.910435,49.108612,198.666287,94.917745,0.595682,198.733939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.914145,48.516770,244.608242,180.399938,219.510511,216.772011,99.239910,14.259196,240.006194,2.559068,47.810859,48.451113,178.354478,246.825731,176.414912,240.606643,118.544444,233.753904,-0.000458,0.030978,88.182179,62.546657,238.213286,20.712492,84.176741,0.668704,795417.202892,0.862627,9.276489,18.128514,4.999939,0.079484,0.069729,32.000000,83.771134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084761,69.933724,115.551302,100.000000,35.799495,40.253165,41.042329,40.422587,45.126582,36.910435,49.063074,198.479820,95.294339,0.593918,198.677566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.875762,48.593170,244.286642,180.449704,219.500801,216.848369,99.433021,14.253203,239.926327,2.568076,47.933820,48.514643,178.353963,246.587329,176.422915,240.471244,118.692269,234.378836,-0.000460,0.030943,88.398880,62.649458,238.197340,20.719255,84.121568,0.669874,797530.947421,0.864890,9.379394,18.233163,5.000767,0.079333,0.070378,32.000000,83.750926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043521,69.886252,115.518011,100.000000,35.787364,40.253165,41.042329,40.492867,45.126582,36.910435,49.000967,198.866042,95.119358,0.591722,198.711988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.947002,48.593170,244.492353,180.449704,219.455881,216.943107,99.365985,14.261337,240.361523,2.574008,47.922607,48.575894,178.346929,246.857066,176.383268,240.764265,119.163064,234.931541,-0.000462,0.030951,88.567883,62.554678,238.484312,20.721987,84.236692,0.670596,797508.933528,0.864451,9.496091,18.286400,4.998114,0.079278,0.069539,32.000000,83.807479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037699,69.902423,115.541064,100.000000,35.680775,40.253165,41.042329,40.540990,45.126582,36.910435,49.021340,198.731969,95.420091,0.593061,198.793892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.854031,48.685786,244.581580,180.493566,219.533561,216.947114,99.270443,14.263763,240.356921,2.583172,48.069979,48.510746,178.445557,247.221397,176.483976,240.846550,118.258648,234.385152,-0.000463,0.030991,88.400392,62.741369,238.466017,20.729370,84.262403,0.669538,795811.969009,0.864015,9.421319,17.993091,4.995042,0.079041,0.068170,32.000000,83.755312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054247,69.907770,115.570707,100.000000,35.873721,40.253165,41.042329,40.531948,45.126582,36.910435,49.015972,198.540887,95.571961,0.591067,198.684136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.928106,48.685786,244.568279,180.493566,219.583622,216.920887,99.378123,14.268044,239.707616,2.591662,48.116630,48.635881,178.431196,246.631690,176.492547,240.298334,118.377748,232.945405,-0.000465,0.030981,88.418262,62.505518,238.037928,20.735067,84.135253,0.669416,796952.471149,0.864513,9.459889,18.240196,4.995925,0.080010,0.070239,32.000000,83.795428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050156,69.928991,115.538890,100.000000,35.887656,40.253165,41.042329,40.610610,45.126582,36.910435,48.997507,198.756246,94.430292,0.590317,198.776897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922820,48.760539,244.236149,180.543333,219.573156,217.027157,99.360659,14.261480,239.853048,2.599515,48.026086,48.469478,178.413096,246.541132,176.406620,240.271398,119.029843,233.928569,-0.000466,0.030990,88.346385,62.615262,237.914705,20.733497,84.069171,0.670808,799186.303382,0.864415,9.533758,18.139137,4.998523,0.077705,0.068460,32.000000,83.794214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037301,69.931904,115.505804,100.000000,35.714667,40.253165,41.042329,40.594888,45.126582,36.910435,49.027979,198.721318,95.148485,0.597674,198.757385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.896327,48.785824,244.219275,180.568639,219.584950,217.094776,99.187557,14.267473,239.963152,2.601953,47.977392,48.474659,178.448369,246.603393,176.455681,240.429776,118.745250,234.024345,-0.000468,0.030982,88.326972,62.518669,238.047636,20.731710,84.171368,0.671323,797142.063189,0.865275,9.614059,17.804000,4.992275,0.080585,0.069898,32.000000,83.852573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059064,69.929601,115.453765,100.000000,35.816845,40.253165,41.042329,40.624132,45.126582,36.910435,48.990164,198.375115,95.974381,0.593152,198.819069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.868110,48.778403,244.341142,180.572013,219.506433,217.100502,99.285370,14.262336,239.978117,2.604161,48.017651,48.506070,178.479926,246.704104,176.476571,240.470110,117.995587,233.531282,-0.000469,0.031009,88.511989,62.751867,238.246773,20.729035,84.160874,0.671030,798688.775374,0.867637,9.667151,18.119416,4.994634,0.077805,0.068924,32.000000,83.854668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077485,69.931011,115.483370,100.000000,35.806785,40.253165,41.042329,40.665140,45.126582,36.910435,48.978806,198.570741,94.558244,0.588506,198.741020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.857496,48.778403,244.146852,180.572013,219.462459,217.064529,99.302326,14.256770,239.965524,2.607746,48.080187,48.409865,178.511610,246.714522,176.543145,240.447106,118.239058,233.828528,-0.000470,0.031024,88.611635,62.678182,238.047212,20.726449,84.149479,0.671626,801815.177317,0.867342,9.689359,18.710298,5.000012,0.079782,0.069602,32.000000,83.840697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099369,69.928830,115.509290,100.000000,35.897833,40.253165,41.042329,40.707729,45.126582,36.910435,48.935747,198.604653,96.099032,0.597776,198.814151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.848497,48.810009,244.179842,180.585228,219.529320,217.045403,99.304532,14.265047,239.770648,2.612314,48.038487,48.500335,178.524652,246.405744,176.546958,240.237154,119.093144,234.055874,-0.000471,0.031049,88.176051,62.484388,237.926920,20.723312,84.064988,0.671395,800706.752376,0.867259,9.700508,18.562580,4.997122,0.080185,0.070188,32.000000,83.897632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129777,69.929783,115.542567,100.000000,35.872149,40.253165,41.042329,40.741141,45.126582,36.910435,48.899713,198.609063,94.203146,0.587910,198.668125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.864155,48.828423,244.122249,180.612783,219.348757,217.107755,99.560558,14.267331,239.920515,2.611211,47.953062,48.295511,178.541968,246.531979,176.553204,240.322883,118.942106,234.480624,-0.000472,0.031064,88.163183,62.424596,238.049941,20.715980,84.115978,0.672234,797220.392828,0.867417,9.741569,17.781667,4.998718,0.080346,0.069716,32.000000,83.882177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132210,69.939271,115.555626,100.000000,35.875560,40.253165,41.042329,40.784375,45.126582,36.910435,48.905494,199.121116,94.670570,0.599888,198.753294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.938010,48.807810,244.310798,180.624311,219.182116,217.153082,99.275537,14.261622,239.871169,2.613523,47.936013,48.500484,178.572797,246.761289,176.567809,240.547626,118.408063,234.822129,-0.000472,0.031063,88.077826,62.597599,237.973421,20.709784,84.191075,0.671861,798004.485505,0.866384,9.740971,17.821922,4.996147,0.077934,0.068566,32.000000,83.871854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152304,69.923682,115.545270,100.000000,35.882524,40.253165,41.042329,40.803007,45.126582,36.910435,48.874444,198.551074,94.156338,0.596847,198.703136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.875351,48.807810,244.099375,180.624311,219.181380,217.090335,99.211238,14.256628,239.424403,2.616764,47.941356,48.489966,178.577608,246.370088,176.632258,239.954605,118.075230,233.512514,-0.000473,0.031068,88.028787,62.591788,237.762847,20.705870,84.039457,0.670796,800320.822052,0.866335,9.645391,18.712983,4.992250,0.077364,0.068811,32.000000,83.880682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153142,69.961037,115.578612,100.000000,35.900072,40.253165,41.042329,40.787135,45.126582,36.910435,48.821142,198.422476,95.281353,0.599801,198.640115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.816910,48.807810,243.810522,180.652147,219.171448,217.102286,99.333808,14.266046,239.451473,2.616830,47.854399,48.448867,178.584406,246.076967,176.621665,239.851079,118.007086,232.921860,-0.000474,0.031063,88.121527,62.429520,237.654791,20.698445,83.942183,0.672141,801517.878891,0.867878,9.711163,18.624605,4.994325,0.077722,0.068405,32.000000,83.894787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158286,69.930495,115.559916,100.000000,35.916547,40.253165,41.042329,40.849572,45.126582,36.910435,48.788038,198.667615,95.942246,0.592838,198.670603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.810941,48.794618,243.932337,180.653553,219.109349,217.171984,99.405199,14.263192,239.732510,2.617808,47.870412,48.261321,178.554700,246.466680,176.579299,240.177279,118.051807,234.540965,-0.000476,0.031110,88.160646,62.458847,238.020676,20.688549,83.972078,0.673109,801919.319811,0.868006,9.772564,18.502195,4.994387,0.079628,0.069720,32.000000,83.898392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144846,69.942780,115.524783,100.000000,35.814740,40.253165,41.042329,40.910827,45.126582,36.910435,48.754935,198.810399,95.269834,0.588919,198.714545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.835042,48.791870,243.826534,180.631902,219.037917,217.171848,99.288871,14.264477,239.849998,2.617642,47.851245,48.447135,178.568940,246.559460,176.626162,240.386198,117.912219,234.402842,-0.000478,0.031130,88.505454,62.597023,238.129971,20.680155,84.073986,0.673334,802031.926069,0.867746,9.765645,18.978958,4.997493,0.080374,0.070047,32.000000,83.908891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151707,69.943418,115.484480,100.000000,35.867052,40.253165,41.042329,40.943321,45.126582,36.910435,48.707589,198.577742,95.432490,0.593485,198.664427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.826099,48.774281,244.130024,180.655521,218.972481,217.105774,99.366723,14.265761,239.418336,2.621802,47.773910,48.262590,178.628147,246.245810,176.682172,239.822762,117.671838,233.806176,-0.000479,0.031132,88.905256,62.424170,237.747017,20.674713,83.994706,0.672067,802553.187000,0.868281,9.737566,19.074165,4.992860,0.080546,0.069969,32.000000,83.938815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139362,69.916130,115.452680,100.000000,35.930846,40.253165,41.042329,40.958245,45.126582,36.910435,48.670295,198.733447,94.982968,0.592077,198.734568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.787386,48.774281,243.560591,180.655521,218.859115,217.090491,99.339100,14.261765,239.140093,2.626158,47.676603,48.373763,178.635620,246.030771,176.664481,239.743470,118.023584,233.221206,-0.000479,0.031131,88.887958,62.500219,237.343771,20.666280,83.973628,0.673071,803242.212497,0.867470,9.729376,19.122603,4.999990,0.079439,0.069513,32.000000,83.922544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148583,69.931994,115.400327,100.000000,35.958926,40.253165,41.042329,40.990783,45.126582,36.910435,48.617199,198.678199,95.342248,0.595206,198.751484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.786129,48.758890,243.651988,180.663675,218.743145,217.128365,99.237685,14.256770,239.526531,2.628916,47.617083,48.291773,178.608910,246.229970,176.602897,239.952792,118.429889,234.547440,-0.000479,0.031152,88.865926,62.588500,237.696584,20.646829,84.008968,0.672650,801775.966151,0.868413,9.770074,18.582316,4.992286,0.080607,0.070934,32.000000,83.942309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135601,69.957601,115.378028,100.000000,35.791332,40.253165,41.042329,41.033475,45.126582,36.910435,48.552502,198.475371,95.313928,0.592443,198.770682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.868427,48.721514,244.032122,180.648210,218.666368,217.091180,99.342623,14.264619,239.742762,2.629718,47.594743,48.354363,178.606038,246.386560,176.657791,240.248787,117.953120,234.154369,-0.000481,0.031176,89.008899,62.569068,238.041029,20.631755,84.046327,0.672519,800207.061366,0.867582,9.747754,18.605476,4.993646,0.079738,0.069717,32.000000,84.030578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142748,69.940682,115.358417,100.000000,35.832034,40.253165,41.042329,41.081720,45.126582,36.910435,48.514523,198.685246,95.737038,0.598496,198.662893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.710615,48.703375,243.963267,180.668174,218.594507,216.999144,99.404126,14.265476,239.394843,2.627509,47.684781,48.305676,178.663746,246.443521,176.738961,239.977306,117.302504,232.679529,-0.000481,0.031194,88.985356,62.445611,237.666294,20.621273,84.033868,0.671867,801819.879019,0.866661,9.632138,18.953377,4.993656,0.079632,0.069384,32.000000,84.063912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146976,69.916277,115.339762,100.000000,35.920965,40.253165,41.042329,41.064022,45.126582,36.910435,48.436194,198.808251,94.436161,0.589824,198.681579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.755462,48.703375,243.525516,180.668174,218.551102,216.964639,99.357831,14.260624,239.146796,2.630923,47.610553,48.220580,178.701419,245.820543,176.753021,239.762049,117.637305,233.602211,-0.000481,0.031184,88.974328,62.319549,237.482620,20.610080,83.931167,0.673256,804323.257154,0.868824,9.779952,19.128494,5.008421,0.079735,0.070461,32.000000,84.105004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095518,69.928298,115.315200,100.000000,35.819223,40.253165,41.042329,41.183823,45.126582,36.910435,48.374908,198.715661,94.873357,0.599096,198.700225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.787565,48.695405,243.408029,180.696010,218.548436,216.995249,99.429275,14.262764,239.468947,2.630484,47.451643,48.437950,178.659990,246.034216,176.698906,239.816831,118.457100,234.060283,-0.000482,0.031200,88.774008,62.421010,237.656893,20.595346,83.919393,0.672744,802775.725637,0.868204,9.732749,19.091436,4.994836,0.080033,0.069719,32.000000,84.051419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083429,69.883838,115.289470,100.000000,35.746951,40.253165,41.042329,41.189491,45.126582,36.910435,48.323323,198.858550,95.056262,0.595153,198.684883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.815253,48.650334,243.959247,180.678296,218.525195,216.971541,99.400741,14.262193,239.759295,2.630767,47.425443,48.404242,178.653328,246.442033,176.694450,240.210179,118.112306,234.326937,-0.000480,0.031217,88.597633,62.689486,238.014292,20.582586,84.061797,0.672361,799446.124422,0.867051,9.691011,18.419129,4.989141,0.078901,0.069672,32.000000,84.057595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072628,69.913704,115.278881,100.000000,35.812929,40.253165,41.042329,41.201573,45.126582,36.910435,48.279018,198.801481,95.096027,0.593587,198.647629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.795715,48.624225,243.904379,180.684482,218.508706,216.902720,99.173006,14.264619,239.403139,2.629599,47.496625,48.275256,178.688650,246.206668,176.745407,240.091838,117.242981,233.605064,-0.000479,0.031230,88.707488,62.424825,237.604579,20.574689,83.990252,0.671683,800619.166942,0.866551,9.616828,18.849681,4.997603,0.077462,0.068757,32.000000,84.087837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056283,69.890301,115.303747,100.000000,35.890512,40.253165,41.042329,41.214569,45.126582,36.910435,48.186055,198.346013,95.457141,0.593746,198.687755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.790348,48.633295,243.268430,180.704727,218.480682,216.868006,99.348197,14.257056,238.904610,2.635118,47.447373,48.361419,178.691697,245.549012,176.708467,239.304423,118.066652,233.400306,-0.000479,0.031222,89.269964,62.363681,237.140987,20.563954,83.769055,0.672110,803881.421820,0.868587,9.611262,19.486680,4.998479,0.077804,0.069186,32.000000,84.103630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089993,69.889159,115.313873,100.000000,35.804720,40.253165,41.042329,41.332853,45.126582,36.910435,48.091940,198.696393,96.465062,0.591372,198.610965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.782324,48.603614,243.457080,180.671829,218.411256,216.892173,99.280598,14.263620,239.384979,2.636157,47.388029,48.423375,178.691080,245.985003,176.712293,239.858921,117.954238,233.628551,-0.000478,0.031256,89.560352,62.481654,237.831350,20.550147,83.896693,0.672712,803709.418647,0.868320,9.618471,19.407654,4.985412,0.079896,0.070609,32.000000,84.124801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095109,69.911290,115.307910,100.000000,35.675962,40.253165,41.042329,41.299976,45.126582,36.910435,48.050332,198.561195,95.791183,0.587838,198.701956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.852134,48.603614,243.630353,180.671829,218.331431,216.857738,99.213883,14.271897,239.556694,2.628507,47.477331,48.535612,178.710636,246.145936,176.781144,239.968245,117.139733,234.247349,-0.000477,0.031294,89.855078,62.555437,237.682831,20.536111,83.986322,0.672171,800873.729083,0.867818,9.604731,18.782990,4.990682,0.080137,0.070513,32.000000,84.145564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117900,69.908772,115.349635,100.000000,35.683285,40.253165,41.042329,41.334279,45.126582,36.910435,47.968781,198.427767,94.429485,0.588707,198.678786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.771552,48.603889,243.714489,180.658333,218.341132,216.794179,99.448102,14.264191,239.206423,2.623932,47.575608,48.401691,178.741479,246.127955,176.836865,239.715419,117.145668,233.544727,-0.000477,0.031322,90.224757,62.475364,237.438219,20.522952,83.949558,0.670874,804011.265578,0.866888,9.531353,19.796665,4.987097,0.079329,0.069515,32.000000,84.164376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181576,69.943832,115.354007,100.000000,35.767012,40.253165,41.042329,41.323538,45.126582,36.910435,47.915607,198.896205,94.037483,0.596680,198.590430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.712364,48.632195,243.440243,180.679983,218.324569,216.749348,99.481700,14.258340,238.995294,2.623298,47.465679,48.328916,178.729410,245.791023,176.832545,239.455810,118.245866,233.444359,-0.000477,0.031324,90.570230,62.404008,237.123671,20.509064,83.883368,0.671994,803860.918330,0.866177,9.616335,19.564549,4.997062,0.079726,0.069480,32.000000,84.241259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158067,69.948949,115.360467,100.000000,35.762319,40.253165,41.042329,41.399815,45.126582,36.910435,47.862182,198.963401,94.804025,0.599905,198.630713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.807688,48.632195,243.400351,180.679983,218.291147,216.732522,99.325270,14.261480,239.156805,2.623875,47.291405,48.379163,178.694402,245.842275,176.775611,239.582651,118.334044,233.856907,-0.000477,0.031329,91.003395,62.761302,237.511050,20.494601,83.876949,0.672635,799337.727572,0.866940,9.706931,18.432000,4.997504,0.080456,0.070469,32.000000,84.237386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139913,69.920002,115.335051,100.000000,35.686221,40.253165,41.042329,41.464928,45.126582,36.910435,47.839316,198.650539,94.137776,0.595153,198.659588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.777935,48.609110,243.516673,180.672110,218.317561,216.718020,99.179808,14.266903,239.486978,2.624621,47.289833,48.420159,178.725360,246.044063,176.796643,239.969606,117.398959,234.273696,-0.000476,0.031320,90.742552,62.504703,237.703126,20.480353,83.990324,0.671520,798765.822311,0.866359,9.606642,18.476730,4.986926,0.079815,0.069743,32.000000,84.226077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145222,69.951870,115.332406,100.000000,35.625643,40.253165,41.042329,41.440998,45.126582,36.910435,47.765324,198.359616,95.705343,0.598325,198.655261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.846420,48.540955,243.956582,180.647367,218.408602,216.653237,99.288639,14.262479,239.579636,2.620651,47.494136,48.490782,178.745438,246.332230,176.884524,240.168742,116.843051,233.372101,-0.000477,0.031330,90.929582,62.632923,237.852888,20.470498,84.059760,0.671042,802568.719301,0.868102,9.614843,19.545912,4.992353,0.077184,0.067852,32.000000,84.248687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172747,69.964878,115.336900,100.000000,35.739741,40.253165,41.042329,41.487701,45.126582,36.910435,47.643368,198.577278,95.453473,0.588901,198.650934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.833691,48.554970,243.575852,180.663956,218.535350,216.531395,99.277476,14.262764,238.946111,2.621179,47.528134,48.314822,178.776127,245.791370,176.904174,239.447196,117.206573,232.557489,-0.000475,0.031346,90.930907,62.522944,237.085185,20.460159,83.874677,0.670138,804273.297338,0.865379,9.474696,19.811517,4.994360,0.080512,0.070079,32.000000,84.241051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172362,69.969887,115.287750,100.000000,35.793810,40.253165,41.042329,41.483392,45.126582,36.910435,47.577972,198.554951,94.512317,0.590148,198.601288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.786590,48.591522,243.353512,180.672954,218.577248,216.557990,99.411164,14.276607,239.030722,2.620247,47.449427,48.307548,178.723287,245.814345,176.813819,239.561759,117.806486,233.458871,-0.000474,0.031312,90.458480,62.453312,237.224170,20.447839,83.825833,0.670762,802352.637155,0.865274,9.502088,19.184976,4.987865,0.079660,0.069295,32.000000,84.217027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154925,69.956595,115.277949,100.000000,35.684655,40.253165,41.042329,41.520126,45.126582,36.910435,47.519673,198.822329,94.474092,0.595266,198.463483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.887174,48.568437,243.635530,180.655521,218.554786,216.590206,99.428533,14.261337,239.566727,2.613779,47.404636,48.515143,178.705930,246.091666,176.813456,240.010326,117.545613,233.978215,-0.000475,0.031319,89.902388,62.746784,237.765272,20.434261,83.964072,0.671454,800201.574693,0.865230,9.588152,18.876058,4.988123,0.078749,0.068666,32.000000,84.253444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180239,69.982746,115.234687,100.000000,35.659634,40.253165,41.042329,41.576224,45.126582,36.910435,47.500832,198.857065,95.857800,0.595774,198.663129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.870218,48.568437,243.723783,180.655521,218.487986,216.553303,99.306823,14.262051,239.617125,2.607553,47.412117,48.389317,178.737652,246.288582,176.867835,240.082913,116.761352,234.299044,-0.000472,0.031337,89.837341,62.748314,237.894065,20.425074,84.065097,0.669777,801179.325823,0.863178,9.459373,19.304209,4.983629,0.078403,0.068292,32.000000,84.256980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178109,69.983105,115.225095,100.000000,35.681530,40.253165,41.042329,41.546539,45.126582,36.910435,47.422020,198.613647,96.267117,0.586673,198.718203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.899352,48.534634,243.621038,180.657770,218.449562,216.428007,99.256129,14.262336,239.226305,2.604614,47.442709,48.296688,178.781736,246.043900,176.922384,239.667278,116.717775,233.756390,-0.000472,0.031353,90.185322,62.652710,237.439137,20.421371,83.907871,0.669188,804313.475259,0.864421,9.477180,20.191667,4.987164,0.079191,0.069617,32.000000,84.312165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189447,70.003574,115.207057,100.000000,35.752396,40.253165,41.042329,41.583088,45.126582,36.910435,47.330815,198.512258,95.537992,0.584367,198.663601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.821488,48.559367,243.462683,180.687013,218.384464,216.417436,99.381031,14.265904,238.878318,2.598687,47.385438,48.488196,178.765457,245.722748,176.884594,239.467122,117.449960,233.386300,-0.000471,0.031355,90.462471,62.678821,237.270899,20.415439,83.841357,0.669491,803861.385592,0.863709,9.412784,20.060633,4.982091,0.079998,0.069275,32.000000,84.309214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174899,70.006036,115.185287,100.000000,35.674381,40.253165,41.042329,41.593325,45.126582,36.910435,47.270489,198.762062,95.357508,0.587992,198.570839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.936884,48.532985,243.398630,180.672391,218.347177,216.465217,99.429297,14.261480,239.432851,2.594150,47.160511,48.412950,178.732401,245.957420,176.814807,239.851076,117.558445,233.857233,-0.000471,0.031338,90.250911,62.808348,237.640598,20.403184,83.964469,0.670626,800995.973446,0.864167,9.519308,19.209188,4.986794,0.080959,0.070093,32.000000,84.315326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166819,70.012062,115.151379,100.000000,35.568228,40.253165,41.042329,41.665138,45.126582,36.910435,47.236864,198.858594,95.645989,0.589636,198.581657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.921962,48.532985,243.938126,180.672391,218.288408,216.416357,99.452182,14.265047,239.703638,2.594424,47.135731,48.564336,178.774179,246.396285,176.854459,240.231613,116.931876,233.701478,-0.000468,0.031344,90.064103,62.596940,237.882051,20.391220,84.041080,0.668366,800475.487678,0.861616,9.371748,19.252436,4.973726,0.080288,0.069929,32.000000,84.371026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204607,70.051516,115.122409,100.000000,35.700021,40.253165,41.042329,41.634673,45.126582,36.910435,47.131233,198.904364,96.140998,0.586736,198.602389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.908892,48.476647,243.858762,180.639775,218.209287,216.346396,99.395879,14.257484,239.329321,2.596573,47.163770,48.526234,178.794753,246.288745,176.911364,240.007451,116.564891,233.153914,-0.000468,0.031322,90.021046,62.702255,237.610497,20.386263,84.001828,0.669296,803108.547450,0.864247,9.441536,20.099006,4.988720,0.079146,0.069883,32.000000,84.350700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200746,70.029398,115.080696,100.000000,35.753876,40.253165,41.042329,41.669829,45.126582,36.910435,47.013665,198.791757,96.001527,0.584884,198.597157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.947787,48.457135,243.467614,180.635276,218.334952,216.380773,99.358419,14.263335,239.052099,2.593991,47.125319,48.489039,178.799098,245.788842,176.954963,239.468954,117.108240,231.877183,-0.000469,0.031341,89.991714,62.865418,237.278446,20.377100,83.889030,0.668664,803983.383123,0.861843,9.344784,20.019298,4.985980,0.079243,0.069095,32.000000,84.374870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212262,70.042577,115.112720,100.000000,35.677275,40.253165,41.042329,41.702955,45.126582,36.910435,46.947560,198.716839,95.716715,0.585085,198.557267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.076538,48.421684,243.612034,180.611939,218.340513,216.428898,99.231739,14.263906,239.268407,2.588807,46.999513,48.469305,178.752189,245.899501,176.874628,239.721001,117.743955,233.953359,-0.000469,0.031349,90.194891,62.772876,237.466976,20.364664,83.881277,0.668548,801702.827418,0.861498,9.284459,19.063120,4.974027,0.078130,0.068606,32.000000,84.421412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204389,70.060841,115.122996,100.000000,35.587307,40.253165,41.042329,41.703921,45.126582,36.910435,46.860390,198.463477,94.653916,0.585936,198.435591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.969499,48.421684,243.660603,180.611939,218.288096,216.425142,99.237835,14.263050,239.688892,2.597393,47.057979,48.441971,178.711443,246.249296,176.849713,240.175669,117.351267,234.265436,-0.000471,0.031364,90.615948,62.896170,237.830290,20.353860,84.002351,0.667521,799029.729158,0.860194,9.114087,19.097868,4.963921,0.078650,0.069143,32.000000,84.427935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186845,70.034166,115.130876,100.000000,35.639801,40.253165,41.042329,41.653043,45.126582,36.910435,46.754069,198.475670,94.030293,0.591550,198.509588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.009426,48.392829,244.059230,180.586634,218.287529,216.360898,99.287373,14.265047,239.623881,2.607800,47.152419,48.461350,178.771999,246.443908,176.923362,240.159251,116.588975,233.734779,-0.000469,0.031383,91.027109,62.739713,237.604192,20.350592,84.044524,0.667791,800827.757457,0.862212,9.226236,19.590947,4.975763,0.079819,0.070531,32.000000,84.461763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201745,70.041600,115.173413,100.000000,35.638613,40.253165,41.042329,41.738717,45.126582,36.910435,46.653252,198.574746,94.704832,0.596574,198.558290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.966076,48.409317,243.450184,180.598724,218.345690,216.350336,99.215319,14.269757,238.939048,2.609355,47.244245,48.419927,178.812197,245.785641,176.921072,239.472931,116.613673,230.946276,-0.000468,0.031361,91.225094,62.527649,237.110125,20.346861,83.882827,0.667436,803555.682614,0.860678,9.155525,20.182473,4.979843,0.078739,0.069642,32.000000,84.465748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199593,70.055215,115.181599,100.000000,35.722669,40.253165,41.042329,41.739368,45.126582,36.910435,46.595500,198.430638,94.988397,0.592307,198.456008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.902233,48.437623,243.381876,180.620374,218.450010,216.447334,99.170463,14.263906,239.112815,2.608954,47.292253,48.420411,178.769371,245.726132,176.865561,239.479955,117.406317,233.808075,-0.000467,0.031343,90.808893,62.760461,237.368428,20.338857,83.815213,0.668172,803421.397942,0.862147,9.217459,19.255599,4.971813,0.079076,0.068646,32.000000,84.475271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189666,70.046116,115.166361,100.000000,35.569248,40.253165,41.042329,41.787783,45.126582,36.910435,46.522685,198.340927,94.890599,0.590053,198.453766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.967281,48.445043,243.790455,180.595350,218.356744,216.490889,99.423912,14.263192,239.614181,2.610979,47.228168,48.656369,178.733894,246.291517,176.833336,240.194066,117.621614,234.520887,-0.000467,0.031349,90.272960,62.990405,237.812485,20.330615,83.996978,0.669652,800823.321160,0.864242,9.312750,19.388735,4.976907,0.079578,0.070502,32.000000,84.520843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184675,70.077222,115.180435,100.000000,35.554487,40.253165,41.042329,41.849339,45.126582,36.910435,46.479489,198.847824,94.816131,0.591492,198.458802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.909179,48.445043,243.814566,180.595350,218.363562,216.392351,99.331734,14.260624,239.406498,2.615772,47.428754,48.439870,178.794087,246.371963,176.942167,240.114897,116.718974,233.476842,-0.000467,0.031327,89.791087,62.924618,237.710879,20.327257,84.004190,0.668332,800037.841105,0.860959,9.251921,19.402700,4.978640,0.078816,0.069279,32.000000,84.563509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164736,70.068483,115.194857,100.000000,35.682103,40.253165,41.042329,41.843251,45.126582,36.910435,46.394174,198.663469,94.345259,0.592071,198.488424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
