OSU 80 Ton Compressor Load Stand
49.307099,49.309399,244.123655,181.147597,219.730062,217.905283,99.270751,14.257056,239.886215,2.839501,48.310696,48.774173,179.264051,246.757375,177.359138,240.405831,116.319825,234.730555,-0.000484,0.030922,93.273417,63.303956,238.095629,20.311264,84.274159,0.669028,810791.412116,0.862484,9.775265,20.253786,4.952435,0.079419,0.069391,32.000000,85.502346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283986,70.132155,115.083964,100.000000,36.508077,40.253165,41.042329,42.834718,45.126582,36.910435,45.881917,198.541503,94.598230,0.597299,198.640351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.293310,49.329188,244.028726,181.160251,219.776771,217.939794,99.372203,14.259625,239.427890,2.841060,48.400589,48.731259,179.273717,246.248970,177.395101,239.897952,116.166902,233.683486,-0.000484,0.030910,93.362373,63.158688,237.611985,20.307124,84.180581,0.669185,812535.418769,0.863372,9.760866,20.771825,4.951085,0.080339,0.069919,32.000000,85.551044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295674,70.147578,115.094020,100.000000,36.561174,40.253165,41.042329,42.840092,45.126582,36.910435,45.918848,198.744406,95.224934,0.596153,198.677566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.255276,49.374814,243.976508,181.187528,219.807210,218.012008,99.486041,14.260766,239.342083,2.843902,48.375469,48.749294,179.286775,246.297735,177.424470,239.865846,116.491860,233.881332,-0.000483,0.030914,93.494324,63.181719,237.547047,20.299183,84.164444,0.670067,813335.496540,0.862942,9.795043,20.588024,4.950545,0.079442,0.069135,32.000000,85.591633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317808,70.162664,115.119097,100.000000,36.511565,40.253165,41.042329,42.860590,45.126582,36.910435,45.937701,198.972083,95.738138,0.592352,198.713601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.261613,49.371791,244.232044,181.177686,219.813344,218.011411,99.227534,14.262907,239.685808,2.855786,48.288163,48.762643,179.296358,246.576157,177.386336,240.176504,116.697106,234.093890,-0.000483,0.030914,93.678041,63.212283,237.930163,20.292676,84.197494,0.670836,812459.943910,0.863089,9.880363,20.326779,4.953307,0.079290,0.069463,32.000000,85.637109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327329,70.154348,115.100023,100.000000,36.500148,40.253165,41.042329,42.896330,45.126582,36.910435,46.005811,198.455069,94.899403,0.589739,198.659942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.360069,49.371791,244.149318,181.177686,219.864685,217.982934,99.266062,14.267473,239.903497,2.864732,48.227304,48.631899,179.285956,246.588226,177.387013,240.282607,116.408333,234.328789,-0.000482,0.030896,93.639561,63.213746,237.975683,20.288648,84.232960,0.670928,811595.361298,0.865204,9.870725,20.189937,4.957857,0.078265,0.068529,32.000000,85.617611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323525,70.145565,115.069726,100.000000,36.611039,40.253165,41.042329,42.906393,45.126582,36.910435,46.026047,198.532123,96.495656,0.595266,198.764938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.324073,49.352826,244.202005,181.172062,219.873422,218.021930,99.464985,14.262621,239.526008,2.866481,48.230013,48.674154,179.307577,246.502479,177.427556,240.164485,116.079810,232.981119,-0.000483,0.030889,93.502018,63.214938,237.762967,20.283791,84.294786,0.669351,812530.397076,0.862842,9.768029,20.554248,4.946292,0.079870,0.069880,32.000000,85.588847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332466,70.119243,115.058453,100.000000,36.611924,40.253165,41.042329,42.863109,45.126582,36.910435,46.049146,198.929969,95.271815,0.584290,198.556559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.338833,49.361896,243.620511,181.196245,219.902397,218.123575,99.415978,14.269186,239.342004,2.863384,48.082642,48.715155,179.284158,246.016011,177.401124,239.764581,116.702710,233.493403,-0.000484,0.030881,92.843983,63.324253,237.473561,20.273007,84.064051,0.669418,813989.006347,0.861923,9.786591,20.448606,4.950970,0.078788,0.068797,32.000000,85.601761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331046,70.124045,115.040987,100.000000,36.544974,40.253165,41.042329,42.901213,45.126582,36.910435,46.068029,198.831956,95.020826,0.592289,198.687283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.328329,49.322592,243.783838,181.180498,219.915293,218.145665,99.381478,14.258911,239.462643,2.866597,47.995595,48.826871,179.253040,246.170787,177.373267,239.928693,116.505302,234.185390,-0.000485,0.030880,92.832451,63.092795,237.666745,20.266602,84.194429,0.670220,813288.322023,0.863972,9.774804,20.184612,4.943392,0.079566,0.070474,32.000000,85.607996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342960,70.111070,115.070672,100.000000,36.439313,40.253165,41.042329,42.904478,45.126582,36.910435,46.090142,198.762956,96.032708,0.593476,198.754867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.349115,49.276966,243.992965,181.140849,219.919562,218.111106,99.508445,14.264191,239.645743,2.868870,48.051759,48.819481,179.309433,246.430983,177.430156,240.188219,115.878100,234.397496,-0.000486,0.030870,92.368523,63.216508,237.892290,20.263145,84.245292,0.669777,812642.583104,0.862981,9.751919,20.411172,4.942066,0.078411,0.068654,32.000000,85.644550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332477,70.118009,115.054004,100.000000,36.544083,40.253165,41.042329,42.922554,45.126582,36.910435,46.071128,199.016891,95.437406,0.587212,198.625757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.404487,49.276966,244.054867,181.140849,219.943777,218.114096,99.128296,14.264619,239.632932,2.870809,48.096498,48.805939,179.314845,246.579990,177.459264,240.208042,115.791355,233.124647,-0.000485,0.030869,92.172606,63.295347,237.864491,20.260609,84.243543,0.669298,814958.051363,0.861231,9.684622,21.106566,4.944222,0.079499,0.069899,32.000000,85.659106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340631,70.106666,115.055473,100.000000,36.580331,40.253165,41.042329,42.922362,45.126582,36.910435,46.041583,198.256591,93.966757,0.590808,198.530084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.366233,49.269820,244.082100,181.123133,219.885393,218.167837,99.309964,14.260624,239.492630,2.867891,48.083706,48.831020,179.302204,246.317001,177.463617,239.825936,116.557724,234.323572,-0.000485,0.030860,92.203476,63.530503,237.619836,20.258991,84.164624,0.668827,815184.561656,0.863470,9.626924,20.783391,4.939933,0.077708,0.068391,32.000000,85.668791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352146,70.121918,115.024633,100.000000,36.606898,40.253165,41.042329,42.901584,45.126582,36.910435,46.047992,198.619927,94.608134,0.599620,198.551799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.415371,49.271744,243.908224,181.127632,219.895977,218.254556,99.244304,14.262193,239.313438,2.878066,47.963271,48.789219,179.305986,246.179778,177.416710,239.710487,116.871841,233.609331,-0.000485,0.030862,92.331497,63.343398,237.621243,20.252475,84.171043,0.670065,812299.170662,0.862827,9.659632,20.403181,4.944313,0.080217,0.069539,32.000000,85.652659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367593,70.116211,114.999561,100.000000,36.639305,40.253165,41.042329,42.934076,45.126582,36.910435,46.060929,198.488607,96.238944,0.596099,198.648416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.435891,49.271744,243.929459,181.127632,219.908362,218.288610,99.388105,14.269043,239.660237,2.869982,47.877971,48.864617,179.292173,246.489493,177.413968,240.136518,116.368771,233.458817,-0.000486,0.030838,92.662902,63.393047,237.911663,20.245805,84.226992,0.669453,811211.497476,0.862793,9.610368,19.859195,4.935878,0.078532,0.068790,32.000000,85.666290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394798,70.147987,115.019453,100.000000,36.607555,40.253165,41.042329,42.916182,45.126582,36.910435,46.075943,198.776209,96.249142,0.585507,198.660414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.396939,49.234914,244.002312,181.106824,219.906741,218.268290,99.165825,14.267759,239.852626,2.862197,47.893869,48.892084,179.296331,246.690771,177.450330,240.330645,115.909965,234.012551,-0.000486,0.030846,93.017522,63.402380,237.912499,20.245064,84.275854,0.668931,813385.476544,0.861282,9.589002,20.313757,4.934258,0.079970,0.071476,32.000000,85.681186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388269,70.136478,115.050031,100.000000,36.605475,40.253165,41.042329,42.913811,45.126582,36.910435,46.051757,198.331650,95.113122,0.585377,198.550816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447604,49.194785,244.248846,181.075330,219.905178,218.283756,99.522871,14.259054,239.255383,2.864542,47.870383,48.846669,179.313031,246.408721,177.474468,239.864622,115.897959,233.513308,-0.000486,0.030852,93.322184,63.535795,237.515803,20.242801,84.213956,0.668931,813385.476544,0.861282,9.589002,20.313757,4.934258,0.079823,0.070441,32.000000,85.677319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379654,70.120392,115.062058,100.000000,36.714959,40.253165,41.042329,42.945464,45.126582,36.910435,46.020561,199.045741,94.776879,0.585377,198.552625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.293439,49.173897,243.818450,181.089390,219.981298,218.342013,99.280707,14.266474,239.044615,2.865653,47.989191,48.669560,179.289274,245.911366,177.413282,239.468997,116.213999,233.171556,-0.000485,0.030809,93.632844,63.404690,237.361696,20.234237,84.115023,0.669266,815086.452645,0.859685,9.499852,20.802134,4.939549,0.079807,0.068550,32.000000,85.717944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386149,70.132697,115.110829,100.000000,36.751827,40.253165,41.042329,42.926045,45.126582,36.910435,46.026020,198.561415,94.860078,0.594676,198.637873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.228082,49.189014,243.738251,181.073643,220.055662,218.434429,99.236869,14.261765,239.433953,2.851284,47.998761,48.744283,179.220524,246.188483,177.347710,239.815669,116.335475,234.048184,-0.000484,0.030846,93.930110,63.194479,237.676289,20.218222,84.139256,0.671133,814178.662010,0.864954,9.639617,20.375883,4.946266,0.080049,0.069345,32.000000,85.743452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362845,70.113120,115.112647,100.000000,36.552962,40.253165,41.042329,43.004912,45.126582,36.910435,46.010749,198.473737,95.910185,0.595112,198.618439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.400647,49.192037,244.160025,181.069425,220.023613,218.356169,99.305437,14.261337,239.874806,2.860779,48.037195,48.780728,179.265682,246.641129,177.412953,240.187647,115.981496,234.347955,-0.000483,0.030843,94.164372,63.222965,237.849788,20.214323,84.280740,0.671756,814126.217091,0.864942,9.705605,20.537551,4.951032,0.079651,0.069355,32.000000,85.720973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376240,70.105775,115.169734,100.000000,36.645680,40.253165,41.042329,43.080215,45.126582,36.910435,46.029944,198.610875,95.609525,0.593092,198.590784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.279724,49.192037,244.033901,181.069425,219.973004,218.328019,99.281900,14.261480,239.507215,2.866750,48.170897,48.768038,179.274615,246.451594,177.469273,240.013077,115.702280,232.701652,-0.000482,0.030871,94.338467,63.375682,237.634887,20.212539,84.231157,0.669315,815114.597697,0.862756,9.545995,20.987246,4.942446,0.078123,0.068538,32.000000,85.714446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379223,70.090919,115.217025,100.000000,36.738542,40.253165,41.042329,42.994368,45.126582,36.910435,46.037992,198.563800,94.288032,0.590008,198.520839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.311005,49.234089,243.689915,181.102606,219.991807,218.429682,99.477253,14.265190,238.978609,2.864471,48.085399,48.719606,179.300317,245.817444,177.456545,239.629224,116.449112,233.388688,-0.000483,0.030861,94.547402,63.161149,237.358780,20.201145,84.121405,0.669315,815114.597697,0.862756,9.545995,20.987246,4.942446,0.079512,0.070326,32.000000,85.731938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393576,70.117309,115.263903,100.000000,36.692846,40.253165,41.042329,43.075137,45.126582,36.910435,46.043178,198.954507,94.633739,0.590008,198.570564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.315532,49.232990,243.770507,181.096982,219.908948,218.492189,99.244492,14.261194,239.158154,2.859397,47.874837,48.946759,179.250209,245.989753,177.390044,239.591166,117.022508,233.832951,-0.000481,0.030833,94.746072,63.537772,237.431632,20.184636,84.109505,0.671071,813680.142273,0.863395,9.681483,20.210806,4.941897,0.079518,0.069191,32.000000,85.683644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377109,70.096687,115.264871,100.000000,36.588943,40.253165,41.042329,43.071691,45.126582,36.910435,46.093761,198.488985,95.858021,0.596526,198.621272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.361264,49.178569,243.772285,181.069144,219.840960,218.420643,99.282928,14.266046,239.473700,2.860493,47.859656,48.784788,179.265476,246.373635,177.410896,240.075664,116.326944,233.941788,-0.000480,0.030832,94.901675,63.193697,237.742733,20.172095,84.195348,0.671448,811537.385135,0.865577,9.675663,19.780553,4.943078,0.078382,0.068429,32.000000,85.667809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377253,70.099735,115.289360,100.000000,36.624218,40.253165,41.042329,43.081929,45.126582,36.910435,46.101951,198.565857,96.164476,0.589154,198.676583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.424668,49.178569,244.024231,181.069144,219.896583,218.366303,99.227683,14.268900,239.519375,2.864601,48.008112,48.832474,179.289860,246.382524,177.451246,239.997680,115.601169,233.220996,-0.000480,0.030836,95.198574,63.410873,237.724540,20.162662,84.146486,0.669933,813932.939881,0.863938,9.573562,20.511154,4.938534,0.079419,0.070140,32.000000,85.688086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376854,70.094772,115.269563,100.000000,36.618147,40.253165,41.042329,43.067316,45.126582,36.910435,46.054275,198.455367,96.562714,0.586549,198.592751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.433475,49.192312,243.707286,181.078704,219.841448,218.404155,99.296865,14.266332,239.201699,2.860389,48.136434,48.910962,179.289830,246.056866,177.464538,239.667851,116.012021,233.728881,-0.000480,0.030824,95.144975,63.160004,237.297106,20.151669,84.128437,0.669890,816606.868740,0.862974,9.507513,21.004664,4.937296,0.078352,0.069065,32.000000,85.707743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359399,70.081046,115.310650,100.000000,36.647419,40.253165,41.042329,43.041477,45.126582,36.910435,46.072041,198.593730,95.950830,0.583754,198.638109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466139,49.240411,243.738044,181.096420,219.780622,218.481740,99.363500,14.262051,239.255111,2.853276,48.043936,48.885726,179.275054,246.207361,177.453060,239.718331,116.806781,233.705664,-0.000480,0.030827,95.172388,63.336884,237.564484,20.134459,84.143240,0.669547,815087.502832,0.862385,9.512086,20.757528,4.930005,0.079454,0.069767,32.000000,85.761275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371836,70.099710,115.352584,100.000000,36.586194,40.253165,41.042329,43.047482,45.126582,36.910435,46.127722,198.726999,96.569024,0.587050,198.683467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412476,49.226393,243.811593,181.059302,219.806598,218.474991,99.453841,14.264905,239.555095,2.848294,47.972836,48.936337,179.298929,246.364339,177.421109,239.995314,116.652160,234.100132,-0.000481,0.030816,95.126698,63.499827,237.648918,20.123797,84.199513,0.670807,812347.709027,0.864356,9.661714,19.919068,4.938688,0.079425,0.069272,32.000000,85.780417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383722,70.080898,115.393171,100.000000,36.611688,40.253165,41.042329,43.040814,45.126582,36.910435,46.137729,198.907683,96.058240,0.584418,198.628471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.317717,49.226393,243.985523,181.059302,219.820080,218.452677,99.256032,14.261052,239.661235,2.867503,47.990782,48.912667,179.285185,246.429801,177.448781,240.052578,116.087141,234.137579,-0.000480,0.030797,95.161325,63.406291,237.805287,20.119392,84.259140,0.669678,812839.506958,0.861791,9.568030,20.236891,4.934211,0.079531,0.069230,32.000000,85.759807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352108,70.051347,115.387025,100.000000,36.697286,40.253165,41.042329,43.080119,45.126582,36.910435,46.132602,198.512064,94.693314,0.587004,198.460139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.431712,49.231066,243.901198,181.067738,219.813927,218.470484,99.245168,14.265618,239.368509,2.873438,48.067791,48.795893,179.296990,246.353962,177.479114,239.835005,115.959959,231.907870,-0.000480,0.030812,94.554776,63.389622,237.374219,20.115067,84.177949,0.670458,815266.126718,0.865262,9.666787,20.813955,4.947218,0.080916,0.070115,32.000000,85.776500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362465,70.070006,115.359037,100.000000,36.712538,40.253165,41.042329,43.144898,45.126582,36.910435,46.145945,198.490337,94.017821,0.596580,198.530005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.367236,49.249756,243.362744,181.091920,219.833273,218.555877,99.351163,14.262479,238.835669,2.874414,48.039720,48.737849,179.308310,245.607930,177.458635,239.259648,116.225179,233.139157,-0.000479,0.030819,94.539002,63.402001,237.081147,20.102489,83.940813,0.669787,815590.290974,0.863224,9.552674,20.221343,4.934104,0.077163,0.068656,32.000000,85.799176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339096,70.070279,115.411712,100.000000,36.661257,40.253165,41.042329,43.090850,45.126582,36.910435,46.173955,198.702326,95.095734,0.599688,198.561437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.257577,49.250855,243.432052,181.092202,219.798555,218.623814,99.284137,14.269329,239.163510,2.875411,47.972984,48.930365,179.239433,245.809514,177.371472,239.554807,116.211127,233.370789,-0.000476,0.030826,94.281623,63.258400,237.254418,20.086325,84.062122,0.671766,815019.679018,0.863935,9.638524,20.354248,4.929641,0.080122,0.070030,32.000000,85.841255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347585,70.078356,115.412224,100.000000,36.492323,40.253165,41.042329,43.138226,45.126582,36.910435,46.184893,198.568274,94.463234,0.592967,198.548770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.384773,49.241235,243.894548,181.068300,219.833432,218.545934,99.222283,14.271755,239.289658,2.876777,48.096383,48.798618,179.265786,246.238919,177.437481,239.980814,115.489134,233.848409,-0.000474,0.030825,93.313358,63.264584,237.573535,20.077272,84.178039,0.672319,815529.308749,0.866926,9.754001,20.443019,4.942022,0.077915,0.068610,32.000000,85.861052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380919,70.088467,115.487726,100.000000,36.599228,40.253165,41.042329,43.191108,45.126582,36.910435,46.200700,198.444566,95.206959,0.598292,198.574498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.377171,49.270095,243.788383,181.097826,219.846712,218.537902,99.506768,14.267759,239.033151,2.872712,48.045176,48.974115,179.295454,246.103959,177.445381,239.609954,115.698690,233.264745,-0.000472,0.030838,93.035408,63.207661,237.192643,20.073720,84.163597,0.670684,816674.229149,0.863282,9.618867,20.966823,4.939205,0.079619,0.070280,32.000000,85.844347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382308,70.076164,115.505059,100.000000,36.606179,40.253165,41.042329,43.157600,45.126582,36.910435,46.201361,199.013535,95.713120,0.595096,198.582759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.245677,49.270095,243.499067,181.097826,219.829971,218.613896,99.234468,14.259625,238.702391,2.882330,47.947118,48.737919,179.281418,245.630518,177.400598,239.167156,116.533026,232.529047,-0.000472,0.030855,92.995754,63.296396,237.028529,20.062065,84.035473,0.670592,817185.768881,0.862370,9.648509,20.921256,4.937269,0.079740,0.069978,32.000000,85.867276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378154,70.098977,115.557972,100.000000,36.627309,40.253165,41.042329,43.174349,45.126582,36.910435,46.241647,198.468936,95.361544,0.589673,198.575639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.334295,49.268171,243.418806,181.106543,219.873808,218.703690,99.266781,14.258911,238.889631,2.883793,47.868923,48.790485,179.242558,245.700424,177.376085,239.219899,116.548865,233.602947,-0.000471,0.030865,93.313571,63.223316,237.125384,20.049758,84.054098,0.672789,814195.205155,0.867600,9.785666,19.849326,4.944578,0.079532,0.069632,32.000000,85.879190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387180,70.108421,115.570284,100.000000,36.408178,40.253165,41.042329,43.262198,45.126582,36.910435,46.252662,198.533562,95.631902,0.592882,198.698652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.247088,49.216499,243.320828,181.063239,219.893746,218.684393,99.138780,14.252775,239.150224,2.885398,47.879500,48.721160,179.247837,245.857219,177.412832,239.586821,115.767428,233.527597,-0.000471,0.030861,93.712256,63.102504,237.295949,20.040239,84.044614,0.671807,814351.679106,0.865940,9.691276,20.180114,4.934069,0.078583,0.069121,32.000000,85.917472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390621,70.092363,115.611255,100.000000,36.468309,40.253165,41.042329,43.225620,45.126582,36.910435,46.265434,198.277560,94.505273,0.590474,198.551445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.376907,49.200282,243.566592,181.059583,219.871249,218.629294,99.296488,14.262479,239.065952,2.878922,47.994097,48.719006,179.244470,245.978642,177.446833,239.518621,115.296583,233.060964,-0.000470,0.030857,94.036442,63.203361,237.271063,20.032326,84.094684,0.672503,817526.166760,0.868560,9.730596,20.937269,4.940817,0.080892,0.070710,32.000000,85.972769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353658,70.091899,115.641107,100.000000,36.446876,40.253165,41.042329,43.288684,45.126582,36.910435,46.222423,198.592976,95.555013,0.598064,198.602507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.197124,49.200282,243.451148,181.059583,219.836734,218.645152,99.251650,14.261622,238.585407,2.879343,48.134225,48.722536,179.280334,245.714715,177.472043,239.279327,115.758730,232.546390,-0.000470,0.030867,93.831834,63.051564,236.946174,20.022591,84.081324,0.670899,818991.128511,0.864394,9.578973,21.257609,4.932804,0.080536,0.071307,32.000000,86.057537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416752,70.126387,115.686076,100.000000,36.486751,40.253165,41.042329,43.225692,45.126582,36.910435,46.213079,198.503300,95.937624,0.590435,198.645583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.237645,49.258826,243.120109,181.078704,219.866165,218.727716,99.369725,14.262051,238.536640,2.877091,48.016133,48.786152,179.240761,245.491216,177.385756,239.068046,116.203632,232.395820,-0.000471,0.030882,93.384180,63.102796,236.725032,20.006939,83.940651,0.672822,817414.889757,0.868354,9.766567,20.629230,4.948483,0.077611,0.068686,32.000000,86.050177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367327,70.083997,115.700229,100.000000,36.342862,40.253165,41.042329,43.341752,45.126582,36.910435,46.278398,198.739451,94.895954,0.589672,198.570800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.318095,49.270644,243.119095,181.061833,219.871548,218.738325,99.350783,14.260053,238.697099,2.883734,47.885266,48.864236,179.259410,245.466385,177.377801,239.102719,115.932675,233.348454,-0.000472,0.030869,93.347549,63.306136,236.882767,19.993186,83.988413,0.673315,815965.572066,0.867000,9.782783,20.135634,4.937688,0.079902,0.069495,32.000000,86.092847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392421,70.119472,115.754899,100.000000,36.284916,40.253165,41.042329,43.334517,45.126582,36.910435,46.290240,198.701566,94.588252,0.595584,198.545859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.290753,49.214849,243.353620,181.019372,219.939049,218.618447,99.249215,14.259625,238.897699,2.906241,47.958503,48.634933,179.242711,245.887391,177.415836,239.578351,115.346582,232.894217,-0.000472,0.030870,93.455181,63.295416,237.190872,19.983369,84.065980,0.672109,817067.199481,0.865666,9.710644,20.714269,4.929612,0.078444,0.069306,32.000000,86.051733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370761,70.092826,115.758461,100.000000,36.309922,40.253165,41.042329,43.251966,45.126582,36.910435,46.318787,198.498430,94.439756,0.596790,198.523672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.272284,49.226668,243.537596,181.025559,219.945422,218.606678,99.181961,14.254630,238.548505,2.912458,48.061355,48.819341,179.259163,245.651619,177.434174,239.092733,115.374573,233.239047,-0.000472,0.030857,93.680024,63.451653,236.922213,19.976612,84.016667,0.671931,819188.035210,0.866481,9.742144,21.152852,4.937333,0.078878,0.069879,32.000000,86.012247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374724,70.087248,115.807322,100.000000,36.368434,40.253165,41.042329,43.333618,45.126582,36.910435,46.273425,198.363921,95.398447,0.591010,198.580084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.218243,49.226668,243.126132,181.025559,219.899616,218.655107,99.198839,14.258483,238.222542,2.917286,48.001814,48.814260,179.241485,245.284922,177.436071,238.887321,115.956845,232.398456,-0.000472,0.030867,93.855550,63.071948,236.541500,19.965162,83.843052,0.672602,818842.324718,0.867405,9.714463,21.237084,4.942689,0.080453,0.069937,32.000000,86.033547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367725,70.113438,115.847618,100.000000,36.368425,40.253165,41.042329,43.357382,45.126582,36.910435,46.293250,198.397678,94.769176,0.592356,198.471193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.288194,49.236288,242.964767,181.038212,219.883420,218.724622,99.303789,14.261622,238.535558,2.924647,47.883995,48.802130,179.235610,245.388038,177.372452,239.032089,115.998430,233.320804,-0.000472,0.030889,93.997860,63.521374,236.725257,19.951238,83.930896,0.674034,816661.457388,0.868506,9.770888,20.383274,4.939756,0.078757,0.068933,32.000000,86.062304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378131,70.096880,115.871098,100.000000,36.161958,40.253165,41.042329,43.403053,45.126582,36.910435,46.301887,198.607578,95.393825,0.596324,198.590233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.202010,49.179669,243.168239,181.007562,219.878540,218.694946,99.319792,14.266903,238.876376,2.927062,47.785251,48.792466,179.213022,245.611538,177.365727,239.318344,115.545016,233.419457,-0.000472,0.030882,94.293841,63.072363,236.908380,19.939829,83.978226,0.672519,816693.818248,0.866522,9.707480,20.639596,4.929472,0.079989,0.069786,32.000000,86.108205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375157,70.102617,115.903678,100.000000,36.103733,40.253165,41.042329,43.378656,45.126582,36.910435,46.320909,198.639584,95.515688,0.591706,198.586732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.277985,49.139816,243.325810,180.996596,219.912468,218.625303,99.328791,14.268330,238.754571,2.929661,47.756955,48.707639,179.249414,245.624382,177.457339,239.338840,115.092340,231.980612,-0.000471,0.030892,94.614358,63.259362,237.002481,19.931990,84.085038,0.673222,818456.370029,0.867811,9.740847,21.124822,4.942242,0.079849,0.070517,32.000000,86.125778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380779,70.097039,115.920675,100.000000,36.170389,40.253165,41.042329,43.442859,45.126582,36.910435,46.269380,198.657581,94.181797,0.591903,198.551878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.259530,49.139816,243.216913,180.996596,219.936533,218.615802,99.246524,14.261480,238.411367,2.934352,47.692048,48.697540,179.257215,245.369303,177.457755,238.852833,115.242362,232.786374,-0.000471,0.030890,94.904903,63.311156,236.711246,19.919837,83.999051,0.671505,819776.180712,0.865876,9.621660,21.112528,4.937820,0.078717,0.069069,32.000000,86.121574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380002,70.119910,115.944572,100.000000,36.175024,40.253165,41.042329,43.413363,45.126582,36.910435,46.231633,198.493048,95.161691,0.599517,198.684686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.309454,49.109033,243.073986,181.008125,219.945444,218.668864,99.397514,14.265476,238.389866,2.940273,47.614830,48.715506,179.216356,245.385368,177.403485,238.900996,115.759466,232.210539,-0.000468,0.030898,95.163669,63.297020,236.606578,19.898810,83.929111,0.672176,819181.018596,0.866916,9.640924,21.223158,4.937459,0.078991,0.070102,32.000000,86.103093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364385,70.096821,115.973564,100.000000,36.022250,40.253165,41.042329,43.423102,45.126582,36.910435,46.199399,198.795028,94.678127,0.593328,198.532680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.328344,49.061485,243.116616,180.982536,219.854997,218.615172,99.143252,14.259910,238.594318,2.946928,47.510994,48.834530,179.211142,245.478474,177.397150,239.134520,115.675484,233.058232,-0.000470,0.030914,95.429231,63.178576,236.901387,19.893194,83.934015,0.672046,816996.428757,0.865879,9.562809,20.518372,4.929925,0.079579,0.069883,32.000000,86.156342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392954,70.112952,116.021913,100.000000,35.999053,40.253165,41.042329,43.427559,45.126582,36.910435,46.148140,198.286504,93.777689,0.588460,198.406835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.409788,49.017510,243.212166,180.936703,219.876691,218.547364,99.287725,14.260053,238.759369,2.957418,47.499045,48.855464,179.220674,245.536841,177.413365,239.309212,115.153364,233.443134,-0.000470,0.030914,95.602998,63.309239,237.034994,19.890532,84.033183,0.671604,817051.895536,0.866283,9.490797,20.877826,4.928538,0.080237,0.069562,32.000000,86.188828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373798,70.111630,116.028522,100.000000,35.998478,40.253165,41.042329,43.429761,45.126582,36.910435,46.140316,198.575449,94.921486,0.601107,198.585945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.317052,49.017510,243.348546,180.936703,219.838009,218.558838,99.472337,14.254059,238.914525,2.958535,47.498568,48.753795,179.230168,245.917054,177.443973,239.455115,115.076068,233.352092,-0.000470,0.030926,95.759147,63.187590,237.060653,19.883817,84.101824,0.669790,818720.296133,0.863067,9.361948,21.524107,4.922348,0.079155,0.070313,32.000000,86.194884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381144,70.117734,116.045406,100.000000,36.071580,40.253165,41.042329,43.394230,45.126582,36.910435,46.086479,198.944675,95.439093,0.592960,198.696803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.382233,48.994424,243.441938,180.916738,219.875630,218.583907,99.355403,14.263478,238.612922,2.959406,47.401427,48.769711,179.211809,245.633230,177.475161,239.156178,115.521571,233.501407,-0.000471,0.030904,95.888736,63.255980,236.792212,19.873790,84.038249,0.670519,819236.962562,0.863308,9.458598,21.572049,4.934369,0.078702,0.068812,32.000000,86.191062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365500,70.103744,116.024776,100.000000,36.037863,40.253165,41.042329,43.457590,45.126582,36.910435,46.050882,198.710805,95.762423,0.590867,198.609352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.396586,48.964191,243.135006,180.930235,219.848326,218.595508,99.320253,14.262193,238.462092,2.966541,47.217397,48.768264,179.209098,245.253731,177.452462,238.821929,115.864831,233.004524,-0.000470,0.030904,95.985035,63.236236,236.591385,19.867739,83.940308,0.670500,817311.184811,0.863101,9.367565,21.174685,4.929747,0.079062,0.068291,32.000000,86.208778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370335,70.121858,115.978112,100.000000,36.041777,40.253165,41.042329,43.432021,45.126582,36.910435,46.005746,198.640507,95.388029,0.588411,198.632916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.382793,48.904827,243.036549,180.902960,219.853151,218.604432,99.262789,14.261480,238.658484,2.974916,47.159957,48.862252,179.192954,245.417742,177.389285,239.107079,115.733848,233.219615,-0.000470,0.030907,96.112907,63.274892,236.897247,19.867612,83.996924,0.670578,815798.611601,0.863101,9.322380,20.671141,4.922101,0.078172,0.068194,32.000000,86.254544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379162,70.157239,115.967245,100.000000,35.919876,40.253165,41.042329,43.434250,45.126582,36.910435,45.988226,198.525578,95.192945,0.590100,198.590941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.374726,48.880091,243.500248,180.874279,219.845089,218.600204,99.310872,14.261052,239.017618,2.975333,47.484733,48.866535,179.182885,245.938236,177.400658,239.676261,114.905129,233.662875,-0.000471,0.030890,96.547862,63.276914,237.306347,19.867536,84.167437,0.670005,816238.252118,0.863760,9.277384,20.871540,4.921482,0.078298,0.070712,32.000000,86.263420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380295,70.141363,115.888396,100.000000,35.922857,40.253165,41.042329,43.464866,45.126582,36.910435,45.900778,198.621744,96.256919,0.591203,198.715056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.416908,48.928188,243.613088,180.900711,219.888162,218.578912,99.334628,14.266189,238.814373,2.975261,47.556754,48.719468,179.233789,245.825130,177.486086,239.343381,115.184216,233.126543,-0.000471,0.030867,96.286179,63.344126,237.150610,19.864693,84.090177,0.669394,818086.342686,0.863604,9.252579,21.476042,4.931030,0.079709,0.070168,32.000000,86.295209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404704,70.160800,115.899063,100.000000,36.046185,40.253165,41.042329,43.471430,45.126582,36.910435,45.850639,198.669256,94.770496,0.586344,198.640351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.371431,48.928188,243.401381,180.900711,219.948750,218.569793,99.455399,14.264477,238.735845,2.977730,47.525587,48.820091,179.205014,245.684462,177.431346,239.081066,115.924955,233.090876,-0.000470,0.030886,96.124227,63.193760,236.892085,19.861230,84.097245,0.669846,818431.875460,0.862430,9.265211,21.391140,4.929752,0.079872,0.069601,32.000000,86.327939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392707,70.153778,115.870860,100.000000,36.029127,40.253165,41.042329,43.457433,45.126582,36.910435,45.875064,198.910798,95.679665,0.594357,198.701917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.279659,48.954847,243.341639,180.952449,219.926959,218.573230,99.342945,14.266332,238.821380,2.990269,47.398381,48.644077,179.186946,245.773246,177.383635,239.381824,115.994891,233.346571,-0.000470,0.030899,95.780140,63.195616,237.069826,19.859143,84.104709,0.669895,815396.021226,0.862227,9.312586,20.638892,4.930005,0.080051,0.070699,32.000000,86.332667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384857,70.163350,115.881736,100.000000,35.893378,40.253165,41.042329,43.493563,45.126582,36.910435,45.853956,198.685890,94.847312,0.588801,198.648494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.364134,48.932860,243.312077,180.954136,219.915037,218.573416,99.258103,14.265047,239.043188,2.997481,47.380672,48.849251,179.175080,245.934892,177.399868,239.593063,115.183899,233.718455,-0.000469,0.030923,94.864674,63.327303,237.250463,19.860760,84.154041,0.670801,815360.564329,0.865066,9.434945,20.651447,4.937973,0.077703,0.069823,32.000000,86.320937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369041,70.135914,115.891263,100.000000,35.895837,40.253165,41.042329,43.556231,45.126582,36.910435,45.861629,198.516205,95.440047,0.594825,198.660690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.291435,48.932860,243.708884,180.954136,219.862209,218.555831,99.265279,14.258340,239.177037,2.993774,47.579396,48.791051,179.234910,246.178860,177.457976,239.690499,114.817436,233.172727,-0.000468,0.030934,94.558057,63.235324,237.359925,19.856840,84.231788,0.669392,818538.703119,0.864109,9.324861,21.582291,4.928924,0.079613,0.069906,32.000000,86.325936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412599,70.169112,115.928789,100.000000,35.999515,40.253165,41.042329,43.520605,45.126582,36.910435,45.819441,198.530559,94.919725,0.590234,198.651838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343785,48.927088,243.657151,180.963134,219.846338,218.559075,99.313292,14.264762,238.838769,3.002176,47.599936,48.833696,179.274193,245.742645,177.477361,239.332990,115.168447,233.352837,-0.000469,0.030923,94.647685,63.278501,237.075435,19.849935,84.132873,0.670188,820093.924499,0.865391,9.400670,21.772824,4.944244,0.079725,0.069931,32.000000,86.318002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423127,70.174665,115.931353,100.000000,36.005901,40.253165,41.042329,43.571882,45.126582,36.910435,45.792952,198.626584,95.273063,0.594725,198.693223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
