OSU 80 Ton Compressor Load Stand
49.330751,48.965016,243.300559,181.005594,219.885368,218.565891,99.278915,14.265333,238.804691,2.998729,47.500196,48.726896,179.218832,245.766212,177.405967,239.394841,115.621717,233.458535,-0.000469,0.030921,94.701193,63.302921,237.061648,19.846751,84.083686,0.670311,818551.398566,0.863953,9.340301,21.479910,4.937950,0.080413,0.070430,32.000000,86.350752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406568,70.154782,115.918138,100.000000,35.963484,40.253165,41.042329,43.554683,45.126582,36.910435,45.810160,198.557831,95.722438,0.591932,198.670406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.330844,48.953748,243.609997,181.010655,219.963925,218.544364,99.386927,14.261622,239.052511,2.995166,47.314846,48.824222,179.209532,245.965880,177.414410,239.575948,115.544251,233.793059,-0.000469,0.030936,94.729798,63.349198,237.329271,19.847356,84.168285,0.670342,816828.565901,0.864624,9.391817,21.060719,4.932026,0.079791,0.070064,32.000000,86.338272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430131,70.177938,115.931664,100.000000,35.841694,40.253165,41.042329,43.576666,45.126582,36.910435,45.792723,198.773855,96.412971,0.588836,198.758054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.371519,48.904277,243.814812,180.985348,220.006491,218.542724,99.362153,14.252632,239.339669,2.998811,47.381866,48.924227,179.240266,246.347499,177.452241,239.896011,115.091213,232.989250,-0.000471,0.030972,94.637271,63.384150,237.584760,19.846589,84.301673,0.670106,817051.851051,0.863571,9.380453,21.245965,4.938290,0.079017,0.069397,32.000000,86.342847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440595,70.170565,115.912853,100.000000,35.927390,40.253165,41.042329,43.610011,45.126582,36.910435,45.757308,198.724307,95.404097,0.585001,198.654513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.397977,48.910873,243.853066,181.004188,219.995134,218.541616,99.375404,14.265190,238.998712,3.003658,47.450375,48.818043,179.261475,245.944168,177.492738,239.566315,115.167185,233.432763,-0.000471,0.030966,94.631164,63.236620,237.245548,19.843255,84.158584,0.668833,818792.032822,0.863445,9.327198,21.443192,4.937539,0.079663,0.069880,32.000000,86.357816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437458,70.158716,115.889131,100.000000,36.027369,40.253165,41.042329,43.581798,45.126582,36.910435,45.686983,198.750808,95.082308,0.596006,198.631579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.439335,48.910873,243.523578,181.004188,220.019312,218.534956,99.302741,14.267045,238.887469,2.997185,47.335860,48.804142,179.247312,245.812449,177.454492,239.318650,115.728440,233.443433,-0.000472,0.030948,94.639827,63.414409,237.133192,19.841922,84.121387,0.669760,818357.789529,0.862254,9.267612,21.506942,4.936499,0.079386,0.069513,32.000000,86.359690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425283,70.160642,115.839741,100.000000,36.029047,40.253165,41.042329,43.577534,45.126582,36.910435,45.670394,198.605482,95.264038,0.592813,198.638109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.349420,48.909224,243.566855,181.023309,219.984427,218.509405,99.227771,14.259054,239.346254,3.003063,47.270287,48.940720,179.218186,246.155762,177.420863,239.833004,115.835241,233.759801,-0.000473,0.030979,94.699646,63.343852,237.514498,19.839782,84.216534,0.669029,815931.545428,0.862057,9.224545,20.949129,4.925705,0.078960,0.069163,32.000000,86.393147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433630,70.171896,115.835875,100.000000,35.951815,40.253165,41.042329,43.563357,45.126582,36.910435,45.645891,198.455542,94.288693,0.590775,198.499557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.442449,48.864701,243.721589,181.003907,220.006159,218.504070,99.307219,14.262193,239.519042,3.012622,47.265372,48.939636,179.200825,246.312373,177.419007,239.985269,115.224794,234.084688,-0.000474,0.031000,94.979228,63.544652,237.602153,19.841142,84.238206,0.669240,815554.084545,0.864348,9.316561,20.944265,4.935557,0.077538,0.068826,32.000000,86.394529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397957,70.166082,115.769855,100.000000,35.914135,40.253165,41.042329,43.624817,45.126582,36.910435,45.622893,198.614438,96.334542,0.597750,198.636811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.361544,48.881740,243.976978,181.008406,220.056808,218.533307,99.254881,14.265047,239.210711,3.029745,47.412375,48.974003,179.263603,246.266951,177.508192,239.785378,114.938294,232.583442,-0.000475,0.030991,95.073451,63.564658,237.369569,19.845897,84.242137,0.668212,817796.842931,0.861724,9.175131,21.659287,4.929400,0.080067,0.069808,32.000000,86.366881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422429,70.173967,115.771464,100.000000,36.084800,40.253165,41.042329,43.581835,45.126582,36.910435,45.553309,198.509762,95.895438,0.584307,198.585119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.399570,48.881740,243.943846,181.008406,220.065299,218.551421,99.456460,14.264619,238.900406,3.033042,47.500828,48.891544,179.282429,245.886025,177.531868,239.501856,115.369783,233.046618,-0.000476,0.030975,95.853789,63.437793,237.234862,19.848687,84.184404,0.669615,819220.966843,0.863905,9.276442,21.461645,4.942653,0.079263,0.068977,32.000000,86.391255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453113,70.178524,115.776929,100.000000,36.070070,40.253165,41.042329,43.635838,45.126582,36.910435,45.543704,198.912919,94.861545,0.588243,198.563522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412127,48.938906,243.696936,181.032026,220.096984,218.564331,99.252413,14.262621,239.238521,3.036260,47.395752,48.850074,179.198030,246.104693,177.415466,239.713360,115.832180,233.763206,-0.000476,0.030968,96.751051,63.460625,237.294701,19.850846,84.201803,0.669662,817451.109479,0.861488,9.236822,21.179778,4.938178,0.078817,0.069600,32.000000,86.409929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448732,70.160867,115.754426,100.000000,35.952108,40.253165,41.042329,43.624634,45.126582,36.910435,45.575884,198.504826,95.421705,0.594288,198.560100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505482,48.924065,243.888618,181.007844,220.135266,218.543518,99.303004,14.265333,239.709971,3.047186,47.429733,48.854085,179.222486,246.528187,177.397417,240.108035,115.618412,234.212544,-0.000474,0.030985,96.740746,63.525411,237.808915,19.859127,84.385389,0.669128,815749.707206,0.863205,9.280907,20.948423,4.931926,0.079277,0.069583,32.000000,86.399442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431824,70.170919,115.726945,100.000000,36.016383,40.253165,41.042329,43.628682,45.126582,36.910435,45.534129,198.606008,95.687295,0.590450,198.616748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427145,48.924065,244.008268,181.007844,220.133668,218.552723,99.363008,14.261052,239.680030,3.050631,47.517849,48.889926,179.259943,246.581478,177.481582,240.176116,115.087314,234.012374,-0.000474,0.031003,96.067272,63.771391,237.860597,19.866000,84.297905,0.668457,816541.189282,0.861353,9.267252,21.305568,4.934529,0.080686,0.070021,32.000000,86.451173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465183,70.151601,115.693099,100.000000,36.044173,40.253165,41.042329,43.585698,45.126582,36.910435,45.512610,198.726016,94.576953,0.588925,198.531697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.313963,48.982056,243.780707,181.057052,220.130781,218.616319,99.438535,14.262051,239.095106,3.054662,47.661018,48.848203,179.254202,246.185180,177.495811,239.816281,115.243428,233.124363,-0.000474,0.031015,95.497064,63.397979,237.444399,19.869919,84.224143,0.668667,818742.382982,0.861872,9.250427,21.773500,4.936726,0.078856,0.069381,32.000000,86.450414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447952,70.153033,115.637209,100.000000,36.134493,40.253165,41.042329,43.638196,45.126582,36.910435,45.491092,198.877069,95.492578,0.595993,198.660847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.403881,48.982056,243.770909,181.057052,220.173395,218.661283,99.420829,14.258768,239.131539,3.056088,47.651761,49.046669,179.259322,245.987164,177.464678,239.503828,116.065124,233.849298,-0.000472,0.031039,95.043929,63.443050,237.422191,19.872852,84.218968,0.670411,818652.029509,0.863803,9.426365,21.331226,4.943442,0.080161,0.068583,32.000000,86.421975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426746,70.140117,115.589591,100.000000,36.028779,40.253165,41.042329,43.709296,45.126582,36.910435,45.530252,198.841659,95.444155,0.591301,198.621114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453154,49.003219,243.912200,181.068300,220.279665,218.631655,99.341262,14.266046,239.512272,3.061018,47.490320,48.918311,179.249016,246.432838,177.415493,240.297314,116.093360,234.032386,-0.000472,0.031007,95.374415,63.329282,237.845850,19.875257,84.324644,0.670411,818652.029509,0.863803,9.426365,21.331226,4.943442,0.079296,0.070022,32.000000,86.452796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434663,70.158823,115.545745,100.000000,36.059281,40.253165,41.042329,43.669263,45.126582,36.910435,45.535953,198.682523,95.153841,0.591301,198.612499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534356,48.980407,244.239765,181.040181,220.298619,218.618692,99.311513,14.263620,239.720353,3.068246,47.477783,49.037389,179.281868,246.586982,177.455449,240.119850,115.430292,234.284942,-0.000472,0.030978,95.803966,63.459337,237.930224,19.881584,84.342206,0.668414,815038.755852,0.862060,9.302507,20.773895,4.932187,0.080730,0.070335,32.000000,86.492440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450410,70.163789,115.547477,100.000000,36.078860,40.253165,41.042329,43.651408,45.126582,36.910435,45.522323,198.623026,95.297787,0.592344,198.552507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482484,49.023007,244.073580,181.066613,220.295292,218.672959,99.280704,14.263906,239.249121,3.081216,47.688479,48.982283,179.298156,246.472776,177.507666,239.864096,115.120419,233.989109,-0.000472,0.030970,96.305839,63.430708,237.479213,19.888329,84.250629,0.667862,817553.881216,0.860642,9.195238,21.518193,4.930714,0.079169,0.069878,32.000000,86.525252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406909,70.145996,115.531565,100.000000,36.183527,40.253165,41.042329,43.612068,45.126582,36.910435,45.484823,198.561408,96.241218,0.591084,198.634883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465273,49.023007,243.932870,181.066613,220.298686,218.752289,99.376275,14.259054,239.330891,3.082568,47.881118,48.976456,179.319662,246.168973,177.517007,239.793237,115.664561,233.345823,-0.000472,0.030959,96.714409,63.478293,237.556103,19.894119,84.173297,0.669127,819241.696578,0.862228,9.291777,21.732909,4.932525,0.079531,0.069935,32.000000,86.570056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389591,70.157299,115.520959,100.000000,36.176956,40.253165,41.042329,43.651086,45.126582,36.910435,45.513494,198.752550,95.098815,0.585761,198.554671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468106,49.106560,244.007333,181.109636,220.307491,218.772740,99.420283,14.259625,239.614699,3.083178,47.832676,49.047525,179.271166,246.398853,177.447313,240.060441,116.228641,234.273111,-0.000474,0.030940,96.970219,63.597460,237.743491,19.900330,84.266496,0.669935,817280.927570,0.862045,9.309685,20.981535,4.931396,0.079583,0.070412,32.000000,86.573129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339264,70.133095,115.495170,100.000000,36.065866,40.253165,41.042329,43.668312,45.126582,36.910435,45.586485,198.840566,94.972477,0.592969,198.503137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550865,49.102712,244.209999,181.111323,220.391548,218.748760,99.377106,14.258198,239.769355,3.084535,47.826027,48.999966,179.307926,246.641252,177.455660,240.277079,115.971674,234.461696,-0.000473,0.030942,97.211458,63.745830,238.010623,19.907264,84.364185,0.669529,815281.169214,0.861890,9.390289,20.716040,4.932619,0.079278,0.069611,32.000000,86.548421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353597,70.143283,115.531141,100.000000,36.164239,40.253165,41.042329,43.675526,45.126582,36.910435,45.583153,198.754211,94.656777,0.594055,198.509628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508614,49.109033,244.425449,181.117228,220.429858,218.747038,99.297236,14.269186,239.685876,3.088427,47.854531,49.068457,179.289727,246.613424,177.488857,240.251560,115.439307,233.920604,-0.000472,0.030960,96.770887,63.476011,237.957816,19.914022,84.334200,0.669529,815281.169214,0.861890,9.390289,20.716040,4.932619,0.078075,0.068471,32.000000,86.518442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314488,70.096281,115.502513,100.000000,36.255871,40.253165,41.042329,43.634737,45.126582,36.910435,45.575666,198.594473,95.220385,0.594055,198.567220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614806,49.109033,244.340027,181.117228,220.479411,218.802884,99.346556,14.264048,239.340299,3.090415,47.917208,49.013451,179.359730,246.377509,177.536070,239.960070,115.514586,233.568744,-0.000473,0.030957,96.579292,63.332184,237.606293,19.920621,84.322264,0.669187,818391.762427,0.862079,9.350626,21.391973,4.937029,0.079944,0.071064,32.000000,86.524988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349160,70.132207,115.537219,100.000000,36.358975,40.253165,41.042329,43.666363,45.126582,36.910435,45.578565,198.693112,96.488906,0.592681,198.782247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478643,49.167575,244.055083,181.148441,220.551117,218.897739,99.359216,14.262621,239.478938,3.089956,47.927493,49.098441,179.338972,246.353738,177.509346,239.999713,116.057794,234.308919,-0.000472,0.030952,96.592616,63.729018,237.761661,19.928225,84.286239,0.668154,818094.253390,0.859823,9.240292,21.203371,4.924740,0.078905,0.068797,32.000000,86.533658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338284,70.128381,115.529852,100.000000,36.237698,40.253165,41.042329,43.610537,45.126582,36.910435,45.575479,198.718432,95.126108,0.583904,198.537991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512920,49.178569,244.027340,181.134662,220.586683,218.880719,99.306913,14.262051,239.781216,3.091681,47.933908,48.994560,179.332074,246.762695,177.533146,240.184938,115.473008,234.356994,-0.000472,0.030952,96.750702,63.614915,237.868612,19.936565,84.369486,0.669848,816615.087351,0.862856,9.440343,20.898401,4.932534,0.080707,0.071206,32.000000,86.679826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323899,70.120216,115.546068,100.000000,36.312073,40.253165,41.042329,43.697758,45.126582,36.910435,45.636510,198.613825,93.989354,0.593517,198.386536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613264,49.196160,244.263494,181.141973,220.697697,218.817793,99.380590,14.263620,239.704500,3.098266,48.008674,49.020820,179.322037,246.519461,177.543808,240.207369,115.241197,234.115988,-0.000472,0.030970,96.825770,63.730017,237.979825,19.940547,84.343071,0.669933,816740.099205,0.863966,9.456775,20.927742,4.935586,0.079595,0.069623,32.000000,86.655680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307231,70.104789,115.512839,100.000000,36.277222,40.253165,41.042329,43.685584,45.126582,36.910435,45.651126,198.761179,94.341150,0.601006,198.517810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619243,49.246182,244.159748,181.172624,220.793564,218.873008,99.347225,14.259339,239.503440,3.109542,48.018822,49.034407,179.342976,246.379160,177.521870,240.047932,115.716698,233.967239,-0.000471,0.030977,96.989743,63.593418,237.811406,19.941037,84.298194,0.668107,819558.988791,0.859827,9.329020,21.652953,4.923351,0.079168,0.069478,32.000000,86.656893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344442,70.108818,115.504556,100.000000,36.369430,40.253165,41.042329,43.633088,45.126582,36.910435,45.673960,198.694451,95.755526,0.597303,198.483742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458939,49.246182,244.222232,181.172624,220.796399,218.972683,99.304411,14.262193,239.599780,3.114548,48.004936,48.983007,179.358248,246.397345,177.528295,240.073929,116.073538,234.331345,-0.000470,0.031002,97.169362,63.469998,237.777386,19.944519,84.318207,0.668500,817914.475280,0.860338,9.372835,21.129592,4.920666,0.078053,0.068816,32.000000,86.710278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359524,70.106064,115.480988,100.000000,36.366935,40.253165,41.042329,43.632730,45.126582,36.910435,45.731898,198.608823,94.613270,0.588513,198.538188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595785,49.251405,244.427263,181.182747,220.848963,219.009698,99.327083,14.267188,239.893732,3.114876,47.930645,49.020814,179.334060,246.788546,177.505164,240.429654,115.834708,233.848740,-0.000471,0.031014,97.273896,63.541969,238.056650,19.951188,84.403076,0.670492,817087.753706,0.864200,9.539452,20.889866,4.937879,0.080979,0.069413,32.000000,86.714127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328619,70.076395,115.446492,100.000000,36.369863,40.253165,41.042329,43.729550,45.126582,36.910435,45.742479,198.654166,95.421265,0.597535,198.523436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470904,49.237387,244.257494,181.204681,220.931535,218.983580,99.284214,14.254915,239.730934,3.115615,47.999730,49.049151,179.387783,246.781655,177.605995,240.335240,115.672146,234.357858,-0.000470,0.031013,97.470666,63.711020,237.871593,19.959273,84.396081,0.668803,817983.220007,0.861515,9.402413,20.973437,4.928388,0.077244,0.068368,32.000000,86.822053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339612,70.081997,115.471017,100.000000,36.503122,40.253165,41.042329,43.656133,45.126582,36.910435,45.758698,198.568428,95.419651,0.591577,198.561988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573527,49.264598,244.286802,181.220428,220.969455,218.995868,99.290617,14.257912,239.157650,3.118082,48.065846,49.069691,179.422381,246.247095,177.588128,239.643622,115.829383,233.316114,-0.000470,0.030993,96.717407,63.673668,237.492472,19.962091,84.270319,0.669820,818755.538874,0.864166,9.518206,21.299781,4.937397,0.079577,0.069483,32.000000,86.801806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338663,70.050345,115.441558,100.000000,36.454785,40.253165,41.042329,43.732951,45.126582,36.910435,45.754667,198.581234,95.270348,0.592437,198.552153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458727,49.264598,243.906331,181.220428,221.048489,219.119389,99.264378,14.263620,239.299665,3.126381,48.075147,48.993855,179.378905,246.036051,177.530496,239.753963,115.997516,233.599658,-0.000469,0.030992,95.496431,63.567642,237.454943,19.960030,84.262728,0.669845,818008.388108,0.862238,9.438725,20.807131,4.927767,0.078485,0.068863,32.000000,86.805053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343742,70.049616,115.431304,100.000000,36.505224,40.253165,41.042329,43.679652,45.126582,36.910435,45.792844,198.528756,96.084212,0.592504,198.635945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488391,49.303627,244.183394,181.206087,221.144367,219.189482,99.269347,14.267616,239.735953,3.131549,48.110594,49.127639,179.344850,246.443704,177.522638,240.155463,115.790297,234.013714,-0.000469,0.030999,95.435447,63.669651,237.984310,19.959914,84.370550,0.670886,817974.760038,0.865177,9.558087,20.730402,4.931513,0.079849,0.069721,32.000000,86.769967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336177,70.024623,115.387866,100.000000,36.401062,40.253165,41.042329,43.751298,45.126582,36.910435,45.844802,198.538694,94.816424,0.588345,198.552074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481136,49.316270,244.140624,181.187528,221.174476,219.137022,99.249639,14.260624,239.852519,3.135008,48.178416,49.075813,179.382384,246.726203,177.576165,240.262718,115.457962,234.098137,-0.000468,0.031001,95.419539,63.707091,237.892964,19.965742,84.399777,0.670472,819178.302224,0.864929,9.566253,21.070950,4.934155,0.079489,0.069297,32.000000,86.788803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315297,70.035269,115.383252,100.000000,36.488931,40.253165,41.042329,43.738533,45.126582,36.910435,45.861108,198.499278,96.439750,0.596606,198.657188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469385,49.358323,244.193689,181.217335,221.198354,219.126226,99.457533,14.262051,239.349578,3.152246,48.229266,49.105180,179.411306,246.369802,177.615139,239.881146,115.705809,233.576051,-0.000468,0.031012,95.807738,63.636968,237.650469,19.974344,84.330793,0.670112,820417.452474,0.865065,9.586444,21.430446,4.934014,0.078213,0.068231,32.000000,86.794575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339078,70.037483,115.381355,100.000000,36.555665,40.253165,41.042329,43.719807,45.126582,36.910435,45.896499,198.915066,94.790012,0.586452,198.569816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599100,49.358323,243.999400,181.217335,221.208905,219.233428,99.334175,14.268044,239.491388,3.149637,48.212801,49.110036,179.412796,246.269296,177.579262,239.930981,116.438528,233.947703,-0.000468,0.030992,96.017584,63.717615,237.690073,19.973780,84.320876,0.670878,819430.840757,0.864171,9.636713,21.015745,4.935952,0.080177,0.069149,32.000000,86.838145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349878,70.052020,115.371536,100.000000,36.468851,40.253165,41.042329,43.765403,45.126582,36.910435,45.959464,198.668351,95.263378,0.588955,198.653845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526050,49.388282,244.112864,181.235613,221.217495,219.305215,99.324231,14.263478,239.695368,3.155602,48.140332,48.987702,179.379111,246.447884,177.511461,240.193699,116.414017,234.176408,-0.000466,0.031005,96.039891,63.604254,237.826149,19.973543,84.356360,0.669605,816604.417042,0.862528,9.505889,20.401475,4.919432,0.080119,0.070161,32.000000,86.824197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352268,70.035740,115.363543,100.000000,36.483407,40.253165,41.042329,43.696914,45.126582,36.910435,46.011573,198.648463,95.954792,0.592690,198.599163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626681,49.390756,244.412869,181.224365,221.272377,219.261944,99.334259,14.260909,239.817338,3.157464,48.243668,48.999753,179.401023,246.859736,177.580784,240.362584,115.748361,234.279129,-0.000466,0.031033,96.266155,63.583389,238.093935,19.977228,84.397649,0.670591,817192.721973,0.864382,9.611748,20.499568,4.928979,0.079174,0.069897,32.000000,86.810054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356560,70.022192,115.393982,100.000000,36.574875,40.253165,41.042329,43.743326,45.126582,36.910435,46.036315,198.668519,96.242099,0.589534,198.598180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589296,49.423739,244.306440,181.256422,221.345380,219.219492,99.308320,14.260338,239.642870,3.176224,48.334503,49.078614,179.445863,246.684492,177.613881,240.114938,115.525702,233.506920,-0.000466,0.031044,96.579378,63.756139,237.850257,19.982420,84.389518,0.669553,819648.601543,0.862185,9.509688,21.198255,4.925030,0.079557,0.070822,32.000000,86.809126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361310,70.027774,115.430126,100.000000,36.672725,40.253165,41.042329,43.689250,45.126582,36.910435,46.063728,198.616640,96.398151,0.587152,198.739761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658854,49.466342,244.194716,181.287636,221.391645,219.272642,99.281757,14.261480,239.474200,3.180038,48.345629,49.126213,179.448901,246.521887,177.613966,239.986185,116.007089,233.850704,-0.000465,0.031038,96.827528,63.607320,237.590671,19.985443,84.301060,0.669787,820544.125774,0.863045,9.581486,21.172331,4.926596,0.078460,0.069222,32.000000,86.829186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376752,70.058988,115.459011,100.000000,36.638913,40.253165,41.042329,43.713763,45.126582,36.910435,46.124324,198.563513,95.978857,0.586349,198.591571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594406,49.466342,244.186505,181.287636,221.405137,219.337124,99.414865,14.264334,239.724008,3.177939,48.311201,48.958995,179.435083,246.464234,177.577917,240.120237,116.232519,234.209912,-0.000463,0.031028,97.282445,63.852594,237.949701,19.984413,84.377383,0.669799,818753.362863,0.862245,9.551888,20.801690,4.917446,0.079772,0.069964,32.000000,86.844490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353762,70.023957,115.441915,100.000000,36.647289,40.253165,41.042329,43.676488,45.126582,36.910435,46.197177,198.829729,95.333958,0.588304,198.619344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509665,49.475963,244.412944,181.307883,221.456302,219.348031,99.304866,14.262336,239.753064,3.168249,48.307363,48.941403,179.451311,246.817944,177.615641,240.404592,115.761580,233.016910,-0.000463,0.031085,97.173668,63.798649,237.948030,19.986497,84.378050,0.670073,818177.621861,0.862586,9.618783,20.691841,4.923670,0.079076,0.068740,32.000000,86.844053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388584,70.044685,115.438339,100.000000,36.686386,40.253165,41.042329,43.715783,45.126582,36.910435,46.229698,198.609732,95.183848,0.593063,198.543262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654759,49.478161,244.231873,181.322505,221.445577,219.296813,99.355183,14.264334,239.493235,3.170790,48.262380,49.041676,179.478193,246.457058,177.671441,240.024080,115.360827,233.199452,-0.000462,0.031121,96.604389,63.765688,237.689300,19.995209,84.319920,0.671429,820304.891668,0.865249,9.716463,20.778392,4.936671,0.079320,0.070148,32.000000,86.838221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378138,70.019298,115.435844,100.000000,36.754579,40.253165,41.042329,43.769181,45.126582,36.910435,46.283765,198.710367,95.368367,0.595204,198.575717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.476942,49.495753,244.040079,181.349220,221.378142,219.351495,99.389966,14.263478,239.381404,3.166989,48.296369,49.025225,179.484928,246.396835,177.648962,239.863016,115.576855,233.871148,-0.000462,0.031127,96.334023,63.690342,237.579453,19.996693,84.300952,0.670757,821755.175928,0.862990,9.671444,21.613018,4.930727,0.080444,0.070217,32.000000,86.859111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386120,70.033922,115.412335,100.000000,36.740564,40.253165,41.042329,43.691283,45.126582,36.910435,46.319618,198.779931,95.441954,0.593366,198.551956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660945,49.495753,244.093752,181.349220,221.358169,219.433050,99.354469,14.262193,239.797539,3.171162,48.159641,49.116368,179.501569,246.569083,177.617541,240.170902,115.870995,234.242542,-0.000463,0.031124,96.399585,63.650016,238.063566,19.992870,84.377708,0.670757,821755.175928,0.862990,9.671444,21.613018,4.930727,0.078538,0.069145,32.000000,86.909082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378271,70.037272,115.409113,100.000000,36.684971,40.253165,41.042329,43.797195,45.126582,36.910435,46.372308,198.708937,95.936083,0.593366,198.622098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537123,49.485583,244.046022,181.336284,221.259650,219.441041,99.203240,14.259339,239.796810,3.170453,48.169721,49.011341,179.499674,246.915413,177.659300,240.151424,115.742146,233.602886,-0.000463,0.031110,95.756183,63.818358,237.942422,19.991631,84.400390,0.669548,820016.721680,0.862275,9.579129,21.063857,4.915206,0.078865,0.069564,32.000000,86.951726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413469,70.065846,115.465000,100.000000,36.720742,40.253165,41.042329,43.698527,45.126582,36.910435,46.397456,198.406481,95.205711,0.588881,198.578943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570531,49.455073,244.223339,181.308164,221.309700,219.389848,99.306833,14.262193,239.198705,3.179157,48.158821,49.063413,179.479460,246.282037,177.664941,239.841033,115.470840,231.760793,-0.000464,0.031114,95.328065,63.796219,237.453679,19.996454,84.301872,0.670630,820738.844759,0.865993,9.697537,20.986813,4.926528,0.080567,0.070611,32.000000,86.947349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379976,70.006199,115.463124,100.000000,36.783011,40.253165,41.042329,43.772583,45.126582,36.910435,46.400984,198.613666,95.482453,0.594517,198.545859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530430,49.450126,243.814456,181.309007,221.266882,219.409230,99.259796,14.258055,238.981444,3.191837,48.068570,49.159012,179.512961,245.929041,177.688156,239.729655,115.629479,232.994999,-0.000464,0.031137,94.742372,63.672178,237.238902,19.999069,84.163777,0.671134,821461.414904,0.864167,9.632313,20.662800,4.926785,0.079887,0.069709,32.000000,86.975707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382361,70.038044,115.524478,100.000000,36.806785,40.253165,41.042329,43.756087,45.126582,36.910435,46.432382,198.519591,95.740706,0.592547,198.506835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508278,49.425113,243.825539,181.273013,221.333284,219.515528,99.311965,14.262621,239.258951,3.192801,48.015956,49.127030,179.443105,246.321282,177.578927,239.731451,115.917239,233.720763,-0.000464,0.031137,94.339203,63.691119,237.606660,19.992811,84.197187,0.672020,820975.665346,0.865418,9.669037,20.903419,4.922519,0.078584,0.068735,32.000000,86.958892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364019,70.021355,115.547988,100.000000,36.609233,40.253165,41.042329,43.783891,45.126582,36.910435,46.458603,198.623930,95.895291,0.590760,198.528432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774550,49.425113,244.109076,181.273013,221.445973,219.560401,99.183451,14.262764,239.549031,3.193401,48.087771,49.065446,179.439321,246.530674,177.584385,240.053965,115.819070,233.994171,-0.000464,0.031147,94.525187,63.702860,237.677614,19.986799,84.351257,0.672288,820168.357624,0.865752,9.667056,20.849694,4.924945,0.077902,0.068865,32.000000,86.978300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388800,70.037848,115.593183,100.000000,36.669338,40.253165,41.042329,43.804007,45.126582,36.910435,46.463336,198.366902,96.934833,0.590277,198.650383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662212,49.427037,244.150534,181.226615,221.482308,219.498142,99.232453,14.262051,239.270474,3.193225,48.208897,49.119961,179.486440,246.346806,177.681555,239.910645,115.513921,233.714642,-0.000465,0.031123,94.345613,63.698716,237.544905,19.984355,84.335733,0.668789,820305.833131,0.861902,9.390738,21.035887,4.904295,0.081023,0.070169,32.000000,87.005666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395283,70.038525,115.566104,100.000000,36.766217,40.253165,41.042329,43.725298,45.126582,36.910435,46.503169,198.464907,95.580912,0.581970,198.547393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503648,49.446827,243.682986,181.251360,221.569948,219.508649,99.249073,14.265761,239.010397,3.193965,48.277606,49.116849,179.466964,245.984208,177.625038,239.510821,116.347290,233.646363,-0.000463,0.031127,94.212995,63.697853,237.266351,19.980002,84.168014,0.670054,821975.897208,0.863126,9.506434,21.341121,4.916021,0.079160,0.070093,32.000000,86.951727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388334,70.045265,115.580843,100.000000,36.723220,40.253165,41.042329,43.719977,45.126582,36.910435,46.531773,198.498146,96.379516,0.589888,198.559510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610805,49.472115,243.848021,181.250236,221.629669,219.594391,99.350036,14.266046,239.268423,3.197149,48.291800,49.009114,179.422645,246.103062,177.597643,239.689731,116.379387,233.615143,-0.000463,0.031136,94.130971,63.684090,237.585285,19.972053,84.206563,0.672350,818413.460095,0.866416,9.693585,20.395677,4.922526,0.080499,0.070417,32.000000,86.906794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359283,70.036119,115.604306,100.000000,36.651758,40.253165,41.042329,43.816321,45.126582,36.910435,46.581741,198.700072,95.226548,0.587161,198.526150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705074,49.508396,243.954325,181.241800,221.597362,219.639204,99.223782,14.263050,239.346818,3.197726,48.309823,49.014726,179.456293,246.405051,177.603615,240.005846,115.552355,233.844928,-0.000464,0.031096,94.354262,63.769141,237.683121,19.965026,84.221618,0.671474,818488.189849,0.863859,9.607528,20.353521,4.915220,0.079512,0.070253,32.000000,86.951790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380080,70.054849,115.624637,100.000000,36.704852,40.253165,41.042329,43.760169,45.126582,36.910435,46.639617,198.447565,94.595735,0.593769,198.419856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553649,49.508396,243.974429,181.241800,221.592374,219.626063,99.295651,14.262621,239.185240,3.202581,48.309823,49.044024,179.456293,246.429087,177.603615,239.747586,115.552355,232.988791,-0.000464,0.031086,94.354262,63.613362,237.448560,19.961134,84.207771,0.670724,822063.806569,0.863401,9.546008,21.254562,4.908037,0.079258,0.070158,32.000000,86.951790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380080,70.054849,115.624637,100.000000,36.754054,40.253165,41.042329,43.829060,45.126582,36.910435,46.698439,198.591302,95.338213,0.597167,198.453609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488138,49.538082,243.374113,181.245455,221.549867,219.617600,99.287400,14.267331,238.642925,3.208903,48.364489,48.994967,179.422580,245.600387,177.605718,239.063059,115.526839,232.965913,-0.000463,0.031080,94.997508,63.707427,236.778444,19.951232,84.063221,0.672480,822236.170945,0.865651,9.703175,20.978538,4.923440,0.078737,0.069656,32.000000,86.953918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331006,70.034801,115.645214,100.000000,36.694684,40.253165,41.042329,43.798717,45.126582,36.910435,46.765226,198.574799,95.195880,0.593970,198.460060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566537,49.554848,243.325105,181.247986,221.563707,219.653320,99.266746,14.265904,238.774045,3.210167,48.420562,48.986555,179.408113,245.674961,177.553848,239.185821,115.725585,233.116626,-0.000464,0.031083,95.470577,63.435647,237.007887,19.937475,84.051069,0.673358,822505.377223,0.867033,9.800971,20.996668,4.917827,0.079059,0.068744,32.000000,86.978149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342128,70.065429,115.625343,100.000000,36.548721,40.253165,41.042329,43.842649,45.126582,36.910435,46.804896,198.533492,96.028453,0.594612,198.576071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586299,49.576013,243.567200,181.231676,221.562923,219.676389,99.399306,14.259767,239.063404,3.208474,48.419707,48.932337,179.402915,245.966308,177.550118,239.574745,115.289477,233.503084,-0.000464,0.031105,95.490598,63.697250,237.320563,19.928198,84.175262,0.672662,821731.136466,0.865873,9.736237,20.846573,4.909060,0.079809,0.069878,32.000000,87.024108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349975,70.051288,115.590270,100.000000,36.551852,40.253165,41.042329,43.803877,45.126582,36.910435,46.862667,198.798612,95.434838,0.588762,198.542554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524739,49.576013,243.608532,181.231676,221.495142,219.660413,99.303994,14.263478,239.022496,3.199675,48.442499,49.038220,179.428494,245.979967,177.624224,239.520598,114.954831,233.573070,-0.000464,0.031107,95.547836,63.460828,237.296536,19.922131,84.166932,0.671986,823679.741035,0.864478,9.736875,21.407319,4.911986,0.078103,0.069135,32.000000,87.061891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325206,70.065512,115.578405,100.000000,36.587974,40.253165,41.042329,43.798828,45.126582,36.910435,46.926154,198.607988,95.966017,0.592704,198.615174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550182,49.589207,243.535161,181.263733,221.500693,219.649564,99.410480,14.261908,238.569675,3.198378,48.291052,48.969726,179.461327,245.531357,177.633819,238.990489,115.527390,232.943840,-0.000464,0.031119,95.428446,63.459421,236.801574,19.917131,83.996455,0.672745,825123.597283,0.866438,9.800841,21.764522,4.918926,0.079657,0.070039,32.000000,87.152989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348406,70.073783,115.575635,100.000000,36.580215,40.253165,41.042329,43.838760,45.126582,36.910435,46.982971,198.820960,94.734473,0.590030,198.519069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547048,49.587008,243.077572,181.293260,221.488191,219.661800,99.457353,14.257627,238.571932,3.200843,48.119785,48.841993,179.464015,245.532784,177.606914,239.057592,116.136689,232.998652,-0.000462,0.031073,95.550307,63.523586,236.972362,19.908698,84.051718,0.673699,822662.997957,0.865006,9.787589,20.988989,4.914920,0.079472,0.069757,32.000000,87.142901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373824,70.109166,115.605657,100.000000,36.440921,40.253165,41.042329,43.828941,45.126582,36.910435,47.025508,198.914707,94.243058,0.597336,198.462421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
