OSU 80 Ton Compressor Load Stand
49.573978,49.512794,243.274270,181.263733,221.463609,219.654107,99.248717,14.261052,238.941130,3.212072,47.995949,49.040343,179.441039,245.734368,177.581296,239.279571,115.784813,233.419483,-0.000462,0.031053,95.705456,63.479475,237.105499,19.897936,84.156421,0.672540,820165.846588,0.864702,9.788646,20.397387,4.905995,0.078146,0.069187,32.000000,87.107253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371652,70.103260,115.566791,100.000000,36.366875,40.253165,41.042329,43.835300,45.126582,36.910435,47.070053,198.497434,96.333001,0.599812,198.681736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675456,49.512794,243.523870,181.263733,221.493242,219.622894,99.333858,14.262051,238.882474,3.213608,47.994490,48.889787,179.458730,245.952445,177.665995,239.363852,115.186217,233.591558,-0.000460,0.031067,95.486576,63.531767,237.215977,19.890378,84.179680,0.671564,821365.651222,0.865787,9.686452,20.885034,4.907298,0.080035,0.069496,32.000000,87.108698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357102,70.084556,115.533518,100.000000,36.433380,40.253165,41.042329,43.824641,45.126582,36.910435,47.036945,198.667715,94.514664,0.586677,198.486614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485155,49.460021,243.527740,181.238144,221.492997,219.588663,99.151994,14.262479,238.632352,3.220512,48.173694,48.900774,179.491773,245.654248,177.709098,239.155179,115.216758,233.208208,-0.000460,0.031094,94.961034,63.545100,236.749934,19.885737,84.071389,0.670606,823583.195074,0.862961,9.581119,21.539092,4.902298,0.078557,0.069685,32.000000,87.129238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371828,70.098042,115.507710,100.000000,36.482231,40.253165,41.042329,43.772317,45.126582,36.910435,47.020628,198.303987,94.978346,0.597276,198.525127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.338048,49.473214,243.285424,181.264296,221.427892,219.548394,99.452621,14.259910,238.532212,3.218078,48.121646,48.966267,179.478841,245.455641,177.679120,239.040970,115.692670,233.065252,-0.000460,0.031093,94.785846,63.524726,236.768413,19.883058,84.052818,0.673332,823482.529352,0.867972,9.726013,21.384950,4.921228,0.079891,0.069496,32.000000,87.102389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370986,70.102179,115.493126,100.000000,36.379151,40.253165,41.042329,43.884895,45.126582,36.910435,47.065886,198.905243,95.485901,0.596009,198.559824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.364533,49.472389,243.326337,181.244049,221.306245,219.549461,99.389501,14.261480,238.706535,3.216049,48.052329,48.995288,179.468398,245.494233,177.627216,239.340139,115.644691,233.443091,-0.000460,0.031073,94.626341,63.583307,236.855641,19.878761,84.006119,0.674583,821627.687134,0.868084,9.892408,20.862906,4.930990,0.079889,0.069944,32.000000,87.150054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380821,70.104964,115.490442,100.000000,36.363570,40.253165,41.042329,43.977253,45.126582,36.910435,47.099091,198.779003,94.803071,0.593811,198.415450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434790,49.431435,243.364815,181.233363,221.305705,219.554826,99.351514,14.262336,239.005010,3.223416,48.019401,49.036429,179.438891,245.884068,177.657582,239.384184,114.955201,233.491777,-0.000461,0.031072,94.747908,63.756830,237.063709,19.873562,84.144881,0.674740,821799.462056,0.868121,9.863975,21.032767,4.929173,0.079385,0.069663,32.000000,87.197309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374216,70.096282,115.477513,100.000000,36.368139,40.253165,41.042329,43.973563,45.126582,36.910435,47.131407,198.703028,95.027282,0.597895,198.526740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.423518,49.439131,243.519169,181.247424,221.233230,219.501483,99.266200,14.263620,238.514021,3.222842,48.092763,48.874301,179.460998,245.708069,177.673818,239.170174,114.613130,232.867197,-0.000461,0.031080,94.588467,63.600149,236.786971,19.868516,84.065818,0.672854,824461.264056,0.867005,9.749840,21.737950,4.922946,0.078433,0.068822,32.000000,87.258460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338082,70.097478,115.449285,100.000000,36.445832,40.253165,41.042329,43.941952,45.126582,36.910435,47.131359,198.532399,95.555894,0.595800,198.563483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.360603,49.439131,243.189950,181.247424,221.232392,219.478857,99.300126,14.264762,238.337016,3.226761,48.042059,48.947403,179.491217,245.422166,177.709650,238.907942,115.069327,232.779372,-0.000460,0.031094,93.912579,63.479101,236.751239,19.864412,83.955436,0.672860,825697.557323,0.866222,9.715895,21.975532,4.925185,0.080658,0.069052,32.000000,87.339863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372862,70.122310,115.469058,100.000000,36.391809,40.253165,41.042329,43.958241,45.126582,36.910435,47.168454,198.600251,96.314292,0.592508,198.648927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513365,49.416318,243.174496,181.244330,221.205363,219.526185,99.351690,14.261480,238.670742,3.222515,47.817188,48.993177,179.474229,245.662546,177.640830,239.171782,115.415974,233.108611,-0.000459,0.031116,93.606592,63.685894,236.878810,19.856523,84.038375,0.674667,823819.520013,0.868619,9.834813,21.393932,4.926803,0.079230,0.069213,32.000000,87.355184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384469,70.116911,115.479176,100.000000,36.258715,40.253165,41.042329,44.004377,45.126582,36.910435,47.175150,198.703380,95.969539,0.588095,198.552625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.423944,49.329738,243.363583,181.194839,221.122642,219.542979,99.345996,14.258768,238.812836,3.224428,47.571453,48.976820,179.442737,245.695063,177.626658,239.405389,115.144695,233.375247,-0.000458,0.031111,93.775811,63.607549,237.026367,19.849842,84.149262,0.672399,822240.544112,0.865327,9.652970,21.153597,4.911290,0.078355,0.068556,32.000000,87.347276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353237,70.093967,115.430925,100.000000,36.219361,40.253165,41.042329,43.925262,45.126582,36.910435,47.202686,198.691992,94.718185,0.588805,198.498062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609353,49.251405,243.488472,181.161095,221.028518,219.485305,99.367538,14.263906,239.013118,3.221893,47.482346,49.077309,179.455087,246.080861,177.663824,239.558837,114.747575,233.713069,-0.000457,0.031099,94.413599,63.780289,237.174106,19.845521,84.177841,0.672684,823350.454589,0.866971,9.659434,21.510889,4.924002,0.079970,0.069953,32.000000,87.378408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380799,70.092495,115.439028,100.000000,36.326076,40.253165,41.042329,43.983993,45.126582,36.910435,47.139628,198.735076,94.534253,0.597624,198.375403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664917,49.251405,243.631523,181.161095,221.004706,219.427096,99.319416,14.263478,238.809047,3.214303,47.480176,49.083053,179.488946,245.774143,177.714034,239.358923,114.954496,233.070942,-0.000458,0.031103,95.099543,63.650647,236.972013,19.840657,84.103177,0.670301,824266.062396,0.862772,9.388326,22.016880,4.908116,0.079738,0.069415,32.000000,87.343388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376532,70.120173,115.461046,100.000000,36.300407,40.253165,41.042329,43.885301,45.126582,36.910435,47.076572,198.638831,94.353329,0.596868,198.384844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474726,49.206604,243.483238,181.169531,220.995678,219.453800,99.332286,14.261622,238.775158,3.216615,47.270392,49.100691,179.471934,245.801971,177.691436,239.319257,115.511573,233.059455,-0.000460,0.031120,95.107826,63.907057,236.941116,19.832511,84.104457,0.670360,823065.324808,0.861889,9.330661,21.602915,4.905505,0.078104,0.068441,32.000000,87.342846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363226,70.111427,115.439636,100.000000,36.217646,40.253165,41.042329,43.855856,45.126582,36.910435,47.042284,198.664571,95.621191,0.597535,198.479376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494709,49.114255,243.437756,181.125945,220.990906,219.496633,99.180873,14.267902,239.065654,3.220629,47.080463,48.981568,179.422994,245.919643,177.650531,239.603414,115.608737,233.631200,-0.000459,0.031089,95.255561,63.722863,237.222317,19.822232,84.042793,0.672151,821036.046754,0.865453,9.483445,21.042131,4.921366,0.077099,0.068025,32.000000,87.409798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387049,70.125300,115.431620,100.000000,36.270358,40.253165,41.042329,43.968783,45.126582,36.910435,47.048922,198.361747,95.941072,0.591196,198.513365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678466,49.080724,243.778005,181.102043,221.016207,219.473494,99.278786,14.265618,239.372104,3.232073,47.120707,49.035813,179.421238,246.286115,177.636932,239.812025,115.182036,234.114558,-0.000460,0.031093,95.505962,63.802584,237.672963,19.814854,84.219004,0.672286,820515.746094,0.866331,9.370310,21.129344,4.918460,0.079349,0.069489,32.000000,87.432970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376782,70.111710,115.406790,100.000000,36.253629,40.253165,41.042329,43.964682,45.126582,36.910435,46.958929,198.557572,96.356625,0.588911,198.618636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550788,49.080724,243.706721,181.102043,221.114575,219.393327,99.353055,14.260481,238.739694,3.234910,47.303952,49.137234,179.451357,245.991160,177.760345,239.242493,114.936718,233.087207,-0.000459,0.031097,94.559091,63.777518,236.975869,19.809991,84.124633,0.669317,821822.949580,0.861751,9.145926,21.711655,4.907116,0.078479,0.069710,32.000000,87.405966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414764,70.166299,115.421601,100.000000,36.453478,40.253165,41.042329,43.863832,45.126582,36.910435,46.919310,198.706110,95.549364,0.585006,198.491925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427558,49.096115,243.484588,181.111323,221.196346,219.413241,99.298653,14.258055,238.884852,3.235124,47.269189,49.159824,179.405719,245.863804,177.671328,239.429448,115.297304,232.773644,-0.000459,0.031081,94.214115,63.765617,237.112618,19.805077,84.109938,0.668790,823204.532231,0.860201,9.113899,21.867141,4.909628,0.079107,0.069654,32.000000,87.420167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405385,70.163141,115.414085,100.000000,36.336856,40.253165,41.042329,43.937123,45.126582,36.910435,46.928996,198.597306,95.669613,0.589890,198.506284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511129,49.106834,243.596674,181.111323,221.248533,219.493188,99.256861,14.262193,239.097046,3.232885,47.240288,49.108084,179.378114,246.050770,177.616286,239.571304,115.186483,233.198454,-0.000459,0.031106,94.011806,63.699676,237.393963,19.796071,84.177534,0.672267,821530.691178,0.866235,9.422049,21.164104,4.926090,0.079676,0.069277,32.000000,87.404217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416679,70.166971,115.424241,100.000000,36.316150,40.253165,41.042329,44.014411,45.126582,36.910435,46.924623,198.513722,95.434324,0.591038,198.481343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564524,49.070555,243.624805,181.089952,221.279543,219.492972,99.268542,14.262907,239.138456,3.226047,47.244604,49.057629,179.367550,245.898665,177.634928,239.723913,114.711562,233.822258,-0.000459,0.031077,93.826073,63.889392,237.463040,19.787711,84.263233,0.671277,822197.821161,0.865318,9.345814,21.412077,4.920039,0.080759,0.069855,32.000000,87.393722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428867,70.143898,115.440471,100.000000,36.279608,40.253165,41.042329,43.969353,45.126582,36.910435,46.931821,198.537083,95.442028,0.592098,198.498455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523075,49.079075,243.842862,181.088827,221.354170,219.406313,99.215233,14.265190,239.341277,3.221686,47.350239,49.095162,179.404110,246.331679,177.651956,239.994622,114.793727,233.974559,-0.000459,0.031093,93.727894,63.788761,237.640882,19.788392,84.293235,0.669982,824009.401637,0.864092,9.254035,22.088056,4.915306,0.079933,0.070141,32.000000,87.389817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417679,70.160088,115.487519,100.000000,36.350518,40.253165,41.042329,43.944526,45.126582,36.910435,46.889350,198.430466,94.846138,0.591509,198.391453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644223,49.079075,243.861297,181.088827,221.307928,219.330941,99.186671,14.254487,239.443346,3.219939,47.421694,49.197515,179.421980,246.334187,177.685403,239.836424,115.515999,233.819551,-0.000459,0.031125,93.537898,63.793250,237.677821,19.790433,84.295886,0.670321,823440.974719,0.865039,9.305633,22.054919,4.923823,0.080414,0.070089,32.000000,87.409627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437337,70.169381,115.527206,100.000000,36.364150,40.253165,41.042329,43.973784,45.126582,36.910435,46.891345,198.373342,94.684803,0.595739,198.374341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744660,49.079075,243.955047,181.088827,221.300350,219.359988,99.284814,14.262051,239.347126,3.229512,47.198870,49.263231,179.413089,246.272272,177.679083,239.768854,115.893681,233.832991,-0.000458,0.031144,93.227860,63.956981,237.559100,19.787919,84.332560,0.668781,819938.027672,0.862647,9.179802,21.282748,4.912179,0.080462,0.069583,32.000000,87.418945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430668,70.189676,115.577606,100.000000,36.440802,40.253165,41.042329,43.908494,45.126582,36.910435,46.885273,198.569629,96.147088,0.595402,198.524104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684865,49.064508,243.825796,181.116103,221.357255,219.399493,99.266977,14.264477,239.443692,3.233617,47.101027,49.267607,179.398718,246.430127,177.668012,239.916005,115.753107,233.531953,-0.000455,0.031194,93.315027,64.060524,237.708042,19.783057,84.290134,0.667657,818300.801521,0.859976,9.075661,20.909393,4.904145,0.079277,0.069627,32.000000,87.434413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413696,70.207545,115.611506,100.000000,36.423164,40.253165,41.042329,43.851168,45.126582,36.910435,46.879202,198.533954,95.646576,0.585615,198.490509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778083,49.025756,244.236582,181.078985,221.337705,219.357238,99.173238,14.261052,239.792802,3.240479,47.285402,49.201156,179.393069,246.641007,177.651621,240.222076,115.528684,233.953444,-0.000458,0.031216,93.372549,63.814680,237.980682,19.789397,84.398875,0.668508,819082.455014,0.861400,9.123076,20.952994,4.907446,0.077637,0.067918,32.000000,87.393851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397810,70.211154,115.624602,100.000000,36.472421,40.253165,41.042329,43.900984,45.126582,36.910435,46.854897,198.346476,96.135643,0.589134,198.547236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832078,49.025756,244.318369,181.078985,221.334784,219.323018,99.232349,14.263906,239.718187,3.249478,47.508181,49.227726,179.434466,246.663759,177.705314,240.201787,115.320280,233.800729,-0.000457,0.031215,93.074550,63.921755,238.011110,19.798013,84.419015,0.667177,819678.177391,0.860367,8.986983,21.313396,4.906452,0.077979,0.067823,32.000000,87.380852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412379,70.204569,115.628949,100.000000,36.547450,40.253165,41.042329,43.831903,45.126582,36.910435,46.805538,198.464699,96.737548,0.586669,198.684136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682309,49.092542,244.298073,181.087421,221.336183,219.363832,99.149716,14.257627,239.513822,3.259795,47.600030,49.309163,179.406613,246.576585,177.712919,240.171387,115.367135,234.032618,-0.000456,0.031242,93.580113,63.931811,237.745082,19.804012,84.371740,0.666414,820252.938567,0.858480,8.931831,21.472406,4.902833,0.078413,0.068772,32.000000,87.379599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396020,70.196088,115.615127,100.000000,36.603925,40.253165,41.042329,43.802016,45.126582,36.910435,46.861817,198.299432,95.287149,0.581553,198.418282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598176,49.153558,244.201472,181.125945,221.374929,219.424656,99.384865,14.266760,239.438131,3.253679,47.687529,49.162031,179.409014,246.327541,177.660200,239.865972,115.488745,233.962743,-0.000456,0.031276,93.909926,63.846198,237.766779,19.805758,84.270265,0.668638,820664.293544,0.862396,9.153759,21.500193,4.917204,0.078843,0.069204,32.000000,87.422564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410331,70.211647,115.605147,100.000000,36.588775,40.253165,41.042329,43.885776,45.126582,36.910435,46.918905,198.769731,95.382160,0.592044,198.408920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653116,49.184891,244.206796,181.127070,221.374469,219.398578,99.331225,14.263478,239.690792,3.256515,47.663322,49.217389,179.388386,246.639030,177.613259,240.091023,115.418943,234.067526,-0.000454,0.031303,94.436629,63.881958,237.963529,19.810595,84.379258,0.670506,820698.325887,0.862363,9.302084,21.356098,4.923598,0.078225,0.067824,32.000000,87.486732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416190,70.236589,115.599955,100.000000,36.607159,40.253165,41.042329,43.935483,45.126582,36.910435,46.920257,198.662451,95.866164,0.592393,198.471941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618749,49.184891,244.452559,181.127070,221.360689,219.364504,99.338153,14.249207,239.905006,3.264913,47.744619,49.235444,179.393520,246.804162,177.628764,240.432697,115.172287,234.667857,-0.000453,0.031286,94.900566,63.838937,238.191876,19.818199,84.490758,0.669041,820892.340982,0.861742,9.276391,21.459618,4.918257,0.077615,0.067597,32.000000,87.488778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419883,70.244017,115.614151,100.000000,36.690142,40.253165,41.042329,43.906926,45.126582,36.910435,46.955434,198.676306,95.319944,0.588875,198.427645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718874,49.199733,244.488194,181.138037,221.421105,219.398303,99.281257,14.265047,239.804479,3.272129,47.751829,49.209213,179.438384,246.995981,177.682603,240.499387,115.285397,233.086713,-0.000452,0.031292,95.208791,63.822923,238.035583,19.826591,84.471989,0.668848,821875.894139,0.862210,9.312056,21.899231,4.926617,0.078360,0.068432,32.000000,87.522128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399362,70.252114,115.611012,100.000000,36.756442,40.253165,41.042329,43.924324,45.126582,36.910435,46.974944,198.562514,95.183261,0.592861,198.444521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658712,49.228592,244.207327,181.186403,221.407211,219.470698,99.235005,14.263763,239.567518,3.277290,47.696407,49.288822,179.422321,246.511123,177.665026,240.016338,115.790454,233.036783,-0.000452,0.031298,95.252503,63.926513,237.849767,19.832658,84.424515,0.668106,821340.526702,0.860944,9.223040,21.277105,4.917412,0.079099,0.069305,32.000000,87.523789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398736,70.242777,115.586618,100.000000,36.770040,40.253165,41.042329,43.868423,45.126582,36.910435,47.010135,198.470010,95.828674,0.592922,198.567141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643936,49.241510,244.452478,181.205243,221.422983,219.511986,99.229017,14.261052,239.972583,3.273316,47.654129,49.221785,179.405874,246.942241,177.630785,240.362889,116.208262,234.278782,-0.000452,0.031326,95.218497,63.924292,238.208452,19.839868,84.520617,0.668942,819685.489380,0.862858,9.314285,20.755933,4.917714,0.079571,0.069567,32.000000,87.518559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414684,70.279468,115.564608,100.000000,36.714013,40.253165,41.042329,43.905430,45.126582,36.910435,47.034994,198.458033,95.834470,0.589334,198.463719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734331,49.255253,244.494851,181.196807,221.407426,219.510644,99.287379,14.261622,240.146398,3.267318,47.682640,49.308123,179.427762,247.041647,177.651609,240.663992,115.820180,234.451572,-0.000453,0.031353,95.459036,63.906076,238.218649,19.847870,84.489875,0.668906,818207.269820,0.863389,9.342534,20.738243,4.924116,0.078229,0.069319,32.000000,87.583745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421437,70.293689,115.552136,100.000000,36.844362,40.253165,41.042329,43.914451,45.126582,36.910435,47.045109,198.574759,96.290081,0.589937,198.597432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642766,49.255253,244.813101,181.196807,221.381331,219.537746,99.472456,14.265618,239.779064,3.273788,47.755671,49.110534,179.445899,247.130941,177.690504,240.490668,115.410724,234.070320,-0.000453,0.031336,95.636293,63.918730,238.079391,19.856463,84.511601,0.668267,819715.189698,0.861168,9.262540,21.181864,4.916018,0.078467,0.069541,32.000000,87.555496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407803,70.287935,115.500326,100.000000,36.932826,40.253165,41.042329,43.863485,45.126582,36.910435,47.069605,198.944911,96.718546,0.586372,198.645623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696153,49.280264,244.455275,181.200463,221.424491,219.596981,99.277025,14.267045,239.827234,3.269852,47.948384,49.251333,179.450592,246.875169,177.746631,240.328627,115.709435,233.803053,-0.000452,0.031302,95.912333,64.041040,238.046555,19.862889,84.462595,0.669708,821666.144830,0.861433,9.357492,21.468734,4.931496,0.080719,0.069518,32.000000,87.575942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406440,70.291134,115.495713,100.000000,37.050677,40.253165,41.042329,43.912979,45.126582,36.910435,47.106430,198.554050,96.429626,0.585183,198.614191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686124,49.336060,244.506424,181.244612,221.493020,219.639436,99.331740,14.262621,239.788651,3.271321,47.988113,49.288168,179.459811,246.809748,177.697786,240.235380,116.286998,234.073200,-0.000452,0.031302,96.045608,64.144758,237.921394,19.869569,84.500801,0.669146,820610.560056,0.862392,9.327124,21.084000,4.918998,0.080338,0.070073,32.000000,87.594185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416797,70.312691,115.467294,100.000000,36.967036,40.253165,41.042329,43.883854,45.126582,36.910435,47.120408,198.663479,94.973871,0.586104,198.604789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632869,49.354475,244.426000,181.254454,221.604231,219.681038,99.302008,14.261622,240.055363,3.269985,47.968928,49.266052,179.414333,247.024522,177.635192,240.550071,116.179405,234.532866,-0.000451,0.031317,96.188387,64.051136,238.390782,19.875739,84.561960,0.669287,818544.648833,0.862412,9.393320,20.593388,4.921020,0.078581,0.069672,32.000000,87.597302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391836,70.305564,115.434062,100.000000,37.012276,40.253165,41.042329,43.886030,45.126582,36.910435,47.194621,198.604016,96.773939,0.595482,198.749950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701852,49.354475,244.762041,181.254454,221.660455,219.694989,99.410197,14.260909,240.122639,3.276205,48.117470,49.200688,179.470229,247.267960,177.675298,240.661975,115.686026,233.990357,-0.000451,0.031317,96.446539,64.116418,238.375547,19.883662,84.623697,0.669407,819311.142564,0.863906,9.466985,20.848758,4.924680,0.077950,0.069260,32.000000,87.633490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416057,70.341816,115.451409,100.000000,37.143495,40.253165,41.042329,43.917943,45.126582,36.910435,47.234039,198.820395,95.052594,0.584934,198.600855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637071,49.445178,244.433711,181.334878,221.750890,219.746345,99.379971,14.260481,239.368438,3.284787,48.289073,49.130250,179.531001,246.504905,177.737681,240.026257,115.996184,232.915641,-0.000452,0.031313,96.757249,63.806758,237.606641,19.893854,84.464740,0.668789,821284.664779,0.861691,9.395427,21.167704,4.924606,0.078044,0.068423,32.000000,87.644707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414655,70.344561,115.474893,100.000000,37.157741,40.253165,41.042329,43.880246,45.126582,36.910435,47.303663,198.759941,95.184141,0.595411,198.579218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773046,49.445178,244.122719,181.334878,221.822782,219.817541,99.224682,14.263620,239.283485,3.285230,48.248363,49.293065,179.466137,246.237309,177.651589,239.773683,116.278361,233.462209,-0.000452,0.031298,96.935150,63.932904,237.566543,19.901744,84.352213,0.669545,821980.141219,0.862207,9.423196,21.337197,4.921070,0.080339,0.069503,32.000000,87.650305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407313,70.362934,115.461012,100.000000,37.122695,40.253165,41.042329,43.917317,45.126582,36.910435,47.382734,198.449364,95.875262,0.594440,198.567967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624695,49.490255,244.325008,181.345283,221.881102,219.847524,99.315192,14.263906,239.917254,3.294420,48.324503,49.170223,179.459380,246.802225,177.615588,240.302182,115.907098,234.418269,-0.000453,0.031285,97.293017,63.813287,238.124669,19.907928,84.479435,0.669647,819383.945855,0.862631,9.412360,20.405259,4.904717,0.078832,0.068482,32.000000,87.689726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406358,70.357832,115.456669,100.000000,37.026562,40.253165,41.042329,43.839880,45.126582,36.910435,47.458816,198.630383,95.245843,0.589163,198.483349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665696,49.530935,244.383267,181.329535,221.988990,219.870768,99.186069,14.259339,239.848293,3.303289,48.521754,49.107016,179.511409,246.874150,177.713608,240.493515,115.436945,233.769065,-0.000455,0.031306,97.609324,63.875533,238.142781,19.913031,84.452137,0.670777,821468.232206,0.864933,9.611249,21.084244,4.923456,0.080298,0.070393,32.000000,87.704499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415041,70.371492,115.476902,100.000000,37.123317,40.253165,41.042329,43.921756,45.126582,36.910435,47.493719,198.372139,94.440050,0.594954,198.423278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626809,49.630162,244.334457,181.379309,222.045050,219.935323,99.310862,14.267331,239.399313,3.306428,48.528534,49.204998,179.538717,246.604392,177.724326,239.978183,115.761931,233.779015,-0.000456,0.031311,97.633315,64.056681,237.673044,19.917638,84.317973,0.670803,823539.813964,0.865455,9.609384,21.345544,4.920565,0.079284,0.069245,32.000000,87.723616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424153,70.372725,115.487159,100.000000,37.185348,40.253165,41.042329,43.900400,45.126582,36.910435,47.572540,198.621724,96.195144,0.599860,198.651484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557827,49.630162,244.084816,181.379309,222.071033,220.006521,99.394708,14.270470,239.494304,3.308922,48.473699,49.177600,179.512769,246.438893,177.686114,239.904560,116.782724,233.876671,-0.000455,0.031309,97.501566,63.795675,237.689399,19.920133,84.322336,0.672621,822773.585490,0.865614,9.748961,21.023764,4.923437,0.079047,0.068070,32.000000,87.713188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427352,70.369287,115.497146,100.000000,37.185044,40.253165,41.042329,43.921241,45.126582,36.910435,47.715324,198.789416,96.668070,0.589573,198.703412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656060,49.670293,244.220478,181.409961,222.084761,220.011398,99.382397,14.264619,239.744560,3.305119,48.388718,49.193678,179.548918,246.731014,177.709022,240.191581,116.895657,234.267332,-0.000455,0.031291,97.493207,64.023585,237.820438,19.923602,84.424352,0.673131,818889.345518,0.866500,9.820601,20.034413,4.925253,0.080987,0.070388,32.000000,87.728668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450129,70.382526,115.505060,100.000000,37.118779,40.253165,41.042329,43.964478,45.126582,36.910435,47.764170,198.764795,96.184579,0.587163,198.539329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853641,49.632636,244.432719,181.413054,222.089175,219.986669,99.168964,14.262193,239.822709,3.310308,48.460170,49.256714,179.576823,246.843733,177.753267,240.397116,116.124332,234.022493,-0.000454,0.031308,97.592695,63.744925,238.010050,19.927991,84.495086,0.671584,818398.543082,0.864821,9.758737,20.047167,4.918241,0.079652,0.069421,32.000000,87.687586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418026,70.386091,115.548374,100.000000,37.181190,40.253165,41.042329,43.911768,45.126582,36.910435,47.856341,198.337928,95.546283,0.589471,198.514348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758053,49.632636,244.366505,181.413054,222.083308,220.000186,99.370199,14.263478,239.631954,3.310784,48.641298,49.234120,179.622235,246.850399,177.791010,240.185224,115.909865,233.555603,-0.000456,0.031323,97.827372,63.880651,237.746039,19.930160,84.392889,0.669085,821081.954820,0.862682,9.516403,20.739738,4.903006,0.079883,0.070054,32.000000,87.652748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415548,70.394811,115.583556,100.000000,37.280252,40.253165,41.042329,43.797702,45.126582,36.910435,47.868532,198.740397,95.356188,0.591697,198.529848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567756,49.631262,244.242014,181.439207,222.029424,220.068364,99.304121,14.264762,239.439238,3.316996,48.678522,49.230694,179.600183,246.534629,177.781117,239.963717,116.223663,233.397238,-0.000457,0.031327,98.190490,63.812836,237.644533,19.930431,84.362833,0.670860,822172.894104,0.862824,9.615348,20.803857,4.911095,0.077981,0.068771,32.000000,87.691783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421047,70.379158,115.601299,100.000000,37.292809,40.253165,41.042329,43.849169,45.126582,36.910435,47.916232,198.608242,95.012242,0.593730,198.473829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762982,49.711524,244.109072,181.471828,221.966002,220.106405,99.560048,14.263620,239.371087,3.309746,48.702193,49.260740,179.590940,246.445254,177.742258,240.018640,116.211453,234.136393,-0.000457,0.031330,98.329453,63.748476,237.693155,19.933108,84.332199,0.673160,821427.470520,0.867344,9.811385,20.439011,4.927437,0.081055,0.070955,32.000000,87.738518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441352,70.385362,115.648962,100.000000,37.195946,40.253165,41.042329,43.843374,45.126582,36.910435,48.065489,199.120096,96.221116,0.597709,198.673908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559595,49.765124,244.098257,181.479983,221.982717,220.076854,99.215823,14.262764,239.651670,3.309117,48.692640,49.285387,179.587588,246.648754,177.778113,239.967260,115.730452,234.078076,-0.000455,0.031308,98.037672,63.915713,237.886620,19.937317,84.345614,0.671371,821566.995363,0.864671,9.691199,20.688620,4.905592,0.080428,0.070703,32.000000,87.765509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457078,70.395283,115.692458,100.000000,37.282450,40.253165,41.042329,43.846419,45.126582,36.910435,48.176748,198.431647,96.066311,0.589764,198.535198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759079,49.786564,244.208591,181.489544,221.931739,220.099097,99.259124,14.272896,239.525169,3.311730,48.660201,49.202280,179.626960,246.533956,177.789825,240.056600,115.322837,233.106805,-0.000454,0.031301,97.645045,63.751708,237.748931,19.939255,84.351708,0.673452,823946.570791,0.868633,9.953725,21.151503,4.925348,0.080750,0.069999,32.000000,87.759121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418782,70.365694,115.710691,100.000000,37.261842,40.253165,41.042329,43.964441,45.126582,36.910435,48.239043,198.518247,96.509743,0.591287,198.613483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681908,49.794261,243.859117,181.501074,221.878854,220.148721,99.150553,14.268044,238.989799,3.312415,48.682008,49.143498,179.632721,246.185302,177.808177,239.507237,115.564569,233.458308,-0.000452,0.031285,97.094826,63.908414,237.450719,19.937094,84.218752,0.671534,825421.238725,0.864531,9.768212,21.246151,4.907820,0.080403,0.069939,32.000000,87.763012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429403,70.375072,115.722735,100.000000,37.289636,40.253165,41.042329,43.852398,45.126582,36.910435,48.324485,198.301107,96.237110,0.586936,198.500776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569260,49.794261,243.923215,181.501074,221.878397,220.219554,99.285343,14.263906,239.112815,3.304597,48.596094,49.264762,179.621695,246.064062,177.775670,239.656135,115.990232,232.997585,-0.000451,0.031280,97.009980,63.971742,237.464528,19.934699,84.171115,0.673007,824761.218730,0.867184,9.855894,21.117793,4.908409,0.079071,0.069308,32.000000,87.796674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435677,70.356875,115.745514,100.000000,37.205185,40.253165,41.042329,43.897501,45.126582,36.910435,48.396970,198.570687,97.058311,0.588960,198.682287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542279,49.801133,243.876347,181.497137,221.854755,220.231426,99.380247,14.256628,239.414760,3.298173,48.423998,49.170255,179.607160,246.434510,177.771831,239.879961,115.835512,233.759661,-0.000451,0.031259,96.897232,63.904512,237.599198,19.933030,84.308453,0.674940,823416.936918,0.868470,9.972822,20.543501,4.920857,0.080268,0.070164,32.000000,87.833692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443401,70.350082,115.764456,100.000000,37.162742,40.253165,41.042329,43.964427,45.126582,36.910435,48.462169,198.760495,96.045768,0.585323,198.424616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581395,49.760176,244.015267,181.468453,221.792834,220.206132,99.353063,14.262764,239.432174,3.295806,48.403603,49.227559,179.628794,246.513875,177.784634,239.738276,115.510478,234.064038,-0.000451,0.031240,96.863948,63.933355,237.643351,19.934371,84.340998,0.674108,824205.707146,0.868229,10.007729,20.943949,4.922590,0.080418,0.070015,32.000000,87.834822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432455,70.332085,115.786035,100.000000,37.220675,40.253165,41.042329,43.984428,45.126582,36.910435,48.534786,198.706126,96.041659,0.591729,198.595269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755844,49.760176,243.816081,181.468453,221.751275,220.209648,99.330702,14.260909,238.890975,3.294800,48.301138,49.209460,179.634282,246.000558,177.828977,239.269161,115.502510,232.938760,-0.000450,0.031248,97.020233,63.873345,236.940076,19.932297,84.152905,0.673496,825300.862852,0.867507,9.926130,21.366959,4.921509,0.079270,0.070372,32.000000,87.821318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424521,70.342400,115.796187,100.000000,37.479341,40.253165,41.042329,43.966893,45.126582,36.910435,48.556455,198.661405,95.037480,0.591445,198.442122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749120,49.737912,243.565977,181.480545,221.719542,220.281724,99.214708,14.262479,238.694295,3.288656,48.197612,49.152227,179.615859,245.807230,177.794977,239.277250,115.778348,233.149767,-0.000450,0.031248,97.179497,63.973745,236.963346,19.923196,84.165941,0.672767,825006.198038,0.864340,9.745174,21.012230,4.900250,0.080697,0.069797,32.000000,87.828346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431609,70.347829,115.827814,100.000000,37.233194,40.253165,41.042329,43.867304,45.126582,36.910435,48.595700,198.429416,94.723614,0.595716,198.397039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778870,49.682112,243.660965,181.455236,221.736983,220.291330,99.128382,14.268330,239.133092,3.277237,48.068106,49.244657,179.588240,246.129810,177.742882,239.707334,115.814552,233.762384,-0.000450,0.031255,97.364970,63.681636,237.490979,19.912154,84.197854,0.672476,824076.329452,0.865710,9.729875,20.804503,4.895885,0.078174,0.068594,32.000000,87.841729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447443,70.337949,115.836452,100.000000,37.063686,40.253165,41.042329,44.017856,45.126582,36.910435,48.618612,198.256763,94.567195,0.597524,198.353766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575618,49.610646,244.025079,181.404899,221.729892,220.230714,99.226377,14.263478,239.205055,3.271788,48.116164,49.309816,179.592665,246.322791,177.783201,239.785764,115.459487,234.053324,-0.000450,0.031235,97.622599,63.668126,237.437505,19.909317,84.250413,0.672073,823827.260042,0.864235,9.650653,20.963488,4.895426,0.079973,0.070137,32.000000,87.852528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433751,70.332551,115.791379,100.000000,37.188505,40.253165,41.042329,43.856285,45.126582,36.910435,48.600230,198.452753,94.116206,0.596858,198.427370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524718,49.603225,243.871258,181.404618,221.702835,220.195037,99.210831,14.266046,239.050234,3.276420,48.200623,49.135003,179.622344,246.056744,177.873980,239.586565,115.317891,232.963323,-0.000451,0.031199,97.927710,63.874725,237.391126,19.906030,84.202542,0.674052,825187.111962,0.868461,9.782601,21.414503,4.922280,0.080194,0.069801,32.000000,87.906827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443456,70.383319,115.797924,100.000000,37.292100,40.253165,41.042329,43.971809,45.126582,36.910435,48.647132,198.421661,94.860151,0.603394,198.328156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
