OSU 80 Ton Compressor Load Stand
49.504472,49.606523,243.466323,181.397588,221.707777,220.264953,99.397276,14.259339,238.679388,3.279671,48.172717,49.279038,179.620023,245.891020,177.845390,239.161981,115.763446,232.934415,-0.000451,0.031203,98.202136,63.769842,236.859701,19.899104,84.107558,0.674601,825666.479843,0.869429,9.828075,21.204779,4.924233,0.078735,0.069576,32.000000,87.874334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422186,70.361218,115.732551,100.000000,37.132208,40.253165,41.042329,44.006040,45.126582,36.910435,48.686267,198.794552,95.847089,0.598809,198.513876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532383,49.606523,243.506336,181.397588,221.671107,220.326665,99.293859,14.252632,238.862432,3.291414,48.089221,49.060350,179.572375,245.775040,177.792462,239.240512,116.083055,233.422164,-0.000453,0.031211,98.523836,63.687501,237.264643,19.890151,84.172684,0.675111,824105.738337,0.868476,9.852424,20.749890,4.918067,0.078068,0.068579,32.000000,87.875418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434595,70.398928,115.691844,100.000000,37.088910,40.253165,41.042329,44.022626,45.126582,36.910435,48.735880,198.587718,95.541074,0.592422,198.500855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516036,49.569691,243.761161,181.355406,221.736312,220.271729,99.301173,14.257627,239.058975,3.290920,48.016480,49.171416,179.563822,246.119107,177.744307,239.399847,115.579021,233.831016,-0.000453,0.031228,98.518288,63.689882,237.408159,19.885529,84.361516,0.674544,822970.280568,0.869080,9.823404,20.587656,4.916104,0.079423,0.071019,32.000000,87.877899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423742,70.368580,115.637518,100.000000,37.098087,40.253165,41.042329,44.012721,45.126582,36.910435,48.745055,198.602346,95.695512,0.594281,198.567377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733510,49.558422,243.753507,181.341627,221.738743,220.185498,99.274534,14.263620,239.150120,3.302049,48.171630,49.085795,179.587998,246.229317,177.804419,239.645093,115.005165,233.249670,-0.000453,0.031230,98.343673,63.791929,237.283952,19.881842,84.300790,0.673402,824814.084276,0.869028,9.803568,21.223417,4.922873,0.079501,0.070641,32.000000,87.931401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435558,70.387863,115.653536,100.000000,37.173122,40.253165,41.042329,44.027283,45.126582,36.910435,48.787875,198.549067,94.702044,0.593645,198.519030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550967,49.599927,243.592149,181.376497,221.741608,220.199782,99.272348,14.261480,238.855590,3.306052,48.213714,49.121665,179.591684,245.961171,177.809962,239.374364,115.185859,233.237735,-0.000452,0.031225,98.100251,63.716278,237.105763,19.877275,84.237521,0.671216,826469.114062,0.864677,9.566560,21.609919,4.901193,0.080032,0.069198,32.000000,87.917369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433064,70.391175,115.643872,100.000000,37.140442,40.253165,41.042329,43.906034,45.126582,36.910435,48.818903,198.544697,95.837258,0.597496,198.646960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512208,49.599927,243.521953,181.376497,221.748031,220.262556,99.362811,14.264191,238.851110,3.305588,48.180842,49.254001,179.587282,245.905168,177.793344,239.288252,115.754467,232.927677,-0.000452,0.031203,98.011698,63.735162,237.107170,19.868370,84.192355,0.673570,826194.194201,0.868390,9.797494,21.425375,4.915992,0.078758,0.068619,32.000000,87.909771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418165,70.404479,115.717267,100.000000,37.108461,40.253165,41.042329,44.009930,45.126582,36.910435,48.904028,198.725622,96.587292,0.592044,198.650225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449121,49.586733,243.743671,181.394213,221.654220,220.242060,99.348502,14.263620,239.040617,3.298253,47.904926,49.047785,179.626223,246.074215,177.806473,239.619995,115.267149,233.435438,-0.000454,0.031257,97.161642,63.740635,237.182957,19.857600,84.243706,0.674422,824102.539315,0.868601,9.837783,20.756694,4.918422,0.077608,0.067581,32.000000,87.933332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434129,70.432055,115.788953,100.000000,37.059598,40.253165,41.042329,44.059125,45.126582,36.910435,48.951334,198.697003,95.204758,0.587875,198.560296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721430,49.540555,243.701149,181.377060,221.588172,220.154787,99.277873,14.260195,239.026732,3.289837,47.956979,49.088380,179.618327,246.110748,177.827044,239.593101,115.006641,233.579256,-0.000455,0.031264,97.534609,63.911837,237.233375,19.852375,84.293434,0.675022,824284.096941,0.869461,9.888140,20.948158,4.929022,0.078131,0.067835,32.000000,87.946738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448067,70.428575,115.842520,100.000000,37.095408,40.253165,41.042329,44.083972,45.126582,36.910435,48.949068,198.555745,95.041075,0.590108,198.482759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573655,49.493554,243.823932,181.360187,221.559770,220.111855,99.298290,14.264334,238.917772,3.290041,47.988649,49.309698,179.595258,245.923088,177.836849,239.616960,115.145310,231.905933,-0.000455,0.031259,98.069139,63.815839,237.103070,19.845704,84.251513,0.671186,826330.923670,0.864718,9.561213,21.714704,4.901330,0.078883,0.069343,32.000000,87.928791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403486,70.416342,115.865693,100.000000,37.117934,40.253165,41.042329,43.933812,45.126582,36.910435,48.988984,198.596579,95.193826,0.595286,198.597826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498930,49.487232,243.530902,181.370311,221.530693,220.168449,99.402042,14.261337,238.846294,3.277920,47.901554,49.172203,179.596609,245.889756,177.814158,239.251988,115.421222,233.343698,-0.000455,0.031267,97.896253,63.707641,237.025184,19.834251,84.218752,0.673111,825637.844476,0.867118,9.667548,21.035366,4.918418,0.079912,0.070711,32.000000,88.009331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428229,70.460163,115.944153,100.000000,36.995986,40.253165,41.042329,44.020109,45.126582,36.910435,48.978159,198.804084,96.218328,0.595739,198.639683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574565,49.487232,243.473162,181.370311,221.487745,220.204993,99.292118,14.272325,238.975121,3.266899,47.857527,49.252552,179.577308,246.035460,177.805914,239.517059,115.418063,233.383254,-0.000454,0.031279,97.767196,63.859115,237.230331,19.823940,84.223710,0.673847,824861.109481,0.867872,9.738896,21.224188,4.919923,0.078143,0.068897,32.000000,88.019481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421474,70.438478,115.980378,100.000000,37.044966,40.253165,41.042329,44.069902,45.126582,36.910435,49.006777,198.584235,94.771157,0.589811,198.448967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771063,49.444628,243.647634,181.352032,221.427506,220.111885,99.341589,14.262621,239.026052,3.263068,47.755778,49.138888,179.596867,245.976501,177.846230,239.474923,115.144843,233.169825,-0.000454,0.031284,97.811397,63.884532,237.207411,19.817098,84.303585,0.672989,824885.495752,0.867506,9.660281,21.240102,4.911252,0.079174,0.068902,32.000000,88.005514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446352,70.456306,116.048754,100.000000,37.071947,40.253165,41.042329,44.032450,45.126582,36.910435,48.998216,198.683179,94.966974,0.598089,198.451760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427685,49.408072,243.462863,181.346127,221.375102,220.026768,99.313504,14.254773,238.870947,3.255800,47.697596,49.051932,179.581042,245.799851,177.839249,239.579692,115.066635,233.221396,-0.000455,0.031281,97.867956,63.825227,237.090572,19.812403,84.197656,0.670138,825215.872282,0.862806,9.413864,21.444481,4.895367,0.080267,0.069511,32.000000,88.015495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424425,70.452626,116.066697,100.000000,37.069220,40.253165,41.042329,43.923416,45.126582,36.910435,49.028573,198.627009,96.805560,0.594892,198.654238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505253,49.369317,244.202405,181.333191,221.315399,220.055884,99.448882,14.272611,238.911503,3.249836,47.601441,49.114115,179.573697,245.830899,177.807474,239.303843,115.364903,233.576163,-0.000454,0.031260,97.730865,63.933400,237.201084,19.809691,84.140968,0.674070,825701.952888,0.869283,9.733873,21.539326,4.925638,0.080391,0.069893,32.000000,87.980505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417832,70.443131,116.091460,100.000000,37.014797,40.253165,41.042329,44.122577,45.126582,36.910435,49.020680,198.897764,95.712973,0.586280,198.501012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550616,49.369317,243.443868,181.333191,221.332549,220.086502,99.158605,14.258768,238.960093,3.239636,47.582362,49.283015,179.596300,246.000537,177.816808,239.397403,115.282527,233.464213,-0.000453,0.031253,97.750819,63.828569,237.116921,19.804448,84.239937,0.674952,824336.695787,0.866611,9.614406,21.355445,4.932858,0.079333,0.069433,32.000000,87.979667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425808,70.475160,116.154045,100.000000,37.252472,40.253165,41.042329,44.081493,45.126582,36.910435,49.006842,198.317210,95.133958,0.593348,198.514112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551983,49.330837,243.783801,181.300009,221.368430,220.002881,99.298364,14.254202,239.183849,3.248924,47.590156,49.207301,179.577819,246.016684,177.843418,239.448901,115.036772,233.476134,-0.000454,0.031260,97.390094,63.783980,237.370471,19.801851,84.270409,0.672459,824714.477589,0.868386,9.567250,21.401740,4.913034,0.079288,0.069847,32.000000,87.997711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443200,70.459789,116.184130,100.000000,37.013796,40.253165,41.042329,44.061111,45.126582,36.910435,48.997048,198.596727,95.049145,0.595454,198.547944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667767,49.324241,243.680988,181.279200,221.382005,219.983979,99.330973,14.255772,238.515652,3.254963,47.637351,49.251917,179.593452,245.603343,177.874990,238.873364,115.069276,233.131797,-0.000453,0.031291,96.824875,63.882747,236.661484,19.800673,84.168032,0.672439,825404.829699,0.866642,9.516819,21.654603,4.918957,0.079602,0.069820,32.000000,88.026344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452054,70.487304,116.214238,100.000000,37.048582,40.253165,41.042329,44.067357,45.126582,36.910435,49.016066,198.661946,94.687371,0.597196,198.446213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675117,49.323691,243.359928,181.270482,221.339781,220.060016,99.300733,14.264334,238.503458,3.255023,47.526546,49.083260,179.550276,245.508830,177.795472,238.963579,115.249498,232.951489,-0.000454,0.031277,96.173169,63.759971,236.825863,19.797552,84.099589,0.671753,824881.039219,0.864097,9.400540,21.507775,4.906220,0.079357,0.069985,32.000000,88.027686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470732,70.494370,116.242705,100.000000,37.056531,40.253165,41.042329,44.004847,45.126582,36.910435,49.027962,198.601466,94.755309,0.597124,198.312893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580533,49.323691,243.422519,181.270482,221.341729,220.102798,99.343686,14.258198,238.843645,3.247945,47.492913,49.172312,179.517004,246.051341,177.739932,239.449312,115.222927,233.571218,-0.000452,0.031249,96.225435,63.718877,237.151755,19.793753,84.218698,0.671898,824391.745486,0.864516,9.392367,21.269351,4.899031,0.080039,0.069801,32.000000,88.027107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466945,70.455748,116.233482,100.000000,36.903718,40.253165,41.042329,44.001885,45.126582,36.910435,49.045728,198.687372,95.064993,0.596340,198.365214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788170,49.305551,243.533115,181.234488,221.356532,220.046779,99.358017,14.261337,238.925562,3.244750,47.531866,49.215736,179.514669,245.976685,177.771997,239.467608,114.962013,233.601292,-0.000451,0.031248,96.666011,63.987796,237.191116,19.792444,84.227731,0.672220,824847.654242,0.866141,9.490541,21.495827,4.909639,0.079999,0.068964,32.000000,88.080328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492107,70.478837,116.271274,100.000000,36.929672,40.253165,41.042329,44.057059,45.126582,36.910435,49.045655,198.716033,95.975628,0.595524,198.503963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506095,49.290709,243.595706,181.207774,221.323023,219.983101,99.241914,14.263192,238.894239,3.239092,47.618794,49.142382,179.529329,246.088629,177.803335,239.375425,114.858851,233.261485,-0.000452,0.031254,96.604120,63.774348,237.099481,19.793494,84.217904,0.669870,825327.030002,0.861743,9.257072,21.766433,4.891385,0.078399,0.068306,32.000000,88.107672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474156,70.479133,116.251315,100.000000,37.027841,40.253165,41.042329,43.939351,45.126582,36.910435,49.047115,198.483829,95.673648,0.587875,198.515725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521812,49.289059,243.614416,181.225209,221.268483,219.965416,99.224430,14.258911,238.691872,3.237100,47.555795,49.148335,179.540749,245.786212,177.831055,239.253636,115.519811,232.723570,-0.000453,0.031259,97.400826,63.938323,236.977563,19.790998,84.202867,0.672899,825939.541523,0.867924,9.534921,21.760043,4.920519,0.078246,0.067860,32.000000,88.137821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499011,70.503158,116.238010,100.000000,36.974665,40.253165,41.042329,44.099703,45.126582,36.910435,49.062134,198.448860,94.928750,0.592328,198.371980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576684,49.232715,243.510159,181.219585,221.363283,220.026430,99.264320,14.262479,238.874730,3.227182,47.356623,49.229872,179.533749,245.949285,177.790747,239.335433,115.947800,233.631654,-0.000453,0.031319,97.644100,64.020628,237.129278,19.790144,84.258166,0.672819,823057.344524,0.867698,9.516931,20.925417,4.919336,0.078588,0.068572,32.000000,88.179128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506491,70.509394,116.239065,100.000000,36.952302,40.253165,41.042329,43.967889,45.126582,36.910435,49.080324,198.528641,94.616131,0.596798,198.375678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538346,49.232715,243.831897,181.219585,221.355669,220.002234,99.367157,14.261480,239.230188,3.231073,47.258218,49.263148,179.509451,246.156068,177.754560,239.847328,115.525463,233.908328,-0.000454,0.031320,97.691121,64.014892,237.372528,19.793510,84.282399,0.671611,821221.773216,0.867075,9.402524,20.790750,4.911709,0.080373,0.069642,32.000000,88.136743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502834,70.502834,116.205468,100.000000,36.966930,40.253165,41.042329,44.067852,45.126582,36.910435,49.034350,198.734313,95.063232,0.596904,198.477920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589136,49.169499,243.624814,181.198494,221.391919,219.932204,99.267337,14.261194,239.067609,3.235776,47.368536,49.155979,179.533053,246.298816,177.822603,239.710140,114.999584,233.929590,-0.000454,0.031343,96.916942,63.830341,237.307632,19.796851,84.293524,0.672366,823030.963882,0.866139,9.443398,21.301866,4.922084,0.079652,0.070386,32.000000,88.116616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500318,70.516491,116.229666,100.000000,37.036253,40.253165,41.042329,44.088840,45.126582,36.910435,48.979543,198.534673,94.376954,0.596115,198.356127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536485,49.176645,243.543552,181.195964,221.398316,219.902949,99.312976,14.255914,238.604051,3.237748,47.487044,49.290882,179.531629,245.776691,177.824506,239.095158,114.923442,232.882671,-0.000455,0.031341,96.204677,64.067318,236.732112,19.796593,84.132999,0.671023,824701.149168,0.865595,9.327414,21.834588,4.912867,0.080362,0.070046,32.000000,88.139706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523600,70.532723,116.215033,100.000000,37.001439,40.253165,41.042329,44.064534,45.126582,36.910435,48.989723,198.625953,95.858828,0.599330,198.486142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544773,49.203306,243.356395,181.195401,221.443613,219.968379,99.240322,14.261908,238.553822,3.245852,47.505650,49.147920,179.504541,245.660528,177.788853,239.176773,115.184339,232.832999,-0.000456,0.031339,96.287505,63.840366,236.887559,19.792704,84.116718,0.672664,824976.254145,0.866120,9.389264,21.573184,4.916448,0.080151,0.069892,32.000000,88.171368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499806,70.531323,116.237451,100.000000,36.926901,40.253165,41.042329,44.099058,45.126582,36.910435,48.993375,198.480645,95.528601,0.590381,198.396449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795467,49.226393,243.485455,181.182747,221.418094,220.000587,99.205059,14.260766,238.854713,3.247194,47.568160,49.103895,179.477912,245.872386,177.736642,239.372184,115.143994,233.299706,-0.000457,0.031347,96.595483,63.894275,237.086450,19.790243,84.182511,0.672641,824192.140732,0.866916,9.407310,21.296243,4.911848,0.078694,0.068799,32.000000,88.222808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521316,70.577711,116.294390,100.000000,36.872925,40.253165,41.042329,44.099705,45.126582,36.910435,49.025808,198.410118,96.334908,0.592287,198.536103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729123,49.226393,243.567206,181.182747,221.442520,219.932360,99.234106,14.262479,238.982109,3.255090,47.578605,49.169771,179.456183,245.935585,177.723747,239.463860,114.771755,233.690421,-0.000456,0.031368,96.644560,63.873935,237.295863,19.793673,84.165418,0.669760,824141.721962,0.862559,9.170358,21.487229,4.889711,0.078390,0.068431,32.000000,88.202768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520545,70.525936,116.297409,100.000000,36.874469,40.253165,41.042329,43.960383,45.126582,36.910435,49.056274,198.468212,95.095660,0.585271,198.275049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536409,49.241785,243.649000,181.184997,221.444963,219.901638,99.310678,14.244070,239.050158,3.257254,47.581922,49.315099,179.490938,246.099678,177.729349,239.577627,114.676273,233.018069,-0.000456,0.031365,96.514060,63.966118,237.242702,19.796934,84.251224,0.670548,825570.376819,0.863316,9.239079,21.985405,4.897879,0.078584,0.068978,32.000000,88.160452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507749,70.558755,116.309548,100.000000,36.930079,40.253165,41.042329,43.996412,45.126582,36.910435,49.080477,198.621355,94.880327,0.593475,198.337716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579093,49.245633,243.625244,181.197932,221.429355,219.937880,99.291916,14.273182,238.795542,3.263504,47.537370,49.298241,179.505795,245.960967,177.771244,239.250794,115.149229,233.528905,-0.000456,0.031371,96.559587,63.894766,237.097397,19.799111,84.209772,0.672040,826195.827397,0.866294,9.454481,21.864073,4.918584,0.079876,0.069636,32.000000,88.138832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503289,70.556783,116.353948,100.000000,36.922380,40.253165,41.042329,44.104771,45.126582,36.910435,49.090621,198.583833,95.690229,0.596754,198.415450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570779,49.221171,243.272751,181.183591,221.490025,220.014229,99.268027,14.261622,238.706351,3.257863,47.150673,49.273362,179.492553,245.805233,177.740586,239.142425,115.686224,232.967714,-0.000457,0.031423,97.017589,63.878143,236.964611,19.800155,84.179752,0.671985,824315.448449,0.865782,9.413979,21.555889,4.913871,0.080971,0.070628,32.000000,88.226572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526150,70.564715,116.400785,100.000000,36.901705,40.253165,41.042329,44.089304,45.126582,36.910435,49.108427,198.536053,95.889862,0.591363,198.474813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786369,49.145588,243.634237,181.146473,221.499943,219.995757,99.344435,14.261765,239.086485,3.254839,47.209553,49.237281,179.485643,246.129606,177.731072,239.732387,115.266259,233.618044,-0.000458,0.031412,97.300671,63.866687,237.548046,19.803710,84.267452,0.671790,821977.450282,0.866592,9.392667,20.784548,4.907168,0.080096,0.070150,32.000000,88.265564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510510,70.579346,116.420857,100.000000,36.869545,40.253165,41.042329,44.095774,45.126582,36.910435,49.092545,198.688869,96.535128,0.592590,198.557818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855095,49.145588,243.821041,181.146473,221.511103,219.934533,99.213405,14.264762,239.278089,3.244558,47.387912,49.226308,179.492633,246.224751,177.771742,239.792427,114.985295,233.813339,-0.000457,0.031395,97.319898,63.890593,237.453963,19.807249,84.303549,0.669251,823408.509755,0.861309,9.098974,21.467586,4.893593,0.080481,0.070029,32.000000,88.298504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503018,70.580563,116.412235,100.000000,36.878676,40.253165,41.042329,43.971072,45.126582,36.910435,49.021547,198.426810,97.328669,0.584202,198.625835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783723,49.132395,243.785948,181.144785,221.526359,219.934300,99.392902,14.259054,238.803152,3.251136,47.410287,49.176904,179.491866,246.109443,177.767273,239.453264,115.136185,232.896584,-0.000458,0.031386,97.332225,63.949737,237.105948,19.807494,84.320984,0.668352,824246.708938,0.860886,9.027850,21.811452,4.890594,0.079789,0.071487,32.000000,88.257005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500912,70.600848,116.425947,100.000000,36.972890,40.253165,41.042329,43.928263,45.126582,36.910435,49.022104,198.785805,94.956189,0.578909,198.345348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780192,49.160979,243.634191,181.183872,221.542811,220.001296,99.323981,14.258768,238.560162,3.249789,47.470418,49.140395,179.465726,245.920621,177.736640,239.091656,115.471898,232.843082,-0.000459,0.031382,97.425360,63.805372,236.854561,19.806595,84.236692,0.668898,823659.813756,0.860667,9.088521,21.364934,4.896901,0.077570,0.068699,32.000000,88.265125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493113,70.600928,116.436571,100.000000,36.938938,40.253165,41.042329,43.970188,45.126582,36.910435,49.008418,198.647962,95.403583,0.593980,198.491610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538799,49.160979,243.517219,181.183872,221.595475,220.068983,99.399420,14.260195,238.993881,3.253050,47.358522,49.258615,179.422367,245.973097,177.649903,239.421321,115.350858,233.593784,-0.000460,0.031359,97.627109,64.008707,237.366838,19.806144,84.258923,0.669607,822592.754295,0.861664,9.120761,21.011940,4.894199,0.080082,0.069420,32.000000,88.227259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484221,70.589549,116.440028,100.000000,36.817941,40.253165,41.042329,43.969733,45.126582,36.910435,49.038519,198.798840,96.051857,0.591230,198.568833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793797,49.160979,243.752434,181.183872,221.690007,220.052231,99.453813,14.261194,239.196888,3.262960,47.495059,49.247106,179.454113,246.277940,177.698365,239.679663,114.826830,233.870497,-0.000460,0.031355,97.488989,63.934726,237.557754,19.808422,84.325420,0.672062,823792.246715,0.865937,9.371191,21.375169,4.915687,0.078428,0.069469,32.000000,88.262765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504950,70.608203,116.494114,100.000000,36.824054,40.253165,41.042329,44.110498,45.126582,36.910435,49.040610,198.907626,94.618112,0.589548,198.438227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771748,49.155207,243.892337,181.160251,221.796378,220.015659,99.378113,14.259339,239.154337,3.264194,47.595210,49.172316,179.492886,246.268093,177.754607,239.637878,114.747396,233.330110,-0.000461,0.031351,97.603902,63.878473,237.456372,19.809674,84.363536,0.669111,825500.067066,0.860477,9.106674,21.988320,4.895237,0.079175,0.069920,32.000000,88.321874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504546,70.595774,116.535253,100.000000,36.938717,40.253165,41.042329,43.966524,45.126582,36.910435,49.042700,198.756226,95.187370,0.596324,198.604946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537621,49.202481,243.837492,181.209743,221.803356,220.029676,99.389085,14.265476,238.898157,3.264831,47.633131,49.275428,179.508271,245.998438,177.781493,239.340549,115.371935,233.418194,-0.000459,0.031325,97.877837,64.071488,237.378155,19.808585,84.301259,0.669166,825693.741972,0.861399,9.123733,21.893633,4.900216,0.080889,0.069995,32.000000,88.348098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536342,70.623005,116.562239,100.000000,36.961841,40.253165,41.042329,43.981643,45.126582,36.910435,49.038560,198.778170,95.682086,0.593074,198.608683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562202,49.225294,243.755185,181.240956,221.830459,220.098216,99.394543,14.264191,238.948028,3.256186,47.595176,49.297859,179.486925,245.985900,177.729767,239.541684,115.777811,233.123076,-0.000459,0.031305,98.167979,63.825824,237.168680,19.808492,84.280271,0.672255,823669.915009,0.865996,9.413919,21.297497,4.922269,0.079139,0.069438,32.000000,88.364489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504486,70.579542,116.543093,100.000000,36.905049,40.253165,41.042329,44.097430,45.126582,36.910435,49.091616,198.789085,95.682599,0.592295,198.619148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696554,49.225294,243.766645,181.240956,221.807925,220.077205,99.394118,14.259054,239.412120,3.260655,47.425589,49.212153,179.507474,246.321302,177.721503,239.800897,115.456590,234.000091,-0.000458,0.031300,98.401393,63.918210,237.572419,19.810028,84.397018,0.672269,822203.802133,0.866001,9.415189,20.795184,4.918472,0.080975,0.070179,32.000000,88.354543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514713,70.609257,116.558644,100.000000,36.885473,40.253165,41.042329,44.109088,45.126582,36.910435,49.122470,198.788237,95.935497,0.595647,198.612027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812853,49.204680,244.047715,181.253329,221.769504,220.041651,99.304810,14.260909,239.429338,3.270576,47.419881,49.159267,179.517921,246.385949,177.765267,239.914067,115.107672,233.676118,-0.000459,0.031311,98.657102,64.018078,237.545232,19.812237,84.403311,0.669837,823312.917947,0.863119,9.271738,21.400272,4.905102,0.079113,0.069297,32.000000,88.392527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525204,70.607307,116.604897,100.000000,36.915536,40.253165,41.042329,44.038064,45.126582,36.910435,49.110085,198.609620,95.937257,0.589273,198.510965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569181,49.175546,243.915972,181.262609,221.788806,220.062106,99.190078,14.265761,238.855295,3.279951,47.459575,49.157946,179.549371,246.060699,177.809361,239.416293,115.195844,233.226998,-0.000459,0.031301,98.737622,63.900740,237.123097,19.813371,84.312041,0.668854,824370.836069,0.861466,9.130649,21.644881,4.899292,0.079552,0.069891,32.000000,88.426939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533578,70.602412,116.652804,100.000000,37.012416,40.253165,41.042329,43.970302,45.126582,36.910435,49.087014,198.380156,94.571891,0.588442,198.417181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515442,49.176920,243.658405,181.271607,221.891148,220.124208,99.351383,14.264048,238.854890,3.288235,47.447400,49.154284,179.533645,246.010874,177.757719,239.204991,115.496578,233.286664,-0.000459,0.031293,98.930080,63.644030,237.089569,19.813806,84.257517,0.672004,824389.396898,0.867183,9.354188,21.411924,4.920718,0.079773,0.070196,32.000000,88.396987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556137,70.616676,116.635193,100.000000,36.986548,40.253165,41.042329,44.111596,45.126582,36.910435,49.090557,198.702766,96.106296,0.599100,198.656087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766684,49.173072,243.679745,181.239550,221.994919,220.133765,99.289419,14.258340,239.303864,3.280957,47.393612,49.212739,179.482149,246.152765,177.707592,239.720650,115.526908,233.793531,-0.000459,0.031301,99.080103,63.790242,237.540379,19.811604,84.314836,0.672777,823462.447370,0.867066,9.411414,21.130438,4.920857,0.078580,0.069651,32.000000,88.362866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519440,70.612739,116.620628,100.000000,36.905756,40.253165,41.042329,44.147669,45.126582,36.910435,49.095537,198.578837,96.747453,0.589831,198.619108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828697,49.173072,244.024741,181.239550,222.034884,220.088031,99.479121,14.265476,239.417888,3.286029,47.507613,49.121437,179.494422,246.483153,177.754667,240.041682,115.159762,233.701253,-0.000458,0.031280,99.268079,64.122782,237.649162,19.812497,84.401670,0.669644,822953.469281,0.862772,9.146844,21.263462,4.896443,0.079605,0.069256,32.000000,88.330454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529909,70.604549,116.673835,100.000000,36.899817,40.253165,41.042329,44.008123,45.126582,36.910435,49.095190,198.958241,94.888911,0.583591,198.476229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485344,49.184341,243.964459,181.234488,222.058360,220.071146,99.186702,14.260766,239.182405,3.278765,47.530228,49.200546,179.548938,246.248155,177.820026,239.835043,114.994781,233.511755,-0.000459,0.031276,99.300551,63.887578,237.407220,19.813633,84.356630,0.668731,824209.839000,0.859758,9.082645,21.600888,4.897273,0.080002,0.070106,32.000000,88.309092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533921,70.615609,116.680685,100.000000,36.999012,40.253165,41.042329,43.969857,45.126582,36.910435,49.109902,198.373404,95.708204,0.594822,198.623278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524166,49.198908,244.059981,181.269639,222.028979,220.081988,99.345673,14.262479,239.088343,3.276914,47.372217,49.418787,179.531209,246.118577,177.785982,239.541275,115.517644,232.736279,-0.000459,0.031256,99.294917,64.141184,237.261600,19.813158,84.316729,0.672688,825443.645195,0.868901,9.450137,21.704811,4.930035,0.079216,0.069116,32.000000,88.266798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537642,70.632183,116.724711,100.000000,37.017364,40.253165,41.042329,44.162797,45.126582,36.910435,49.114321,198.691346,96.415392,0.592903,198.585631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546833,49.161529,244.146369,181.264015,222.062892,220.076297,99.315623,14.263050,239.214597,3.285683,47.322148,49.363317,179.500429,246.078048,177.724062,239.738072,115.866525,233.833827,-0.000457,0.031247,98.946942,64.081967,237.495488,19.813794,84.356991,0.672808,823242.459254,0.866833,9.424332,20.931693,4.928099,0.079026,0.069183,32.000000,88.288644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527119,70.610881,116.695111,100.000000,37.082883,40.253165,41.042329,44.001929,45.126582,36.910435,49.136423,198.631247,95.943714,0.588381,198.541650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659153,49.161254,244.142033,181.238144,222.100140,220.056456,99.269248,14.257484,239.495864,3.295352,47.379524,49.314706,179.536731,246.455753,177.734915,240.086496,115.456285,234.224937,-0.000458,0.031270,98.968278,64.123938,237.693381,19.815345,84.374859,0.672357,821695.005686,0.866792,9.368137,20.935349,4.927950,0.078772,0.070175,32.000000,88.325798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543016,70.625947,116.685064,100.000000,37.041422,40.253165,41.042329,44.136403,45.126582,36.910435,49.101939,198.538495,95.060884,0.590320,198.421036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686218,49.161254,244.317703,181.238144,222.168974,220.082263,99.324235,14.261765,239.526622,3.285921,47.531412,49.279190,179.534219,246.627368,177.780490,240.081487,115.029387,233.847234,-0.000458,0.031297,98.939814,63.972215,237.757216,19.817758,84.450695,0.670857,823126.337329,0.864691,9.246490,21.472906,4.916355,0.077890,0.068707,32.000000,88.350439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542267,70.645515,116.653451,100.000000,37.128350,40.253165,41.042329,44.073664,45.126582,36.910435,49.103797,198.648470,96.497490,0.595444,198.622609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533226,49.199458,243.844104,181.254454,222.222946,220.131670,99.233747,14.262621,239.116597,3.293673,47.636061,49.211822,179.530930,246.083980,177.781263,239.740089,115.183155,233.149257,-0.000459,0.031284,98.974991,63.883226,237.397817,19.815796,84.278018,0.670342,824946.720745,0.863791,9.218417,21.778273,4.917213,0.080110,0.070018,32.000000,88.328570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489224,70.616114,116.602745,100.000000,37.133619,40.253165,41.042329,44.059358,45.126582,36.910435,49.144621,198.467494,95.425447,0.586656,198.470210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530676,49.249481,243.884030,181.276388,222.251439,220.202732,99.350883,14.257056,239.206806,3.300579,47.690152,49.201708,179.533159,246.137455,177.749832,239.651730,115.642058,233.240657,-0.000461,0.031296,99.128905,64.007364,237.440873,19.813470,84.327096,0.672805,824829.856930,0.867832,9.415464,21.399532,4.922839,0.078557,0.068617,32.000000,88.297604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478458,70.640178,116.577070,100.000000,37.061334,40.253165,41.042329,44.149705,45.126582,36.910435,49.150546,198.701766,96.888025,0.594210,198.651917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868541,49.249481,244.261839,181.276388,222.212077,220.173357,99.370243,14.258768,239.558928,3.306232,47.566519,49.182954,179.502331,246.468291,177.694521,239.937025,115.645599,234.061838,-0.000463,0.031258,99.253764,63.855849,237.709350,19.814088,84.392402,0.672836,823327.099209,0.867260,9.468136,20.970117,4.923899,0.080492,0.070555,32.000000,88.276478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472442,70.626700,116.547548,100.000000,37.066046,40.253165,41.042329,44.156707,45.126582,36.910435,49.210474,198.740485,96.410403,0.585607,198.503923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568641,49.247282,244.257571,181.256141,222.321051,220.126766,99.064873,14.259910,239.597170,3.308721,47.663199,49.308847,179.494731,246.677051,177.753128,240.183286,115.270678,234.290047,-0.000463,0.031265,99.392707,63.952227,237.952293,19.811809,84.413823,0.669199,822660.889055,0.860454,9.117837,21.231131,4.898115,0.077978,0.068859,32.000000,88.378568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487958,70.645945,116.542961,100.000000,37.223674,40.253165,41.042329,43.964636,45.126582,36.910435,49.219157,198.129745,95.170202,0.585780,198.382956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591858,49.252779,243.954694,181.256985,222.308339,220.166773,99.307812,14.247067,239.065413,3.309139,47.711996,49.194968,179.543768,246.199553,177.815584,239.634896,115.153740,233.310492,-0.000463,0.031241,99.505673,64.059450,237.320588,19.809212,84.323797,0.672130,824568.764455,0.868719,9.426485,21.679449,4.927663,0.080152,0.069320,32.000000,88.387203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490376,70.654167,116.567859,100.000000,37.218202,40.253165,41.042329,44.135195,45.126582,36.910435,49.235417,198.615624,95.573502,0.596164,198.405654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878133,49.254428,243.693430,181.282855,222.306198,220.295950,99.355047,14.263050,239.115227,3.312571,47.620893,49.179925,179.496073,246.126487,177.737454,239.671903,115.919871,233.444988,-0.000463,0.031267,99.779121,63.841671,237.459593,19.809258,84.360777,0.672210,825143.819591,0.866314,9.407866,21.480962,4.919249,0.080156,0.070465,32.000000,88.456170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484489,70.662793,116.515440,100.000000,37.137052,40.253165,41.042329,44.123233,45.126582,36.910435,49.252073,198.710094,95.604023,0.593086,198.467102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834280,49.242884,243.845018,181.263452,222.329590,220.283861,99.211710,14.260338,239.356201,3.313611,47.702909,49.250798,179.501117,246.326338,177.739549,239.898339,115.594448,233.916327,-0.000462,0.031277,99.918131,63.906589,237.653977,19.810664,84.401111,0.672373,823287.947960,0.865754,9.368038,20.405980,4.914249,0.077286,0.068331,32.000000,88.495855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486837,70.660165,116.469278,100.000000,37.064084,40.253165,41.042329,43.965513,45.126582,36.910435,49.263476,198.423420,95.800427,0.592737,198.526071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626294,49.254428,244.044114,181.273576,222.417743,220.244145,99.310328,14.259767,239.411853,3.312882,47.804414,49.319913,179.561654,246.650976,177.795775,239.983984,115.211008,233.830055,-0.000462,0.031267,100.051563,64.124915,237.776591,19.811765,84.395143,0.669113,823322.665553,0.862904,9.146680,21.235455,4.893118,0.079761,0.069881,32.000000,88.438505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485587,70.656842,116.434159,100.000000,37.175089,40.253165,41.042329,43.985724,45.126582,36.910435,49.262416,198.620656,96.152591,0.589495,198.554592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
