OSU 80 Ton Compressor Load Stand
49.665957,49.254428,244.100273,181.273576,222.442434,220.260704,99.435365,14.261337,239.308005,3.311128,47.872020,49.177725,179.535789,246.474611,177.805739,239.827953,115.425250,233.121854,-0.000463,0.031249,100.157456,64.052974,237.671782,19.811318,84.454499,0.671661,825161.142785,0.865933,9.373762,21.591121,4.917637,0.078222,0.068066,32.000000,88.357976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465654,70.650596,116.373034,100.000000,37.205029,40.253165,41.042329,44.101745,45.126582,36.910435,49.284748,198.870729,96.248041,0.589531,198.565528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627929,49.314346,243.825574,181.317725,222.439416,220.319991,99.382028,14.263763,239.086195,3.312801,47.900569,49.294995,179.555598,245.999824,177.777129,239.754594,115.983925,232.820163,-0.000463,0.031241,100.251674,64.078107,237.227479,19.806785,84.326411,0.670901,824230.969268,0.864142,9.332606,21.148594,4.914841,0.080052,0.069914,32.000000,88.328915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438142,70.621431,116.334239,100.000000,37.183716,40.253165,41.042329,44.081164,45.126582,36.910435,49.296151,198.764055,95.700354,0.588693,198.455654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809706,49.357223,243.788205,181.323068,222.439150,220.353463,99.505706,14.258483,239.217712,3.314434,47.940217,49.114607,179.547932,246.195965,177.753539,239.694717,115.872755,234.036903,-0.000463,0.031243,100.354737,63.952924,237.522574,19.802687,84.333533,0.672174,822336.134493,0.865720,9.431982,20.492511,4.913072,0.080087,0.070530,32.000000,88.365339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470586,70.641015,116.300649,100.000000,37.144228,40.253165,41.042329,44.099998,45.126582,36.910435,49.372240,199.011411,96.080177,0.592286,198.569226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608152,49.370691,243.999798,181.326161,222.449630,220.310853,99.273058,14.266474,239.537052,3.323504,47.992131,49.400529,179.545074,246.520848,177.777681,239.887852,115.304603,234.136636,-0.000462,0.031244,100.324725,63.923507,237.611819,19.803621,84.470095,0.670271,822790.423548,0.861374,9.286450,20.995952,4.894392,0.078659,0.068762,32.000000,88.403382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451203,70.633660,116.237526,100.000000,37.142299,40.253165,41.042329,43.996065,45.126582,36.910435,49.435903,198.546116,95.378271,0.588325,198.507700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596664,49.370691,244.187592,181.326161,222.446840,220.247422,99.459202,14.256200,239.525306,3.317003,48.075004,49.130354,179.570416,246.541724,177.829711,240.125467,115.133511,234.124728,-0.000462,0.031265,99.747568,64.110239,237.859987,19.803002,84.398605,0.671637,825396.906548,0.867154,9.508860,21.596189,4.918542,0.078613,0.068522,32.000000,88.416717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463083,70.631855,116.196120,100.000000,37.216588,40.253165,41.042329,44.113954,45.126582,36.910435,49.471642,198.918404,95.115176,0.594824,198.370918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871956,49.394329,244.058751,181.338534,222.483976,220.259188,99.319015,14.262479,239.113022,3.319383,48.001474,49.263497,179.573848,246.240571,177.828711,239.694475,115.515023,231.502668,-0.000462,0.031266,99.315798,64.068655,237.349706,19.800508,84.367647,0.672455,825893.978357,0.865505,9.520787,21.763451,4.923468,0.080575,0.070595,32.000000,88.385543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447448,70.611662,116.150934,100.000000,37.348061,40.253165,41.042329,44.123898,45.126582,36.910435,49.494631,198.638030,95.879150,0.596690,198.532759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805921,49.425663,243.859712,181.375935,222.428449,220.340373,99.316470,14.259910,238.826236,3.309197,47.852043,49.199202,179.579941,245.896647,177.794125,239.379314,115.761571,233.425524,-0.000462,0.031272,98.081215,63.973627,237.045457,19.796772,84.236259,0.669579,823835.840201,0.861518,9.259154,20.534913,4.893707,0.079731,0.069414,32.000000,88.407039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480005,70.642140,116.154844,100.000000,37.277392,40.253165,41.042329,43.967034,45.126582,36.910435,49.543139,198.632939,96.777460,0.589187,198.556441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618308,49.378662,243.699792,181.343033,222.266245,220.374317,99.363931,14.253060,239.125177,3.305592,47.596965,49.272109,179.544901,246.067895,177.747541,239.723356,115.455689,233.697979,-0.000463,0.031314,96.642305,63.977395,237.441446,19.794740,84.320966,0.671320,823385.808369,0.863203,9.358806,20.910223,4.896199,0.078855,0.069055,32.000000,88.364175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482525,70.631806,116.155025,100.000000,37.110607,40.253165,41.042329,44.015106,45.126582,36.910435,49.611800,198.727863,95.795438,0.584325,198.525639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600721,49.322866,243.920582,181.319974,222.217583,220.274977,99.364211,14.261765,239.425781,3.291267,47.738093,49.103432,179.551560,246.398385,177.766793,239.957298,115.006985,233.807404,-0.000461,0.031341,96.148214,63.960126,237.527325,19.795074,84.362977,0.672488,825146.350477,0.867187,9.547806,21.305607,4.911073,0.078795,0.067799,32.000000,88.343195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475906,70.630578,116.165399,100.000000,37.199858,40.253165,41.042329,44.106883,45.126582,36.910435,49.591088,198.728421,96.068805,0.587250,198.509824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674696,49.322866,243.901756,181.319974,222.094709,220.247443,99.231777,14.260766,239.309886,3.286136,47.854743,49.273155,179.541851,246.332800,177.822542,239.784030,114.950056,233.742414,-0.000460,0.031361,95.811728,64.031004,237.516373,19.793525,84.393647,0.672221,826370.174949,0.866246,9.468750,21.787850,4.917682,0.078682,0.069219,32.000000,88.355207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465829,70.644551,116.190431,100.000000,37.232617,40.253165,41.042329,44.118432,45.126582,36.910435,49.556489,198.463554,94.607621,0.590312,198.453530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752025,49.354750,243.579323,181.345564,222.022253,220.317854,99.292933,14.269186,238.871794,3.299443,47.835710,49.290834,179.609476,246.028080,177.851467,239.386634,115.568339,232.627738,-0.000460,0.031347,95.735252,63.974081,237.096827,19.790326,84.289178,0.671059,826376.411819,0.865860,9.391978,21.823851,4.909980,0.078054,0.068537,32.000000,88.366593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471300,70.644632,116.199106,100.000000,37.241900,40.253165,41.042329,44.078572,45.126582,36.910435,49.574712,198.585865,94.866461,0.598611,198.450816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827821,49.359697,243.728094,181.351470,222.031267,220.378681,99.129949,14.260338,238.870628,3.304092,47.698729,49.173640,179.557340,245.927247,177.757418,239.373874,115.934774,232.899664,-0.000462,0.031371,95.868367,64.095265,237.190443,19.789781,84.317504,0.670779,823966.954017,0.864186,9.343706,20.845919,4.895868,0.078655,0.068657,32.000000,88.333453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449223,70.622974,116.167767,100.000000,37.117177,40.253165,41.042329,44.033911,45.126582,36.910435,49.627355,198.259899,95.448044,0.595989,198.484726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838252,49.359697,243.764140,181.351470,222.000346,220.341385,99.204825,14.264048,239.374947,3.307212,47.693173,49.299991,179.542857,246.424806,177.772499,239.872224,115.649989,234.183998,-0.000461,0.031390,96.175390,64.098648,237.578719,19.792755,84.403022,0.670182,822554.945040,0.864395,9.270175,20.567340,4.891406,0.079513,0.069749,32.000000,88.359398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463226,70.641535,116.207487,100.000000,37.135769,40.253165,41.042329,43.988097,45.126582,36.910435,49.653933,198.409650,95.948996,0.592029,198.529061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627545,49.305001,243.931213,181.316037,222.003024,220.302677,99.216069,14.258626,239.383253,3.314611,47.795033,49.239989,179.574167,246.485110,177.807206,239.786290,115.149467,233.985461,-0.000463,0.031411,96.442988,63.940815,237.624202,19.794844,84.409892,0.669339,823643.756532,0.863396,9.259384,21.266036,4.891105,0.079528,0.069041,32.000000,88.438033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459004,70.637728,116.249070,100.000000,37.179607,40.253165,41.042329,43.983780,45.126582,36.910435,49.620411,198.432139,95.939678,0.588794,198.584057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535972,49.324516,243.921972,181.317725,222.027849,220.306200,99.439425,14.258483,239.080915,3.305887,47.957041,49.167237,179.591119,246.264464,177.889297,239.755997,115.301090,232.343443,-0.000463,0.031420,96.704162,63.891339,237.448174,19.792182,84.347344,0.671620,825788.045501,0.867084,9.423037,21.702688,4.915238,0.080102,0.069374,32.000000,88.489919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468509,70.633134,116.308425,100.000000,37.303864,40.253165,41.042329,44.102989,45.126582,36.910435,49.636854,198.878851,96.329259,0.590906,198.656952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795490,49.386633,243.692194,181.361874,222.037340,220.391925,99.353811,14.268330,238.877639,3.288462,47.869559,49.270972,179.595716,245.979600,177.862462,239.422285,115.806224,233.163291,-0.000464,0.031432,96.965075,63.933530,237.184566,19.788757,84.291919,0.673153,825311.292941,0.866974,9.537667,21.021233,4.924138,0.079704,0.068531,32.000000,88.504662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470357,70.635395,116.326261,100.000000,37.261636,40.253165,41.042329,44.159168,45.126582,36.910435,49.743427,198.707622,96.634687,0.589423,198.689368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490533,49.374265,243.744679,181.362718,221.920431,220.394841,99.274286,14.262907,239.159049,3.278915,47.779837,49.203986,179.564406,246.171195,177.809261,239.664752,115.808207,233.703092,-0.000463,0.031462,97.126245,63.879264,237.376239,19.786505,84.350896,0.672655,823525.365273,0.867643,9.507360,20.921485,4.915611,0.080562,0.070470,32.000000,88.458786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448866,70.603543,116.373908,100.000000,37.174646,40.253165,41.042329,44.014069,45.126582,36.910435,49.768005,198.548572,95.129850,0.587035,198.581461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610118,49.341007,243.884596,181.336284,221.752145,220.349155,99.348629,14.266474,239.436538,3.290722,47.772990,49.159634,179.557382,246.481053,177.775217,239.821356,115.301154,234.080970,-0.000463,0.031430,96.783833,64.126231,237.621282,19.786485,84.463587,0.673697,823793.675237,0.869772,9.634662,20.953035,4.925077,0.077288,0.067703,32.000000,88.459121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431437,70.610581,116.423045,100.000000,37.232097,40.253165,41.042329,44.190071,45.126582,36.910435,49.779641,198.697259,95.944227,0.597362,198.637598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635257,49.341007,244.071610,181.336284,221.671143,220.361067,99.261444,14.260338,239.410135,3.290940,47.852851,49.214250,179.580748,246.392228,177.863739,239.759318,114.880885,233.742476,-0.000463,0.031458,96.300355,63.982549,237.729520,19.784895,84.439137,0.671526,825462.994603,0.866535,9.477133,21.581732,4.916025,0.079741,0.069815,32.000000,88.467109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469300,70.603656,116.459522,100.000000,37.250034,40.253165,41.042329,44.126839,45.126582,36.910435,49.768186,198.522887,96.600865,0.591171,198.606834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600577,49.370417,243.616699,181.371717,221.628832,220.411718,99.418088,14.261194,238.698895,3.288600,47.883702,49.234598,179.599104,245.658835,177.898409,239.361366,115.154780,233.371307,-0.000462,0.031457,95.644090,63.667803,237.049188,19.783050,84.229317,0.671799,827211.585615,0.866856,9.451038,21.893041,4.917303,0.079933,0.070022,32.000000,88.536099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467528,70.618884,116.457903,100.000000,37.254801,40.253165,41.042329,44.115327,45.126582,36.910435,49.818013,198.836176,96.891987,0.587221,198.569305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745585,49.370417,243.634915,181.371717,221.663264,220.479569,99.334908,14.261337,238.923437,3.288449,47.810780,49.161482,179.577392,245.856811,177.804888,239.461415,115.614862,233.395119,-0.000463,0.031445,95.180846,63.976524,237.138905,19.781907,84.200523,0.673294,826382.821378,0.866432,9.516450,21.499533,4.911570,0.080291,0.070243,32.000000,88.545325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453088,70.620618,116.471963,100.000000,37.165215,40.253165,41.042329,44.138020,45.126582,36.910435,49.840975,198.669815,95.965871,0.585302,198.416394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849560,49.370417,243.906643,181.371717,221.674946,220.438078,99.226079,14.258768,239.339595,3.278544,47.644022,49.352051,179.583835,246.276492,177.795068,239.870856,115.511687,233.963077,-0.000463,0.031471,95.276652,64.065598,237.587307,19.782870,84.342909,0.672179,824463.588165,0.864617,9.366043,21.047130,4.897619,0.079013,0.069421,32.000000,88.579063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485624,70.618733,116.492858,100.000000,37.167164,40.253165,41.042329,44.056508,45.126582,36.910435,49.863937,198.452158,95.856700,0.589770,198.441807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600106,49.355299,243.965572,181.341065,221.634932,220.384421,99.352909,14.263478,239.349207,3.261685,47.585921,49.346202,179.587809,246.442828,177.827905,239.758872,115.029282,233.921589,-0.000463,0.031446,95.879801,64.142020,237.611759,19.783635,84.375851,0.670252,824587.877444,0.863398,9.258405,21.333264,4.892854,0.080858,0.070486,32.000000,88.593589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497138,70.636051,116.508120,100.000000,37.264686,40.253165,41.042329,43.994661,45.126582,36.910435,49.871582,198.705818,96.415392,0.589745,198.574852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574021,49.315171,243.760186,181.331504,221.570031,220.394027,99.296522,14.255914,238.675473,3.267930,47.660920,49.129906,179.591706,245.970610,177.900613,239.462185,114.811739,232.893608,-0.000464,0.031421,96.403850,64.008020,236.832944,19.782933,84.317973,0.672611,826784.945059,0.866866,9.501820,21.802314,4.918650,0.079596,0.070791,32.000000,88.540451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512713,70.640014,116.514471,100.000000,37.265028,40.253165,41.042329,44.136259,45.126582,36.910435,49.852382,198.593043,96.351196,0.588621,198.520839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537561,49.315171,243.432893,181.335160,221.581612,220.444129,99.435699,14.269186,238.795960,3.264934,47.372810,49.264519,179.544854,245.774795,177.783379,239.291617,115.570982,232.917817,-0.000464,0.031415,96.284031,64.182686,237.083448,19.782969,84.257661,0.672943,827620.301742,0.867805,9.488785,21.688418,4.917095,0.079805,0.069939,32.000000,88.586989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508184,70.611851,116.514317,100.000000,37.088804,40.253165,41.042329,44.144055,45.126582,36.910435,49.875657,198.871399,96.199032,0.588900,198.478510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610514,49.255527,243.538099,181.295228,221.647311,220.384109,99.404542,14.264477,238.989010,3.264650,47.228615,49.332257,179.535730,246.117639,177.774236,239.408979,115.073943,233.358755,-0.000461,0.031426,96.334685,64.040105,237.130460,19.785899,84.293379,0.672078,825548.386001,0.866730,9.420209,21.238793,4.903050,0.078017,0.068619,32.000000,88.614829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504570,70.609896,116.507454,100.000000,37.085043,40.253165,41.042329,44.174363,45.126582,36.910435,49.893113,198.809084,94.999622,0.588802,198.425757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526746,49.200008,243.749979,181.262046,221.645951,220.364762,99.293204,14.260338,239.130657,3.269763,47.360093,49.330717,179.570809,246.108608,177.816417,239.542394,114.636906,233.514755,-0.000461,0.031436,96.632157,64.057529,237.292418,19.786485,84.311590,0.672078,825548.386001,0.866730,9.420209,21.238793,4.903050,0.078394,0.068844,32.000000,88.662906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508313,70.631053,116.522178,100.000000,37.160300,40.253165,41.042329,44.137377,45.126582,36.910435,49.846180,198.586408,94.872477,0.588802,198.475678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606474,49.200008,243.672768,181.262046,221.550599,220.404916,99.255521,14.260338,238.780084,3.272499,47.572090,49.225295,179.551201,245.956115,177.813045,239.479647,114.987239,233.260589,-0.000461,0.031448,96.704815,63.860523,237.171843,19.788657,84.179301,0.673162,828016.832145,0.868358,9.422749,22.063653,4.921583,0.079168,0.068902,32.000000,88.684269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482967,70.599077,116.505102,100.000000,37.188980,40.253165,41.042329,44.188020,45.126582,36.910435,49.799599,198.511043,94.491260,0.598228,198.288503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548933,49.221996,243.509092,181.280043,221.490791,220.437188,99.354939,14.270756,238.873855,3.264671,47.597288,49.257967,179.550141,245.953811,177.805694,239.424385,115.715579,233.470487,-0.000461,0.031451,96.675016,63.939223,237.088444,19.787430,84.188875,0.673339,826555.459426,0.867296,9.339917,21.631367,4.912116,0.077380,0.069038,32.000000,88.745782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517856,70.633131,116.499400,100.000000,37.103656,40.253165,41.042329,44.147072,45.126582,36.910435,49.827856,198.709877,94.044600,0.599857,198.255458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632200,49.255527,243.527207,181.292979,221.450715,220.387909,99.222084,14.258626,238.979236,3.266301,47.410450,49.268578,179.536535,245.947715,177.785770,239.549808,115.748179,233.614089,-0.000460,0.031430,96.823735,63.971199,237.295763,19.788339,84.222917,0.673757,823794.267922,0.867726,9.421676,20.970711,4.914517,0.079505,0.070076,32.000000,88.768831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504230,70.611629,116.478056,100.000000,37.083336,40.253165,41.042329,44.179802,45.126582,36.910435,49.836027,198.444167,95.948923,0.603148,198.391099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574576,49.213750,243.928901,181.282855,221.430387,220.346902,99.344256,14.257912,239.182983,3.263153,47.405316,49.338038,179.592966,246.296512,177.839361,239.825995,115.435760,233.775800,-0.000460,0.031404,96.446413,64.011814,237.480724,19.789516,84.298807,0.672525,823433.707269,0.867157,9.368732,20.984389,4.906637,0.079600,0.069577,32.000000,88.758632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510396,70.636868,116.450454,100.000000,37.070973,40.253165,41.042329,44.136192,45.126582,36.910435,49.879284,198.688512,96.287660,0.590335,198.473672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659369,49.213750,243.737423,181.282855,221.404153,220.356012,99.194180,14.259339,239.060524,3.262843,47.506567,49.209027,179.582874,246.100269,177.869199,239.591593,115.256914,233.409935,-0.000460,0.031403,96.551687,64.151113,237.343140,19.791379,84.242660,0.673019,824574.779333,0.866945,9.386787,21.348899,4.920444,0.077915,0.067927,32.000000,88.709546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515647,70.631752,116.424119,100.000000,37.223315,40.253165,41.042329,44.171214,45.126582,36.910435,49.847083,198.388361,95.644008,0.589221,198.419030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632557,49.200557,243.676191,181.274700,221.348186,220.402138,99.250188,14.260195,238.682206,3.255634,47.505289,49.197863,179.551195,245.748843,177.806750,239.218739,115.361325,233.237756,-0.000461,0.031423,96.637301,63.932583,236.929899,19.788742,84.278883,0.672248,825199.415864,0.866647,9.298761,21.409855,4.908186,0.079687,0.070243,32.000000,88.682743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509502,70.606534,116.396950,100.000000,37.152527,40.253165,41.042329,44.031900,45.126582,36.910435,49.843516,198.500376,94.793534,0.592112,198.330005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511188,49.224194,243.723993,181.273576,221.373262,220.386931,99.190924,14.260909,239.134170,3.253833,47.549853,49.278333,179.500591,246.106569,177.740872,239.658028,115.241634,233.793325,-0.000461,0.031438,96.393317,64.028206,237.289888,19.790434,84.215542,0.672255,824935.205285,0.866827,9.313391,21.249916,4.909604,0.077452,0.068104,32.000000,88.639397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506981,70.591574,116.392715,100.000000,37.066534,40.253165,41.042329,44.139910,45.126582,36.910435,49.849551,198.381848,94.771523,0.597687,198.340352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628473,49.230241,243.688106,181.260359,221.415554,220.340047,99.227823,14.258340,239.159222,3.248508,47.594798,49.357633,179.535695,246.086549,177.778270,239.870754,114.907467,233.717951,-0.000460,0.031444,95.931439,64.213333,237.431389,19.792952,84.286762,0.674173,825675.573260,0.869703,9.463111,21.548669,4.922604,0.077578,0.067881,32.000000,88.667472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521118,70.632661,116.395529,100.000000,37.132786,40.253165,41.042329,44.212192,45.126582,36.910435,49.881104,198.455646,95.443788,0.599081,198.396921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582961,49.230241,243.683752,181.260359,221.424573,220.339564,99.274572,14.256200,238.746363,3.243766,47.587839,49.222132,179.538969,245.845150,177.827422,239.294277,114.788632,233.384921,-0.000460,0.031444,95.608886,63.891832,237.020209,19.793398,84.212531,0.672133,826714.660682,0.866929,9.347314,21.858561,4.910248,0.080935,0.070468,32.000000,88.637656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511526,70.591143,116.377250,100.000000,37.138627,40.253165,41.042329,44.149894,45.126582,36.910435,49.896022,198.549144,95.958681,0.593563,198.505222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544137,49.247007,243.527795,181.279762,221.459837,220.400631,99.375534,14.263763,238.663873,3.246890,47.669390,49.169106,179.565443,245.757140,177.827317,239.222959,115.149548,233.079063,-0.000459,0.031457,95.632765,64.038411,236.978825,19.794242,84.191652,0.673213,827273.796949,0.867402,9.394569,21.870071,4.914667,0.078012,0.068039,32.000000,88.655772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539606,70.633733,116.360565,100.000000,37.119814,40.253165,41.042329,44.173662,45.126582,36.910435,49.922001,198.751068,95.811873,0.590806,198.515017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540484,49.279440,243.485890,181.288761,221.413284,220.415888,99.287473,14.255914,238.874703,3.237935,47.509286,49.199917,179.508156,245.906188,177.765841,239.247869,115.367014,233.586402,-0.000459,0.031472,95.772087,63.940717,237.091714,19.794730,84.222466,0.673755,826092.594173,0.867556,9.451671,21.410484,4.915371,0.079823,0.069413,32.000000,88.663027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525431,70.601315,116.304218,100.000000,37.035919,40.253165,41.042329,44.200435,45.126582,36.910435,49.965523,198.574945,95.690523,0.592041,198.539919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581596,49.247557,243.624748,181.274419,221.397286,220.317593,99.367276,14.266046,238.829267,3.244981,47.507368,49.197379,179.527477,245.931651,177.788162,239.416090,115.036174,233.248504,-0.000457,0.031464,96.102200,63.807423,237.063014,19.799961,84.265991,0.673595,825359.862620,0.868536,9.487900,21.356633,4.914887,0.078880,0.069130,32.000000,88.742793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533036,70.618870,116.297710,100.000000,37.103011,40.253165,41.042329,44.202704,45.126582,36.910435,49.951748,198.734552,95.966678,0.592868,198.531579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539576,49.231615,243.695434,181.271888,221.483749,220.270512,99.365203,14.267759,238.999320,3.248949,47.426720,49.168066,179.540608,246.176210,177.768766,239.588115,114.716682,233.612775,-0.000458,0.031458,96.535061,63.879215,237.123464,19.801810,84.316747,0.673115,826376.693119,0.869033,9.455844,21.559274,4.919504,0.080860,0.070265,32.000000,88.726779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518759,70.571837,116.248322,100.000000,37.065737,40.253165,41.042329,44.190112,45.126582,36.910435,49.962467,198.730406,95.987954,0.591261,198.522806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833043,49.231615,243.577600,181.271888,221.534387,220.299283,99.327604,14.257627,238.786198,3.260898,47.410111,49.125121,179.550355,245.781502,177.799990,239.344435,114.945648,233.019710,-0.000458,0.031458,97.101366,64.088469,237.143353,19.803471,84.219094,0.673115,826376.693119,0.869033,9.455844,21.559274,4.919504,0.077587,0.068315,32.000000,88.774596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531366,70.580297,116.230913,100.000000,37.066905,40.253165,41.042329,44.218906,45.126582,36.910435,49.955975,198.655208,94.566462,0.591261,198.410532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892262,49.206604,243.550843,181.270482,221.586107,220.347947,99.333888,14.260624,238.813220,3.259518,47.342341,49.215997,179.557455,245.853651,177.811914,239.363729,115.302706,233.436522,-0.000459,0.031470,97.613839,63.986429,237.179634,19.804993,84.278883,0.670135,826031.818647,0.861954,9.136691,21.595227,4.887873,0.079596,0.070817,32.000000,88.768499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512802,70.576662,116.180508,100.000000,37.039851,40.253165,41.042329,44.050589,45.126582,36.910435,49.939765,198.667777,95.080327,0.596810,198.447354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529768,49.178020,243.533868,181.273013,221.616068,220.337687,99.363804,14.254344,238.868394,3.252683,47.290708,49.271119,179.545618,245.965778,177.809670,239.402921,115.262157,233.497498,-0.000459,0.031453,98.021410,63.837050,237.154755,19.808496,84.310797,0.669070,824563.006402,0.860892,9.050435,21.372635,4.881535,0.077213,0.068357,32.000000,88.801421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532680,70.570830,116.173458,100.000000,37.063024,40.253165,41.042329,44.011783,45.126582,36.910435,49.917442,198.727607,97.299029,0.593061,198.670367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818644,49.132120,243.583690,181.260921,221.694951,220.303319,99.121205,14.260766,238.980886,3.253368,47.196553,49.262272,179.546797,245.945942,177.801234,239.452369,115.094165,233.342964,-0.000458,0.031432,98.075622,63.836284,237.184182,19.810983,84.263683,0.672634,825229.468872,0.867522,9.397620,21.432840,4.916919,0.079669,0.070587,32.000000,88.790347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522393,70.556812,116.144211,100.000000,37.008539,40.253165,41.042329,44.220221,45.126582,36.910435,49.921231,198.242409,96.972251,0.582846,198.648967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648071,49.121126,243.578283,181.244330,221.815273,220.296656,99.290263,14.264334,238.978080,3.258651,47.248383,49.341373,179.539640,245.988652,177.761876,239.493259,114.915750,232.953448,-0.000460,0.031427,98.225137,63.842792,237.192481,19.809471,84.289485,0.669749,825175.746687,0.863801,9.052095,21.551009,4.889408,0.078397,0.069778,32.000000,88.809165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472883,70.542966,116.105763,100.000000,37.019351,40.253165,41.042329,44.056613,45.126582,36.910435,49.875468,198.580526,97.000130,0.581976,198.655694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634696,49.121126,243.709624,181.244330,221.859895,220.311164,99.278684,14.261908,238.887888,3.259339,47.408122,49.246358,179.526503,246.047875,177.806052,239.282872,114.971389,233.178090,-0.000460,0.031410,98.509493,63.931682,237.074049,19.810448,84.276900,0.671342,826139.633630,0.865569,9.217861,21.603732,4.906098,0.079373,0.068943,32.000000,88.874580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505402,70.553920,116.113696,100.000000,37.004245,40.253165,41.042329,44.154760,45.126582,36.910435,49.863179,198.557368,96.613264,0.583371,198.568754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773391,49.145313,243.594398,181.236738,221.759306,220.341208,99.234205,14.262621,238.791683,3.259431,47.335118,49.211985,179.526628,245.933771,177.785461,239.341769,115.003958,233.584620,-0.000459,0.031381,98.859399,64.037433,237.096137,19.811681,84.217309,0.671860,825992.916022,0.865986,9.231741,21.620601,4.910066,0.081361,0.070626,32.000000,88.861439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448727,70.562353,116.085984,100.000000,37.056919,40.253165,41.042329,44.164629,45.126582,36.910435,49.861299,198.468411,95.677904,0.586072,198.495151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579038,49.147786,243.785327,181.243206,221.663875,220.291410,99.304606,14.256342,239.014053,3.273388,47.348081,49.318275,179.496390,246.105101,177.791413,239.571809,114.909987,233.572138,-0.000458,0.031370,99.619547,64.137172,237.366575,19.812548,84.369540,0.670772,825820.070341,0.863869,9.112138,21.719115,4.894069,0.078588,0.068398,32.000000,88.926631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491480,70.568610,116.112607,100.000000,37.016125,40.253165,41.042329,44.087878,45.126582,36.910435,49.888211,198.609212,95.318624,0.590425,198.454986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660399,49.150810,243.715216,181.227177,221.720201,220.231117,99.355129,14.262336,239.120724,3.285300,47.276961,49.138927,179.528708,246.204547,177.819360,239.645276,114.800821,232.558367,-0.000460,0.031364,99.269827,64.037964,237.442074,19.814138,84.354070,0.669649,825596.009159,0.861499,9.058777,21.563621,4.889636,0.080037,0.070035,32.000000,88.899877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482997,70.589984,116.158711,100.000000,37.066577,40.253165,41.042329,44.196270,45.126582,36.910435,49.888987,198.710258,96.004168,0.592134,198.547236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596681,49.150810,243.647491,181.227177,221.824515,220.247674,99.299719,14.262479,238.599992,3.285884,47.181714,49.176593,179.543940,245.689966,177.810948,239.116716,114.855284,233.508734,-0.000460,0.031417,99.251138,63.886350,236.863982,19.815501,84.210313,0.670793,826424.408058,0.864580,9.234754,21.591011,4.907637,0.078642,0.069755,32.000000,88.932003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505498,70.583043,116.176094,100.000000,37.035810,40.253165,41.042329,44.152709,45.126582,36.910435,49.893027,198.599437,95.404977,0.589392,198.468636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551208,49.123050,243.379994,181.232520,221.813954,220.308784,99.396251,14.259196,238.660777,3.280390,47.051736,49.196377,179.515620,245.693697,177.761482,239.354316,115.009098,232.083135,-0.000462,0.031425,99.106805,64.046913,236.810121,19.816057,84.215326,0.672569,826403.801862,0.866362,9.300887,21.843335,4.912576,0.080117,0.069820,32.000000,88.911789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483638,70.576941,116.186016,100.000000,37.010316,40.253165,41.042329,44.193907,45.126582,36.910435,49.865980,198.792502,95.941293,0.593651,198.533388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789410,49.066432,243.438792,181.213679,221.783843,220.313632,99.348934,14.257627,238.940483,3.278228,46.992101,49.156472,179.464573,245.904312,177.729935,239.433910,115.023781,233.650309,-0.000461,0.031444,99.150790,63.962849,237.282527,19.816266,84.298464,0.672692,825929.399133,0.866575,9.320367,21.228972,4.911686,0.079201,0.070361,32.000000,88.916356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481451,70.574755,116.186902,100.000000,36.881310,40.253165,41.042329,44.224135,45.126582,36.910435,49.806929,198.697868,96.052444,0.590476,198.552310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833422,49.029603,243.715523,181.170937,221.773051,220.239937,99.329695,14.266332,239.088764,3.277131,47.063345,49.236000,179.511894,246.159778,177.783275,239.697024,114.845664,233.183657,-0.000460,0.031481,99.230634,64.029218,237.279648,19.819890,84.325798,0.669435,825382.883883,0.862264,9.016668,21.720456,4.889369,0.079027,0.069066,32.000000,88.936711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481112,70.588514,116.179479,100.000000,36.906871,40.253165,41.042329,44.092719,45.126582,36.910435,49.799598,198.659391,95.171596,0.587516,198.390194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598567,49.013113,243.700868,181.193433,221.782208,220.220016,99.311798,14.259054,238.910040,3.286538,47.039434,49.159523,179.489874,245.992016,177.814848,239.440878,114.804886,233.081209,-0.000459,0.031433,99.326192,63.919027,237.248712,19.821645,84.342981,0.668907,825653.206240,0.861208,8.934287,21.748122,4.890604,0.080742,0.070524,32.000000,88.928010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455130,70.599440,116.177339,100.000000,37.014449,40.253165,41.042329,44.064248,45.126582,36.910435,49.753731,198.623595,95.331170,0.592678,198.441610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786934,49.013113,243.662293,181.193433,221.823916,220.261443,99.270604,14.261052,238.488081,3.291346,47.120754,49.123348,179.483142,245.828147,177.785167,239.160108,115.076459,232.239416,-0.000460,0.031449,99.416705,63.759139,236.861576,19.822711,84.202164,0.671203,826095.974410,0.865777,9.161232,21.755840,4.913466,0.078321,0.068562,32.000000,88.921491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414390,70.574878,116.209601,100.000000,36.991030,40.253165,41.042329,44.195752,45.126582,36.910435,49.725475,198.541208,96.598737,0.593838,198.594403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561860,49.015861,243.319937,181.212273,221.935867,220.333568,99.241893,14.258768,238.603146,3.291901,47.121593,49.159238,179.468931,245.585627,177.710995,239.231491,115.214782,233.050071,-0.000457,0.031452,99.601732,63.858790,236.928799,19.819286,84.165796,0.670337,824761.214935,0.862659,8.965914,21.212202,4.894101,0.078030,0.068816,32.000000,88.935284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410452,70.600797,116.200539,100.000000,36.908929,40.253165,41.042329,44.097728,45.126582,36.910435,49.711491,198.483786,96.119795,0.584312,198.463404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781069,49.028504,243.554752,181.190340,221.863750,220.256244,99.287468,14.249778,239.048838,3.307824,47.142124,49.107201,179.472829,246.151705,177.730809,239.640867,114.890978,233.553494,-0.000457,0.031434,99.780532,64.004987,237.466879,19.820985,84.338311,0.672652,824833.291661,0.867166,9.198402,21.337047,4.909138,0.080583,0.070387,32.000000,88.971595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373771,70.623419,116.249541,100.000000,36.874097,40.253165,41.042329,44.217691,45.126582,36.910435,49.711929,198.574936,96.229186,0.585906,198.542790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505677,49.016411,243.554207,181.178529,221.790501,220.216152,99.274899,14.260053,239.104385,3.321171,47.126799,49.236056,179.486834,246.208136,177.778138,239.611375,114.639763,233.871804,-0.000457,0.031456,99.921177,63.941588,237.421191,19.821977,84.368512,0.669152,825624.861030,0.862642,8.987377,21.822065,4.892517,0.077978,0.068000,32.000000,88.970712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346785,70.604319,116.251835,100.000000,36.903132,40.253165,41.042329,44.095785,45.126582,36.910435,49.700818,198.549798,95.248485,0.586466,198.461870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662717,49.016411,243.796401,181.178529,221.811154,220.218491,99.372625,14.262621,238.703917,3.317911,47.112166,49.205325,179.507129,245.767741,177.810313,239.100235,115.028661,233.254711,-0.000455,0.031445,99.955639,63.876365,237.139211,19.821658,84.258004,0.671757,826971.283897,0.867896,9.261059,22.175809,4.919723,0.079757,0.069978,32.000000,89.010268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301977,70.586478,116.240205,100.000000,37.025478,40.253165,41.042329,44.254744,45.126582,36.910435,49.677054,198.745250,95.453546,0.595024,198.475049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562341,49.027954,243.487831,181.205806,221.839729,220.251484,99.412666,14.261052,238.755301,3.311091,47.016004,49.160222,179.480443,245.683972,177.777653,239.220247,115.676039,232.771744,-0.000453,0.031441,100.040148,63.647404,237.087388,19.820108,84.273582,0.671346,825061.510519,0.864008,9.097950,21.588048,4.909043,0.079329,0.070355,32.000000,88.970913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302274,70.604604,116.263054,100.000000,36.983877,40.253165,41.042329,44.163590,45.126582,36.910435,49.676433,198.825332,95.512387,0.592605,198.559155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
