OSU 80 Ton Compressor Load Stand
49.599842,49.008441,243.595989,181.209461,221.878145,220.245206,99.373013,14.267902,239.006817,3.316594,47.007858,49.264534,179.471904,246.112094,177.743200,239.590539,115.508143,233.759507,-0.000453,0.031437,100.117371,63.973941,237.432466,19.822330,84.367484,0.671916,822658.448150,0.865760,9.213703,20.784756,4.912759,0.079284,0.069303,32.000000,88.960268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308027,70.624453,116.282256,100.000000,36.850702,40.253165,41.042329,44.223847,45.126582,36.910435,49.665267,198.746027,95.731095,0.592853,198.535080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598781,48.997447,244.074794,181.194839,221.927720,220.211882,99.168211,14.262907,239.318401,3.309501,47.105836,49.265712,179.474872,246.201856,177.743215,239.779652,114.817789,233.914325,-0.000453,0.031453,100.189598,64.146513,237.490287,19.823944,84.376878,0.670883,823258.815323,0.865306,9.155237,21.271268,4.911225,0.077832,0.068911,32.000000,88.991217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307628,70.636493,116.290229,100.000000,36.887289,40.253165,41.042329,44.205642,45.126582,36.910435,49.633035,198.336421,94.657290,0.591247,198.412539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864814,49.028779,243.806950,181.212555,221.939766,220.178197,99.375026,14.263335,238.898794,3.305733,47.282944,49.100291,179.512493,246.189237,177.808290,239.532027,114.551276,233.347492,-0.000454,0.031469,100.317932,63.884919,237.138293,19.825388,84.347074,0.671507,825999.727909,0.866956,9.145345,22.011470,4.920984,0.080581,0.070193,32.000000,89.038331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332477,70.633968,116.328844,100.000000,37.028375,40.253165,41.042329,44.209831,45.126582,36.910435,49.608056,198.750053,95.313855,0.598577,198.449360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750859,49.028779,243.786670,181.212555,221.976982,220.198510,99.286816,14.258055,238.730567,3.302579,47.321370,49.240230,179.528598,245.950080,177.807041,239.316504,114.997470,231.544768,-0.000454,0.031472,100.434549,63.974712,236.889416,19.824729,84.292135,0.668366,826604.864554,0.859969,8.900990,22.095358,4.889358,0.080569,0.071844,32.000000,89.034160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332321,70.642104,116.311806,100.000000,36.979411,40.253165,41.042329,44.054385,45.126582,36.910435,49.626635,198.573632,95.909378,0.591464,198.484687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505679,49.071654,243.478440,181.246018,222.028502,220.227974,99.495413,14.258055,238.902177,3.318614,47.171390,49.165184,179.480500,245.898053,177.713340,239.420648,115.391918,233.520634,-0.000452,0.031488,100.595844,64.033193,237.318524,19.826184,84.247618,0.670062,824934.137465,0.863004,9.018941,21.066123,4.900150,0.080015,0.069789,32.000000,89.002475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334277,70.633278,116.296031,100.000000,36.909790,40.253165,41.042329,44.116067,45.126582,36.910435,49.658990,198.990827,95.068808,0.588899,198.440627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591390,49.050491,244.057935,181.228302,222.067198,220.190441,99.367147,14.261908,239.179951,3.318279,47.173902,49.145159,179.471515,246.354492,177.692497,239.901376,115.040772,233.657038,-0.000453,0.031463,100.734809,64.204322,237.703842,19.831208,84.380448,0.672741,824012.949786,0.866153,9.316300,21.310534,4.918192,0.078830,0.068966,32.000000,89.061700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327500,70.629821,116.257815,100.000000,36.949447,40.253165,41.042329,44.257845,45.126582,36.910435,49.649909,198.734293,96.021923,0.596166,198.525009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789028,49.046918,243.810630,181.233082,222.084674,220.162415,99.173185,14.265047,239.251080,3.321069,47.261157,49.281822,179.499136,246.294351,177.783438,239.648476,114.626423,233.831418,-0.000454,0.031461,100.943848,64.123660,237.511191,19.832386,84.355368,0.671581,825140.403300,0.865408,9.206064,21.705634,4.921377,0.080136,0.071061,32.000000,89.072244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340698,70.647575,116.256233,100.000000,37.061967,40.253165,41.042329,44.215715,45.126582,36.910435,49.620251,198.346369,96.434174,0.590160,198.581185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812159,49.063959,243.655514,181.256422,222.090860,220.196645,99.457667,14.264477,238.758726,3.329425,47.293028,49.149839,179.527864,246.016194,177.810745,239.440597,114.865449,232.920290,-0.000452,0.031443,101.214238,63.967248,237.121976,19.831848,84.271527,0.669121,826431.035656,0.863159,8.997551,22.176145,4.896875,0.077706,0.068218,32.000000,89.035006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346429,70.636305,116.236250,100.000000,37.147747,40.253165,41.042329,44.103684,45.126582,36.910435,49.607474,198.915335,96.315099,0.585311,198.582011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616272,49.063959,243.553390,181.256422,222.063803,220.225206,99.250088,14.259482,238.828749,3.333089,47.185159,49.269434,179.517556,245.860990,177.738636,239.380026,115.504004,233.432279,-0.000453,0.031419,101.568540,64.071212,236.977970,19.832112,84.326682,0.669410,825532.437590,0.860421,8.990645,21.643325,4.891487,0.079713,0.070291,32.000000,88.975080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338166,70.634264,116.192289,100.000000,36.938208,40.253165,41.042329,44.087198,45.126582,36.910435,49.616028,198.500176,95.714074,0.585705,198.489250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822291,49.048842,243.956246,181.247142,222.097274,220.206343,99.276300,14.260053,239.286128,3.346189,47.051656,49.337904,179.495790,246.319529,177.758258,239.801407,115.595348,233.840625,-0.000454,0.031424,101.755464,64.036988,237.525123,19.834812,84.418997,0.671012,823319.961354,0.866116,9.193696,21.169968,4.908740,0.079646,0.069931,32.000000,89.004253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365557,70.647134,116.221771,100.000000,36.921589,40.253165,41.042329,44.198693,45.126582,36.910435,49.593135,198.552600,95.181427,0.591180,198.441296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668386,49.012288,244.151783,181.229145,222.234856,220.192592,99.495868,14.262193,239.437814,3.350372,47.137495,49.179394,179.538153,246.546902,177.788131,240.080285,115.067597,234.023473,-0.000454,0.031389,102.040466,64.117376,237.619448,19.834292,84.465948,0.668637,822488.933663,0.861800,8.965044,21.210185,4.896528,0.078572,0.069039,32.000000,89.005311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362136,70.650763,116.196812,100.000000,37.039063,40.253165,41.042329,44.079181,45.126582,36.910435,49.584051,198.991735,95.615175,0.593032,198.496685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915135,49.024107,243.893448,181.237582,222.245191,220.216194,99.193537,14.258483,238.932023,3.352067,47.145271,49.166749,179.531153,246.140350,177.837716,239.498979,114.817427,233.446461,-0.000454,0.031372,102.201242,64.042116,237.294152,19.836917,84.322859,0.670145,824810.727497,0.862717,9.087945,21.796788,4.915638,0.080332,0.070088,32.000000,89.015603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318601,70.625072,116.135134,100.000000,37.077013,40.253165,41.042329,44.165674,45.126582,36.910435,49.535505,198.387074,97.055449,0.592003,198.671705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621758,49.024107,243.664768,181.237582,222.224847,220.288858,99.408516,14.262051,238.826742,3.350601,47.162743,49.256734,179.530755,245.936951,177.801065,239.220594,115.194736,232.892398,-0.000454,0.031374,102.325771,63.964986,237.006481,19.837279,84.341719,0.668268,825539.449699,0.860715,8.844298,21.861117,4.886162,0.079201,0.068868,32.000000,89.054662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344285,70.613015,116.113966,100.000000,37.040639,40.253165,41.042329,44.024195,45.126582,36.910435,49.535144,198.817033,96.271446,0.580598,198.574734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657794,49.017510,243.687996,181.233926,222.197218,220.337958,99.323708,14.263763,239.181479,3.346207,47.203731,49.172679,179.463859,246.076478,177.693333,239.579230,115.168631,233.788017,-0.000452,0.031377,102.539513,64.030244,237.384927,19.836965,84.343630,0.671131,824707.588596,0.864782,9.148149,21.305030,4.910442,0.079723,0.069969,32.000000,89.099204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315165,70.611271,116.068979,100.000000,36.924603,40.253165,41.042329,44.033785,45.126582,36.910435,49.513062,198.647415,95.594265,0.587966,198.483192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626390,49.017510,243.968475,181.233926,222.162108,220.314153,99.333150,14.256913,239.254060,3.344558,47.324576,49.360105,179.486216,246.395653,177.769380,239.752634,114.756040,233.285405,-0.000452,0.031387,102.671168,64.294237,237.455904,19.836468,84.437226,0.670885,823490.895020,0.865212,9.104896,21.275894,4.907403,0.080821,0.070339,32.000000,89.117585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338624,70.631405,116.053344,100.000000,37.061047,40.253165,41.042329,44.166089,45.126582,36.910435,49.500856,198.666300,95.980691,0.594302,198.523200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616330,49.041422,243.978183,181.228864,222.103180,220.293664,99.327226,14.257769,239.045062,3.347131,47.418591,49.276331,179.517878,246.205852,177.793710,239.474797,115.022520,233.392858,-0.000452,0.031408,102.715268,63.923296,237.321175,19.838103,84.323977,0.670900,826627.306026,0.865432,9.136745,21.870570,4.916104,0.079109,0.069259,32.000000,89.127723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331891,70.641259,116.062001,100.000000,37.069443,40.253165,41.042329,44.186347,45.126582,36.910435,49.488649,198.654452,96.335128,0.590212,198.481343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827168,49.041422,243.595001,181.228864,221.972291,220.345502,99.160018,14.260766,238.666923,3.345516,47.339920,49.140606,179.510543,245.918053,177.752694,239.398423,115.590024,233.322070,-0.000450,0.031384,102.750727,64.054690,237.131319,19.838092,84.289701,0.671915,825525.080050,0.865656,9.171100,21.638743,4.917296,0.077894,0.069120,32.000000,89.193965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320746,70.633020,116.083361,100.000000,37.009225,40.253165,41.042329,44.194844,45.126582,36.910435,49.502257,198.320035,95.572842,0.588140,198.501130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854601,49.090344,243.795531,181.261765,221.911407,220.404380,99.264444,14.264334,239.038225,3.338158,47.288618,49.325454,179.485314,246.187626,177.725933,239.515424,115.691600,233.537850,-0.000450,0.031377,102.834114,63.943256,237.336224,19.837248,84.317162,0.669405,822980.697953,0.863244,8.952576,21.048411,4.888799,0.079668,0.069884,32.000000,89.245853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318946,70.663563,116.086069,100.000000,36.943504,40.253165,41.042329,44.078725,45.126582,36.910435,49.541998,198.528888,95.659268,0.590376,198.462460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664607,49.070555,243.803947,181.227739,222.057695,220.376080,99.366913,14.257627,239.228296,3.343897,47.171540,49.297143,179.518938,246.290355,177.751489,239.797678,115.233263,233.499148,-0.000451,0.031405,102.870509,63.950597,237.498713,19.837991,84.363211,0.669514,822877.990419,0.862157,8.973118,21.016402,4.890131,0.079216,0.069627,32.000000,89.209176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311927,70.642449,116.085522,100.000000,37.007055,40.253165,41.042329,44.058778,45.126582,36.910435,49.517001,198.733825,95.829554,0.590131,198.432169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850102,49.040322,243.877423,181.217054,222.161182,220.332886,99.246328,14.262621,239.260585,3.350697,47.302666,49.271762,179.531460,246.334166,177.823227,239.868516,115.115255,233.748351,-0.000451,0.031395,102.878675,63.963433,237.606824,19.840638,84.447936,0.671099,824957.420904,0.864770,9.150134,21.462265,4.909008,0.080207,0.070764,32.000000,89.173288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310651,70.658587,116.070777,100.000000,37.017375,40.253165,41.042329,44.162668,45.126582,36.910435,49.510080,198.492655,95.994704,0.590799,198.618636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696242,49.052140,243.635442,181.244330,222.177285,220.351560,99.341212,14.262479,238.878816,3.351249,47.388411,49.186502,179.528459,245.939663,177.778418,239.437458,115.461401,232.813818,-0.000449,0.031396,102.143996,64.074862,237.134499,19.840715,84.299420,0.668341,824898.805644,0.862000,8.927749,21.660563,4.892215,0.079784,0.069689,32.000000,89.183616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299398,70.643193,116.070955,100.000000,37.053955,40.253165,41.042329,44.055347,45.126582,36.910435,49.471526,198.682424,96.050316,0.587949,198.519108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654820,49.052140,243.545148,181.244330,222.074943,220.434945,99.459946,14.268330,238.905914,3.342137,47.502697,49.201774,179.498739,246.060821,177.737907,239.505078,115.626407,233.714228,-0.000448,0.031383,101.820637,63.919154,237.133008,19.838541,84.325726,0.670855,823775.361955,0.864242,9.098909,21.012986,4.902492,0.080192,0.069669,32.000000,89.184375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300017,70.676567,116.078779,100.000000,36.962688,40.253165,41.042329,44.143455,45.126582,36.910435,49.473959,198.919892,95.093313,0.588782,198.412696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864777,49.087595,243.921632,181.258672,222.235171,220.424764,99.292382,14.264905,239.300296,3.355689,47.527205,49.243669,179.512135,246.358630,177.732463,239.887586,115.254446,233.984721,-0.000447,0.031379,101.464139,64.065363,237.577454,19.839846,84.429545,0.671202,823503.106259,0.864337,9.141871,21.138422,4.904763,0.077966,0.068451,32.000000,89.213947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296818,70.637711,116.086213,100.000000,36.975661,40.253165,41.042329,44.197384,45.126582,36.910435,49.498205,198.584763,96.181057,0.595200,198.526465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711461,49.121676,244.104881,181.264015,222.337273,220.380517,99.424000,14.261765,239.187163,3.359894,47.636814,49.177179,179.537190,246.394470,177.799745,239.809802,114.947768,233.741618,-0.000446,0.031379,100.782217,63.880246,237.508562,19.841981,84.392961,0.668897,824854.433011,0.861454,8.966929,21.595266,4.892197,0.080163,0.069795,32.000000,89.232964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298008,70.644706,116.100732,100.000000,37.119130,40.253165,41.042329,44.048559,45.126582,36.910435,49.527512,198.847999,96.901524,0.592422,198.742121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646177,49.157131,243.921634,181.298040,222.388326,220.393115,99.384116,14.268472,238.887752,3.363826,47.621763,49.292557,179.568774,246.208727,177.809939,239.358051,115.187581,233.019292,-0.000446,0.031361,100.654961,64.038383,237.205757,19.840075,84.371758,0.670984,826245.770147,0.863510,9.152667,21.825883,4.910435,0.080421,0.071058,32.000000,89.235582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304877,70.648255,116.119417,100.000000,37.141197,40.253165,41.042329,44.131469,45.126582,36.910435,49.525686,198.768233,95.384581,0.584370,198.443105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694880,49.148336,243.788561,181.312663,222.320477,220.467630,99.261982,14.261052,239.046874,3.357218,47.481955,49.298943,179.532688,246.153030,177.758610,239.387137,115.572055,233.333619,-0.000446,0.031407,100.680377,63.949448,237.378626,19.837002,84.330360,0.671669,825472.680916,0.865254,9.255830,21.353159,4.913201,0.078682,0.068989,32.000000,89.221713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315764,70.626797,116.100444,100.000000,37.031958,40.253165,41.042329,44.169855,45.126582,36.910435,49.562136,198.523965,95.684067,0.594120,198.563325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572783,49.148336,243.732259,181.312663,222.258171,220.510808,99.330711,14.267331,239.185374,3.364841,47.509940,49.121505,179.555624,246.218839,177.790843,239.713017,115.355014,233.845454,-0.000444,0.031433,100.513130,64.021560,237.446416,19.835417,84.417140,0.671446,824044.441464,0.865647,9.196518,21.070105,4.905708,0.079316,0.070070,32.000000,89.311821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343193,70.645924,116.103629,100.000000,37.037512,40.253165,41.042329,44.144083,45.126582,36.910435,49.554640,198.661421,95.835497,0.591773,198.494561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687165,49.151909,244.006560,181.301696,222.182882,220.450132,99.508967,14.258483,239.382947,3.367825,47.436356,49.232537,179.550873,246.332964,177.797919,239.982700,114.820276,234.191818,-0.000445,0.031454,100.277381,63.896403,237.568911,19.839133,84.502767,0.672119,825344.191377,0.867584,9.323236,21.452074,4.916655,0.080142,0.069804,32.000000,89.251057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315872,70.649709,116.098208,100.000000,37.071348,40.253165,41.042329,44.216160,45.126582,36.910435,49.559091,199.017935,96.204241,0.592039,198.558408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732806,49.151909,244.018903,181.301696,222.207500,220.421789,99.168175,14.265047,239.182110,3.355176,47.567976,49.212786,179.582960,246.335940,177.875204,239.757672,114.851352,233.389688,-0.000447,0.031491,99.671086,64.213016,237.466486,19.840117,84.411569,0.670487,827186.724898,0.863588,9.208090,22.098264,4.910857,0.078635,0.069150,32.000000,89.281011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318328,70.650506,116.086720,100.000000,37.124882,40.253165,41.042329,44.153492,45.126582,36.910435,49.560278,198.336351,94.855309,0.588935,198.489486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626014,49.179394,243.589838,181.349782,222.208440,220.499014,99.292370,14.260766,238.851934,3.341201,47.493377,49.233683,179.569585,245.970895,177.841455,239.318564,115.296654,232.817656,-0.000445,0.031479,99.448909,64.039172,237.083839,19.838825,84.316567,0.670651,826840.639440,0.865561,9.160777,21.808888,4.906598,0.079947,0.069662,32.000000,89.330439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308277,70.644190,116.107916,100.000000,37.111379,40.253165,41.042329,44.127453,45.126582,36.910435,49.561465,198.584741,96.908861,0.596811,198.651406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579866,49.179394,243.734565,181.349782,222.132858,220.575372,99.150923,14.265333,238.873498,3.335442,47.290574,49.173112,179.536275,246.057498,177.761094,239.344970,115.397971,233.356183,-0.000444,0.031469,99.202867,63.957160,237.211101,19.837508,84.266604,0.672127,825502.135321,0.866915,9.299019,21.178973,4.908511,0.080466,0.069834,32.000000,89.377556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311913,70.642435,116.109152,100.000000,36.992169,40.253165,41.042329,44.186843,45.126582,36.910435,49.591410,198.301846,95.515688,0.584791,198.447118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608495,49.121951,243.849760,181.346970,222.103261,220.539328,99.384322,14.262621,239.304877,3.337254,47.219225,49.248371,179.551631,246.352922,177.788691,239.881554,114.985586,233.495001,-0.000447,0.031471,99.105748,64.110780,237.565381,19.839765,84.421377,0.673515,825462.570673,0.869350,9.346937,21.251466,4.915999,0.079496,0.069618,32.000000,89.433359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296814,70.642268,116.145991,100.000000,37.061122,40.253165,41.042329,44.216465,45.126582,36.910435,49.595336,198.768643,95.507031,0.594193,198.556677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836725,49.079625,244.029327,181.332066,222.127013,220.463260,99.267515,14.262193,239.407904,3.342100,47.163661,49.251841,179.578009,246.320038,177.819193,239.910462,114.664610,233.513509,-0.000447,0.031485,99.186668,64.218330,237.617164,19.841902,84.428932,0.671929,826849.439540,0.866471,9.259763,21.708604,4.915484,0.079839,0.070921,32.000000,89.374469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313179,70.666505,116.156951,100.000000,37.081066,40.253165,41.042329,44.198340,45.126582,36.910435,49.537248,198.535030,95.595879,0.593937,198.422728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634406,49.076876,243.864380,181.340221,222.111873,220.459957,99.341545,14.260766,238.769398,3.342995,47.291333,49.145479,179.579164,245.941212,177.834778,239.373162,114.936406,233.114427,-0.000446,0.031480,99.307693,63.965988,237.090855,19.839016,84.363716,0.669377,827401.558612,0.862679,8.980892,22.035548,4.896576,0.078711,0.068543,32.000000,89.328788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304523,70.623438,116.109858,100.000000,37.133432,40.253165,41.042329,44.067808,45.126582,36.910435,49.491161,198.683089,95.700574,0.591184,198.448849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632308,49.096665,243.608493,181.347814,222.088460,220.580677,99.225183,14.263192,238.976938,3.337959,47.269658,49.290688,179.587549,245.962068,177.842441,239.407205,115.491980,233.746310,-0.000446,0.031462,99.480717,64.370922,237.245508,19.836038,84.345812,0.671791,826569.388184,0.865921,9.187790,21.635041,4.913212,0.080573,0.070249,32.000000,89.343728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310626,70.658563,116.117271,100.000000,37.050800,40.253165,41.042329,44.183007,45.126582,36.910435,49.480172,198.450366,95.518476,0.592210,198.448455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693860,49.096665,243.787827,181.347814,222.061752,220.600934,99.390682,14.260195,239.188698,3.339720,47.294129,49.194127,179.567525,246.195883,177.795740,239.715498,115.484406,233.655652,-0.000447,0.031454,99.669634,63.951369,237.320665,19.837113,84.392709,0.671942,824525.878051,0.867362,9.161232,20.974602,4.907472,0.079458,0.069359,32.000000,89.462094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320064,70.693288,116.099462,100.000000,37.009244,40.253165,41.042329,44.186657,45.126582,36.910435,49.494587,198.781364,96.037991,0.593101,198.523554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650262,49.083747,243.983242,181.314631,222.049685,220.536931,99.252013,14.270328,239.271723,3.331004,47.262266,49.281417,179.550573,246.410861,177.812046,239.853242,114.966512,234.079437,-0.000446,0.031426,99.826621,64.090389,237.597888,19.838543,84.406033,0.671256,824776.421050,0.864943,9.145903,21.261554,4.905794,0.080192,0.069906,32.000000,89.436852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305994,70.663054,116.084016,100.000000,37.133187,40.253165,41.042329,44.153056,45.126582,36.910435,49.490269,198.504027,94.995661,0.589862,198.324459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665764,49.093092,243.909576,181.319131,221.991270,220.529135,99.363329,14.262193,238.974142,3.333520,47.307157,49.134236,179.587909,246.293780,177.839843,239.720918,114.780434,232.982813,-0.000446,0.031438,99.998011,64.107575,237.309610,19.837244,84.371776,0.671737,826762.453574,0.866714,9.178209,21.915881,4.914037,0.079340,0.070240,32.000000,89.489984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303150,70.645285,116.057625,100.000000,37.148625,40.253165,41.042329,44.176313,45.126582,36.910435,49.472005,198.726659,96.114806,0.596855,198.538502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608211,49.091443,243.654974,181.325599,221.922387,220.611873,99.320982,14.257912,238.949594,3.342185,47.271504,49.125407,179.622363,246.102267,177.888426,239.272683,115.293547,233.500086,-0.000445,0.031432,100.241031,64.098883,237.207270,19.834605,84.325041,0.671707,827468.931135,0.865435,9.171470,21.748529,4.911020,0.080284,0.070153,32.000000,89.563736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357626,70.692691,116.111899,100.000000,37.089443,40.253165,41.042329,44.169258,45.126582,36.910435,49.476487,198.641963,96.242612,0.589640,198.552665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562682,49.091443,243.750526,181.325599,221.837175,220.657638,99.291837,14.261622,239.252068,3.336383,47.174536,49.272387,179.563369,246.194701,177.819320,239.691174,115.708805,233.664915,-0.000445,0.031417,100.457000,64.036761,237.411013,19.834782,84.351708,0.672522,825743.460104,0.867240,9.229549,21.402283,4.911586,0.080197,0.069642,32.000000,89.523616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350651,70.649647,116.101301,100.000000,37.043088,40.253165,41.042329,44.203320,45.126582,36.910435,49.470087,198.583674,95.550318,0.589245,198.477566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718062,49.076601,244.116113,181.306195,221.865274,220.599963,99.310770,14.269186,239.375999,3.339235,47.239341,49.247788,179.562621,246.485069,177.822640,240.017523,115.384199,234.066542,-0.000445,0.031400,100.677653,63.950068,237.683383,19.835643,84.408666,0.673109,824256.164920,0.868560,9.276837,21.040140,4.918025,0.079939,0.069437,32.000000,89.506573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375112,70.648393,116.116652,100.000000,37.099144,40.253165,41.042329,44.233223,45.126582,36.910435,49.450212,198.621540,95.493018,0.594220,198.469934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868902,49.099139,244.175620,181.319974,221.860241,220.558228,99.299832,14.261194,239.203753,3.337370,47.414796,49.374944,179.590782,246.339752,177.861587,239.764575,114.948826,233.802915,-0.000444,0.031378,100.906323,64.152152,237.512722,19.834170,84.397144,0.671383,825111.190601,0.865119,9.100751,21.494045,4.910009,0.077790,0.069486,32.000000,89.482338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376889,70.653072,116.147465,100.000000,37.209371,40.253165,41.042329,44.140899,45.126582,36.910435,49.443894,198.599664,94.875852,0.593452,198.399242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613645,49.161804,243.619016,181.345002,221.795526,220.608330,99.249615,14.261052,238.693685,3.339067,47.502783,49.200019,179.589895,245.846740,177.886962,239.331236,115.064620,233.228818,-0.000443,0.031415,101.125986,64.076375,236.915092,19.831645,84.231337,0.669856,826578.826918,0.862198,8.967122,21.844564,4.896350,0.080486,0.070602,32.000000,89.463181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373820,70.662442,116.139894,100.000000,37.168914,40.253165,41.042329,44.052278,45.126582,36.910435,49.461158,198.499231,95.010921,0.595872,198.432523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680433,49.161804,243.751433,181.345002,221.768835,220.668418,99.355558,14.248636,239.190868,3.333594,47.447022,49.219766,179.559377,246.090708,177.793123,239.755440,115.380003,233.449837,-0.000444,0.031441,101.517316,63.870384,237.407327,19.828485,84.392817,0.673289,826871.365682,0.867916,9.294268,21.543737,4.910323,0.078257,0.069102,32.000000,89.421529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358609,70.645578,116.184121,100.000000,37.086684,40.253165,41.042329,44.198850,45.126582,36.910435,49.523380,198.711117,94.887370,0.596900,198.378904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715331,49.195335,243.856709,181.337972,221.812469,220.587432,99.187978,14.262193,239.385023,3.333317,47.510981,49.242095,179.548873,246.372065,177.809972,239.954466,114.977653,233.417687,-0.000443,0.031434,101.734148,64.066899,237.568543,19.829433,84.422351,0.672473,825507.328677,0.866515,9.254065,21.243494,4.908342,0.079829,0.069849,32.000000,89.423572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367545,70.644975,116.184923,100.000000,37.105536,40.253165,41.042329,44.162108,45.126582,36.910435,49.559525,198.375956,95.174237,0.597631,198.409549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669578,49.180218,243.995413,181.314631,221.828819,220.508923,99.262363,14.262336,239.189531,3.335536,47.664137,49.132267,179.622126,246.363401,177.910751,239.825204,114.957834,233.043845,-0.000442,0.031423,102.186997,63.945669,237.400306,19.830305,84.438831,0.671077,827089.179167,0.866482,9.222314,21.691614,4.905061,0.078089,0.068668,32.000000,89.485524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409619,70.686620,116.197019,100.000000,37.219441,40.253165,41.042329,44.142401,45.126582,36.910435,49.549724,198.524726,96.112825,0.595265,198.586417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810726,49.207978,244.034219,181.352876,221.843928,220.529921,99.322005,14.259339,238.878455,3.341982,47.517005,49.127321,179.616911,245.969794,177.888510,239.493154,115.527845,233.328315,-0.000442,0.031420,102.108474,63.738804,237.147839,19.828953,84.279190,0.671406,826896.834809,0.866373,9.254640,21.590831,4.912371,0.081140,0.070147,32.000000,89.535215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411224,70.665421,116.178712,100.000000,37.204983,40.253165,41.042329,44.164216,45.126582,36.910435,49.553732,198.644009,96.902405,0.589856,198.654553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703531,49.207978,243.733083,181.352876,221.882636,220.615717,99.266104,14.262621,239.025235,3.337594,47.341182,49.230178,179.585463,246.005532,177.832212,239.567168,115.724331,233.502184,-0.000442,0.031448,101.496264,64.128749,237.305959,19.827775,84.311518,0.671329,824437.768527,0.863277,9.136148,21.112604,4.899230,0.078580,0.069155,32.000000,89.540417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420683,70.669902,116.147144,100.000000,37.180957,40.253165,41.042329,44.082817,45.126582,36.910435,49.587709,198.532207,96.313118,0.583877,198.561673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838946,49.140915,244.035238,181.315756,222.053804,220.513537,99.495995,14.260481,239.242264,3.341690,47.445308,49.235022,179.591643,246.548777,177.878355,239.877458,114.753307,233.945200,-0.000439,0.031507,101.456021,64.108639,237.559488,19.831124,84.433872,0.671985,824123.147853,0.866170,9.247190,20.972176,4.903738,0.080030,0.070035,32.000000,89.539144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390299,70.669380,116.056916,100.000000,37.220212,40.253165,41.042329,44.158972,45.126582,36.910435,49.531618,198.991990,95.966604,0.588249,198.517653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714319,49.175546,243.805222,181.337409,222.018661,220.532728,99.176474,14.260624,238.710255,3.336464,47.531642,49.149235,179.600996,245.814345,177.912881,239.449456,115.163209,232.509314,-0.000438,0.031500,101.367633,64.155338,237.068360,19.832186,84.304378,0.669631,827491.630042,0.862629,9.034273,22.087635,4.896053,0.076957,0.067376,32.000000,89.555725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393343,70.681544,116.063562,100.000000,37.253078,40.253165,41.042329,44.067461,45.126582,36.910435,49.566795,198.352948,96.002114,0.591483,198.509077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657794,49.211276,243.615892,181.363280,221.963590,220.630179,99.250488,14.258911,238.819189,3.330336,47.464217,49.147360,179.602406,245.786212,177.839203,239.404554,115.805271,233.230432,-0.000437,0.031506,100.946019,64.035356,237.193422,19.829912,84.327277,0.671562,826014.511300,0.867097,9.243261,21.420789,4.912423,0.079803,0.069912,32.000000,89.554011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397001,70.699297,116.052841,100.000000,37.183621,40.253165,41.042329,44.138479,45.126582,36.910435,49.570337,198.500975,95.824492,0.590517,198.420800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936959,49.192037,243.923175,181.337409,221.938752,220.647637,99.315103,14.263620,239.326305,3.320914,47.355237,49.283157,179.563598,246.394695,177.821030,239.925742,115.557001,233.831133,-0.000438,0.031499,100.790203,64.089726,237.709470,19.830434,84.439570,0.672213,823914.132381,0.867257,9.297922,20.803607,4.905894,0.081289,0.070256,32.000000,89.553472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410634,70.697585,116.032627,100.000000,37.159181,40.253165,41.042329,44.171364,45.126582,36.910435,49.612453,198.630207,95.834690,0.591560,198.448298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896555,49.192037,244.085082,181.337409,222.104119,220.551201,99.337392,14.262621,239.391825,3.327724,47.452905,49.317407,179.578820,246.611263,177.863287,239.948864,114.963012,234.171960,-0.000439,0.031496,99.979334,64.118294,237.682692,19.834526,84.445682,0.668825,824514.881589,0.861333,8.989680,21.245476,4.884622,0.081701,0.070057,32.000000,89.513161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402436,70.703072,115.999791,100.000000,37.226088,40.253165,41.042329,44.013049,45.126582,36.910435,49.599424,198.674784,95.853252,0.589299,198.511752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719197,49.217048,243.624401,181.364686,221.934179,220.587672,99.420623,14.261765,238.856529,3.330541,47.586099,49.186113,179.596544,245.941885,177.857004,239.567127,115.703201,233.438969,-0.000441,0.031463,99.086710,64.071862,237.155486,19.831124,84.329278,0.669199,826728.334760,0.861538,9.031431,21.949142,4.891822,0.078231,0.068422,32.000000,89.501621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401198,70.731685,115.982285,100.000000,37.149489,40.253165,41.042329,44.116389,45.126582,36.910435,49.591051,198.841246,95.367413,0.589557,198.378078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673096,49.226943,243.873131,181.363562,221.917549,220.610049,99.319892,14.264477,239.279274,3.334855,47.643358,49.289048,179.603194,246.286441,177.845912,239.929695,115.441732,234.057751,-0.000441,0.031460,98.969499,64.082414,237.637232,19.831825,84.434251,0.671422,824102.986601,0.864433,9.240021,20.972928,4.900007,0.079546,0.069949,32.000000,89.520375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392079,70.754907,115.962292,100.000000,37.141496,40.253165,41.042329,44.011315,45.126582,36.910435,49.638185,198.639783,95.840046,0.593709,198.472649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925477,49.263773,244.163145,181.352876,221.974764,220.534143,99.177430,14.264334,239.474766,3.348904,47.655651,49.343647,179.629412,246.525557,177.883652,239.961170,115.021278,233.974682,-0.000442,0.031447,99.139081,64.054991,237.652426,19.836519,84.452678,0.671604,825415.628910,0.866314,9.297716,21.433684,4.909562,0.080242,0.069928,32.000000,89.516333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398312,70.729629,115.936707,100.000000,37.227451,40.253165,41.042329,44.150173,45.126582,36.910435,49.656216,198.354860,96.799764,0.591677,198.641807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714024,49.263773,244.088215,181.352876,222.037955,220.472377,99.268627,14.263050,238.885924,3.345823,47.714895,49.302403,179.632725,246.102349,177.911015,239.536468,115.410991,233.252037,-0.000442,0.031427,99.310189,64.163482,237.156934,19.840337,84.338780,0.669065,826568.951192,0.862480,9.073278,21.827408,4.890552,0.079862,0.070709,32.000000,89.518742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380053,70.750762,115.889420,100.000000,37.369510,40.253165,41.042329,44.003388,45.126582,36.910435,49.704641,198.537255,96.432927,0.583724,198.576347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650317,49.293732,243.514220,181.406587,222.118890,220.541253,99.320968,14.253631,238.867517,3.346592,47.738437,49.340091,179.603674,245.839156,177.862669,239.339461,115.948475,233.527310,-0.000443,0.031421,99.513433,64.000999,237.047825,19.838770,84.329008,0.671947,825032.911864,0.865518,9.292108,21.204856,4.909846,0.080352,0.069857,32.000000,89.549005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379347,70.745497,115.887297,100.000000,37.169023,40.253165,41.042329,44.122052,45.126582,36.910435,49.741793,198.641936,95.273136,0.587675,198.431658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909645,49.293732,243.688569,181.406587,222.117253,220.606752,99.162840,14.259910,239.064691,3.349160,47.748148,49.312908,179.594240,246.075887,177.823622,239.828971,115.749976,233.878191,-0.000441,0.031405,99.753839,64.167693,237.347300,19.838274,84.314060,0.671845,822995.515429,0.865306,9.329175,20.617382,4.901741,0.079592,0.070113,32.000000,89.634965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385337,70.768896,115.943201,100.000000,37.132639,40.253165,41.042329,44.158287,45.126582,36.910435,49.766741,198.325680,95.610039,0.594387,198.505418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709255,49.288785,243.974596,181.397025,222.116286,220.540045,99.377977,14.262051,239.409233,3.344922,47.922532,49.374664,179.605525,246.401932,177.873402,239.822474,115.118027,234.118499,-0.000443,0.031390,99.985031,64.168037,237.503136,19.841458,84.412633,0.669810,823892.270558,0.863267,9.119597,21.067651,4.882595,0.080473,0.070246,32.000000,89.621574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371888,70.760842,115.942013,100.000000,37.228769,40.253165,41.042329,44.008033,45.126582,36.910435,49.777048,198.755953,94.372625,0.590675,198.239762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
