OSU 80 Ton Compressor Load Stand
49.675595,49.342381,243.980980,181.421772,222.266154,220.464226,99.293971,14.263763,239.137024,3.342326,48.015005,49.327157,179.655751,246.365317,177.926691,239.664467,114.999196,232.875175,-0.000445,0.031378,100.224738,64.222186,237.559507,19.844253,84.382864,0.671471,826629.927103,0.864983,9.322062,21.776931,4.908032,0.080734,0.071020,32.000000,89.644085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369841,70.757139,115.962691,100.000000,37.291168,40.253165,41.042329,44.117296,45.126582,36.910435,49.791875,198.587943,95.672841,0.600605,198.375442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679334,49.417967,243.886436,181.474077,222.298152,220.485368,99.384181,14.259339,239.047613,3.343692,48.084670,49.094346,179.676613,246.114295,177.931692,239.583770,115.809489,233.257468,-0.000445,0.031366,100.426983,64.023696,237.362556,19.843279,84.328575,0.671973,827004.522338,0.866199,9.410562,21.495009,4.911486,0.078854,0.068931,32.000000,89.613111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373375,70.768547,115.983811,100.000000,37.262515,40.253165,41.042329,44.137320,45.126582,36.910435,49.864563,198.768362,95.550171,0.592676,198.447826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735714,49.417967,243.841013,181.474077,222.243009,220.543755,99.322539,14.258055,239.132950,3.337244,47.908279,49.333632,179.671474,246.191949,177.909158,239.752635,116.249748,233.317399,-0.000446,0.031358,100.650117,64.055246,237.360129,19.843447,84.387679,0.672430,823912.436399,0.865607,9.482269,20.808109,4.909213,0.077531,0.067965,32.000000,89.639956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404099,70.802159,116.053197,100.000000,37.277259,40.253165,41.042329,44.131649,45.126582,36.910435,49.963821,198.645078,95.728307,0.593458,198.382208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739690,49.417967,244.151491,181.474077,222.265565,220.548622,99.325211,14.243213,239.417036,3.325802,47.787194,49.264537,179.683646,246.450452,177.912848,240.013879,115.734316,233.943931,-0.000449,0.031369,100.826505,64.149200,237.536347,19.845393,84.428337,0.671445,822190.060270,0.865283,9.423821,20.387181,4.902735,0.080311,0.070509,32.000000,89.680889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409895,70.798004,116.032299,100.000000,37.249135,40.253165,41.042329,44.099604,45.126582,36.910435,49.991521,198.650423,95.513634,0.591901,198.490627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739318,49.380861,244.057375,181.485607,222.269062,220.485819,99.258649,14.255201,239.367080,3.336214,47.728349,49.218046,179.726878,246.547085,177.961351,240.071011,115.202461,233.863197,-0.000450,0.031383,100.975809,64.134233,237.667766,19.846885,84.424406,0.671445,822190.060270,0.865283,9.423821,20.387181,4.902735,0.079864,0.070449,32.000000,89.627352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403729,70.803032,115.992520,100.000000,37.390980,40.253165,41.042329,44.095719,45.126582,36.910435,50.019221,198.517298,94.812903,0.591901,198.304828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971284,49.368218,244.176998,181.481951,222.197060,220.427492,99.478437,14.264048,239.258907,3.337972,47.686699,49.305189,179.724698,246.433124,177.983947,239.804262,115.225561,233.993659,-0.000450,0.031374,101.095882,64.296962,237.435792,19.846224,84.460197,0.671227,826275.558283,0.865452,9.382982,21.610338,4.906729,0.079155,0.069439,32.000000,89.574066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396716,70.823383,115.950624,100.000000,37.379323,40.253165,41.042329,44.094652,45.126582,36.910435,50.006863,198.956874,95.424493,0.597682,198.379533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889289,49.368218,244.064569,181.481951,222.076644,220.452984,99.373238,14.262764,239.292271,3.339289,47.780988,49.263458,179.727646,246.203834,177.987271,239.711384,115.417346,233.307090,-0.000449,0.031371,101.256182,64.147841,237.618877,19.844653,84.439227,0.668430,825536.435122,0.858830,9.130412,21.629231,4.886346,0.080225,0.070864,32.000000,89.602754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402517,70.822134,115.925312,100.000000,37.419574,40.253165,41.042329,43.956115,45.126582,36.910435,50.017636,198.746476,96.427425,0.591627,198.534726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719751,49.376463,244.255898,181.481951,222.098212,220.472332,99.183293,14.258483,239.408607,3.349394,47.837055,49.316192,179.720370,246.569287,177.974062,240.042676,115.359607,233.471110,-0.000450,0.031370,101.440615,64.140946,237.792439,19.844311,84.499792,0.669369,824939.164167,0.861410,9.215123,21.216258,4.892124,0.078588,0.068274,32.000000,89.721765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409687,70.824740,115.924703,100.000000,37.398856,40.253165,41.042329,44.095969,45.126582,36.910435,50.056587,198.366587,96.927863,0.586151,198.650501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732817,49.399551,244.347571,181.469016,222.112431,220.439406,99.071358,14.255486,239.535216,3.339732,47.905042,49.184545,179.732387,246.524212,177.969461,240.056466,115.082428,233.287080,-0.000450,0.031366,101.590468,63.987172,237.635583,19.845604,84.458213,0.671129,825578.196777,0.865180,9.397827,21.327205,4.912575,0.080719,0.070687,32.000000,89.765003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378398,70.837823,115.941097,100.000000,37.486917,40.253165,41.042329,44.090773,45.126582,36.910435,50.072297,198.142716,95.639386,0.584035,198.474813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927054,49.438307,244.096413,181.488419,222.198371,220.412393,99.062295,14.262764,239.113961,3.342451,47.589543,49.298219,179.751178,246.219002,177.988661,239.743002,115.172173,233.268729,-0.000451,0.031371,101.896246,64.205015,237.435976,19.845835,84.455491,0.671421,826645.747465,0.867077,9.408408,21.544723,4.913206,0.080526,0.070390,32.000000,89.726769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394951,70.829081,115.984700,100.000000,37.543907,40.253165,41.042329,44.083530,45.126582,36.910435,50.120786,198.124590,95.356481,0.592925,198.418912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923261,49.394879,243.969335,181.489825,222.250003,220.441859,99.100318,14.264905,239.349817,3.351659,47.511629,49.231811,179.737086,246.503132,177.944579,239.902906,115.313243,233.863760,-0.000450,0.031370,102.075592,64.216304,237.710592,19.844795,84.461170,0.668911,825950.005576,0.863398,9.246183,21.449058,4.889061,0.080174,0.070224,32.000000,89.694729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399024,70.850976,116.007932,100.000000,37.473676,40.253165,41.042329,43.969044,45.126582,36.910435,50.188490,198.200637,95.880764,0.592443,198.590037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980222,49.348978,244.134037,181.470422,222.199162,220.464910,99.224121,14.266332,239.461728,3.356189,47.330767,49.321929,179.714605,246.616278,177.956079,240.096647,115.113815,233.667502,-0.000451,0.031359,102.236988,64.174115,237.674166,19.844845,84.493210,0.668692,825375.684746,0.863150,9.206673,21.499738,4.886887,0.080567,0.070385,32.000000,89.687401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395329,70.839407,116.064219,100.000000,37.485860,40.253165,41.042329,43.967244,45.126582,36.910435,50.133296,198.448241,96.226178,0.589049,198.514191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977528,49.288510,244.108475,181.457205,222.222098,220.455676,99.028495,14.260195,239.317324,3.354179,47.357376,49.352829,179.739867,246.407579,177.996189,239.948883,114.937166,233.620882,-0.000452,0.031344,102.354986,64.283144,237.519066,19.845282,84.467661,0.668074,826060.716005,0.860960,9.101943,21.635963,4.884613,0.080098,0.069439,32.000000,89.695036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393439,70.824253,116.093291,100.000000,37.514704,40.253165,41.042329,44.054120,45.126582,36.910435,50.147180,198.056990,95.093900,0.586615,198.383507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948411,49.305276,244.040676,181.460860,222.244824,220.450538,99.049030,14.258911,239.352813,3.357883,47.533233,49.259280,179.712180,246.457995,177.977691,239.815097,115.144196,233.838014,-0.000451,0.031347,102.473538,64.134513,237.624977,19.847770,84.476172,0.668100,826595.585389,0.862530,9.044258,21.797591,4.884365,0.080887,0.070771,32.000000,89.715013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392190,70.816786,116.122139,100.000000,37.516962,40.253165,41.042329,43.923791,45.126582,36.910435,50.097792,198.098060,95.032638,0.593444,198.394679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704127,49.305276,243.993271,181.460860,222.279379,220.434202,99.286820,14.256628,239.519850,3.360296,47.530552,49.332692,179.725147,246.661700,177.969972,240.113835,115.528236,234.070471,-0.000449,0.031353,102.629990,64.024579,237.872816,19.848268,84.507328,0.668254,825815.238192,0.862930,9.091089,21.660496,4.885855,0.077951,0.068053,32.000000,89.760703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395147,70.829277,116.183828,100.000000,37.508582,40.253165,41.042329,43.935175,45.126582,36.910435,50.130135,198.573640,96.090595,0.594023,198.547236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881564,49.308024,244.513783,181.453830,222.220303,220.457749,99.206327,14.258055,239.546774,3.367457,47.421876,49.415176,179.730133,246.860307,177.977188,240.155192,115.485834,234.109280,-0.000449,0.031372,102.706827,64.283127,237.747305,19.845225,84.569930,0.670524,824568.576024,0.865501,9.343870,21.351271,4.908914,0.079524,0.069874,32.000000,89.792075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366325,70.810418,116.190666,100.000000,37.711148,40.253165,41.042329,44.070509,45.126582,36.910435,50.146605,198.412654,96.054058,0.589695,198.441256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723691,49.270095,243.988017,181.461704,222.266231,220.517008,99.104849,14.262193,239.165036,3.369606,47.410074,49.361486,179.746105,246.254964,178.001330,239.707717,115.381876,232.980201,-0.000450,0.031381,102.941682,64.285305,237.303573,19.841717,84.465119,0.669069,824541.643438,0.862880,9.162916,21.406160,4.901887,0.079765,0.069563,32.000000,89.828622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361047,70.825041,116.277729,100.000000,37.728384,40.253165,41.042329,43.964806,45.126582,36.910435,50.166042,198.209697,97.021113,0.589076,198.664702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930769,49.251130,243.970556,181.459173,222.296332,220.544995,99.262425,14.274609,239.282052,3.367609,47.468353,49.368541,179.710625,246.463907,177.956899,239.856382,115.401425,233.883585,-0.000450,0.031365,103.033686,64.189579,237.786212,19.839090,84.534067,0.670811,825313.672153,0.866952,9.288409,21.146245,4.906877,0.079875,0.070268,32.000000,89.849552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367215,70.825817,116.337419,100.000000,37.513783,40.253165,41.042329,44.055993,45.126582,36.910435,50.126946,198.524849,95.119578,0.583998,198.349714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794823,49.251130,244.233734,181.459173,222.305398,220.519072,99.434914,14.260909,239.557800,3.371088,47.605205,49.394639,179.687170,246.501582,177.939683,240.167661,115.096500,233.957545,-0.000450,0.031356,102.996027,64.158237,237.943339,19.839036,84.580333,0.669665,825043.363385,0.861231,9.081590,21.303331,4.885740,0.079178,0.069052,32.000000,89.856928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318876,70.809010,116.324504,100.000000,37.510570,40.253165,41.042329,43.938840,45.126582,36.910435,50.130637,198.869828,95.857140,0.593753,198.491886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723263,49.286861,244.355907,181.448487,222.317283,220.455134,99.291862,14.264191,239.529702,3.377763,47.791766,49.418875,179.709307,246.701882,177.979990,240.134436,114.900867,233.151153,-0.000451,0.031344,103.011391,64.343987,237.739410,19.839067,84.543642,0.669510,826381.784787,0.862665,9.195763,21.746669,4.904802,0.079062,0.069195,32.000000,89.860042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318036,70.819778,116.325952,100.000000,37.632839,40.253165,41.042329,44.002611,45.126582,36.910435,50.126675,198.583724,96.036964,0.590748,198.638502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795128,49.334960,244.150582,181.492356,222.286746,220.520713,99.336012,14.260624,239.071615,3.377001,47.769545,49.255469,179.718655,246.105794,177.964207,239.515951,115.936066,233.586377,-0.000454,0.031319,103.097783,63.968786,237.298087,19.835262,84.460539,0.670667,827153.079774,0.865125,9.305619,21.682432,4.914318,0.078945,0.069925,32.000000,89.859436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306557,70.836909,116.360400,100.000000,37.689955,40.253165,41.042329,44.042517,45.126582,36.910435,50.194066,198.672024,95.724199,0.590404,198.457779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768123,49.341007,244.135328,181.481670,222.273652,220.578383,99.233022,14.262336,239.338913,3.382662,47.655861,49.277486,179.678496,246.480176,177.919893,239.894959,115.879544,233.754758,-0.000455,0.031299,103.110676,64.033227,237.720913,19.832112,84.499341,0.668794,825239.816072,0.860486,9.080693,21.359156,4.889826,0.080284,0.070331,32.000000,89.825158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264744,70.793878,116.376722,100.000000,37.635077,40.253165,41.042329,43.994545,45.126582,36.910435,50.259030,198.466045,96.833366,0.590116,198.604592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918460,49.341007,244.183216,181.481670,222.251774,220.515724,99.372708,14.266332,239.563059,3.383086,47.703561,49.221868,179.704770,246.656562,177.959908,240.110663,115.393746,234.150532,-0.000455,0.031301,103.140332,64.251545,237.748566,19.832226,84.546418,0.670651,823614.972105,0.865386,9.313288,20.898339,4.905456,0.080780,0.070524,32.000000,89.831512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243249,70.803488,116.415957,100.000000,37.697120,40.253165,41.042329,44.005335,45.126582,36.910435,50.284785,198.745416,95.543055,0.585228,198.550501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800336,49.332761,244.243478,181.481951,222.304566,220.441229,99.382874,14.254915,239.383956,3.391489,47.910571,49.357295,179.737130,246.554465,178.034870,239.946862,115.326781,233.688407,-0.000455,0.031284,103.203098,64.194389,237.638928,19.833883,84.591819,0.668536,825178.923485,0.861034,9.157762,21.511516,4.891642,0.079842,0.069229,32.000000,89.850587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215321,70.828641,116.433688,100.000000,37.826296,40.253165,41.042329,43.878757,45.126582,36.910435,50.303139,198.765749,96.015027,0.591590,198.564388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749168,49.386358,243.901271,181.510073,222.196685,220.516571,99.344681,14.263478,239.115819,3.394424,47.976991,49.331095,179.739508,246.100330,177.999528,239.493218,115.763627,233.357592,-0.000455,0.031256,103.217371,64.156395,237.490369,19.829467,84.432881,0.669313,825338.575250,0.862904,9.271686,21.429730,4.904454,0.078134,0.068975,32.000000,89.894757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176924,70.813072,116.455708,100.000000,37.753125,40.253165,41.042329,43.974044,45.126582,36.910435,50.376649,198.689361,96.297418,0.589683,198.633664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727771,49.449851,243.884363,181.528914,222.130745,220.618928,99.540437,14.255914,239.216614,3.388122,47.992400,49.192120,179.694086,246.244281,177.933667,239.710239,115.957536,233.624600,-0.000454,0.031261,103.240566,64.233777,237.455395,19.825834,84.474729,0.670892,824016.799948,0.864647,9.378273,20.886263,4.902620,0.080284,0.069932,32.000000,89.896545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186854,70.820508,116.478305,100.000000,37.683121,40.253165,41.042329,44.000867,45.126582,36.910435,50.401200,199.080875,96.321042,0.588234,198.601917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789587,49.473214,244.287759,181.517666,222.149954,220.592321,99.276655,14.263050,239.605212,3.382491,48.101953,49.318647,179.741633,246.551835,177.974657,240.072178,115.471470,233.822727,-0.000453,0.031249,103.290159,64.041292,237.760295,19.826433,84.530209,0.671211,823814.534938,0.863913,9.463937,20.778420,4.904390,0.079900,0.069782,32.000000,89.883120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203373,70.856082,116.539663,100.000000,37.747911,40.253165,41.042329,44.012071,45.126582,36.910435,50.494295,198.553310,96.588613,0.588661,198.655418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891341,49.473214,244.118341,181.517666,222.117459,220.528553,99.336026,14.262193,239.525089,3.383491,48.161342,49.303821,179.745338,246.704777,178.015726,240.089575,115.068105,232.973998,-0.000452,0.031253,103.304993,64.200360,237.609169,19.826673,84.533689,0.670754,825724.452313,0.864967,9.423267,21.328299,4.906403,0.080060,0.070365,32.000000,89.824067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179329,70.831642,116.559482,100.000000,37.844872,40.253165,41.042329,43.971949,45.126582,36.910435,50.549618,198.672051,95.902628,0.587015,198.564427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737831,49.503999,243.956358,181.553099,222.111976,220.568475,99.344060,14.250206,239.078031,3.378552,48.139090,49.325133,179.779323,246.135008,178.044974,239.563554,115.419374,233.091624,-0.000452,0.031224,103.330172,64.016033,237.321933,19.822174,84.360200,0.669142,826970.566568,0.862242,9.317997,21.458012,4.893000,0.080350,0.070195,32.000000,89.883025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206741,70.851572,116.607659,100.000000,37.846829,40.253165,41.042329,43.909686,45.126582,36.910435,50.582824,198.688121,96.382230,0.589817,198.639565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677226,49.515818,243.909679,181.583752,222.086261,220.634508,99.357837,14.262051,239.043460,3.376367,48.083924,49.393831,179.764843,246.162673,177.995697,239.635375,116.036000,233.421625,-0.000453,0.031231,103.347891,64.129812,237.387131,19.819193,84.423108,0.672096,826000.761320,0.865360,9.507659,21.144714,4.904845,0.080027,0.070371,32.000000,89.912066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207890,70.856035,116.624828,100.000000,37.767611,40.253165,41.042329,43.996907,45.126582,36.910435,50.649264,198.715675,95.448557,0.588264,198.509549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794538,49.511695,244.085444,181.582627,222.085545,220.575049,99.386379,14.267902,239.410671,3.378179,48.073320,49.282402,179.739760,246.594362,177.984246,239.923993,115.848153,234.185076,-0.000452,0.031210,103.397102,63.967243,237.623851,19.822278,84.511800,0.672402,823810.357883,0.866700,9.582307,20.634536,4.909889,0.079647,0.069921,32.000000,89.937989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207906,70.841544,116.670455,100.000000,37.834117,40.253165,41.042329,44.002404,45.126582,36.910435,50.710781,198.772757,96.560366,0.594731,198.656638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856414,49.511695,244.251169,181.582627,222.104392,220.509596,99.363031,14.261622,239.361571,3.383820,47.995316,49.297078,179.791910,246.622496,178.032069,240.068958,115.299294,233.437521,-0.000451,0.031224,103.417617,64.069759,237.631114,19.822604,84.523574,0.670660,824318.787875,0.865444,9.465030,21.066889,4.902176,0.080169,0.069809,32.000000,89.993802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237898,70.847886,116.672687,100.000000,37.875866,40.253165,41.042329,43.962837,45.126582,36.910435,50.743918,198.726063,95.609085,0.587898,198.634923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947559,49.515268,244.154672,181.596125,222.115283,220.556817,99.296493,14.266189,239.138143,3.389107,48.053870,49.248365,179.794523,246.380628,178.048371,239.726706,115.241513,233.656422,-0.000451,0.031238,103.454288,64.134603,237.558017,19.822179,84.519986,0.669852,826118.997252,0.862698,9.392593,21.376369,4.899092,0.079160,0.070460,32.000000,89.981383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205574,70.824705,116.703526,100.000000,37.920803,40.253165,41.042329,43.923901,45.126582,36.910435,50.784579,198.592985,96.531313,0.592185,198.711870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866414,49.524613,243.988702,181.626497,222.103265,220.636695,99.233437,14.264477,239.250346,3.398120,48.072773,49.462694,179.808371,246.352168,178.038948,239.832397,115.731464,233.801627,-0.000450,0.031260,103.522839,64.101527,237.647511,19.821388,84.418258,0.668880,826402.892570,0.861719,9.301962,21.504696,4.888220,0.079117,0.071475,32.000000,89.963006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237732,70.841916,116.754158,100.000000,37.880261,40.253165,41.042329,43.865746,45.126582,36.910435,50.831443,198.466874,95.028676,0.585652,198.501406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813063,49.526537,243.882495,181.620592,222.026107,220.642472,99.285566,14.256628,239.424566,3.405014,48.009025,49.373951,179.786352,246.484090,178.041292,239.969436,115.843452,233.948530,-0.000448,0.031267,103.537669,64.416142,237.847689,19.823185,84.492850,0.670546,824816.747355,0.864161,9.395169,21.061512,4.892846,0.079096,0.070337,32.000000,89.976124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236214,70.845373,116.766104,100.000000,37.862575,40.253165,41.042329,43.908076,45.126582,36.910435,50.869771,198.571132,96.491474,0.595677,198.640587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978072,49.525988,244.318816,181.611311,222.038120,220.600610,99.159382,14.264477,239.626906,3.401591,47.987347,49.338429,179.817344,246.691403,178.053858,240.226968,115.406926,234.188997,-0.000446,0.031243,103.604270,64.037001,237.883601,19.823565,84.571553,0.670369,824470.251388,0.864762,9.452288,20.996817,4.895955,0.079281,0.070950,32.000000,89.937518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242841,70.850337,116.796707,100.000000,37.951040,40.253165,41.042329,43.934143,45.126582,36.910435,50.910176,198.318765,95.499915,0.587009,198.566433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920020,49.525988,244.364452,181.611311,222.063261,220.605581,99.280930,14.268187,239.361598,3.410531,48.023270,49.467866,179.831872,246.600682,178.103920,239.812964,115.201590,233.882713,-0.000444,0.031211,103.611767,64.348147,237.637026,19.825405,84.555866,0.668581,825873.415839,0.862522,9.281174,21.510707,4.888520,0.079806,0.071508,32.000000,89.971933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243821,70.865411,116.854895,100.000000,38.008371,40.253165,41.042329,43.836500,45.126582,36.910435,50.948120,198.561860,95.987734,0.592073,198.580241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819259,49.546877,243.930289,181.629591,222.107743,220.664644,99.338545,14.259054,239.117279,3.410977,47.993063,49.299220,179.845479,246.119555,178.101654,239.522530,115.435886,233.660714,-0.000444,0.031211,103.644959,64.161446,237.290154,19.824709,84.376482,0.669425,826839.864499,0.862599,9.341130,21.617493,4.895119,0.080458,0.071610,32.000000,89.965292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273635,70.865358,116.888975,100.000000,37.976280,40.253165,41.042329,43.861888,45.126582,36.910435,51.007749,198.677091,96.519868,0.589698,198.534569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860886,49.524064,243.986173,181.625372,222.150278,220.707365,99.401233,14.262193,239.244304,3.411499,47.848335,49.221465,179.801649,246.270947,178.033691,239.774701,115.548968,233.585661,-0.000442,0.031231,103.702133,64.328431,237.637396,19.824181,84.452065,0.671424,826298.572184,0.864318,9.466217,21.311705,4.896305,0.078354,0.069804,32.000000,89.913821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262948,70.857994,116.928729,100.000000,37.913796,40.253165,41.042329,43.913214,45.126582,36.910435,51.048296,198.802466,95.617889,0.586951,198.493105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845538,49.481185,244.100090,181.586283,222.198258,220.664661,99.245496,14.260909,239.576105,3.417339,47.758055,49.402598,179.800283,246.687020,178.029364,240.074764,115.277007,234.403519,-0.000443,0.031266,103.476551,64.062511,237.857844,19.825802,84.592414,0.670549,825845.365486,0.863083,9.400338,21.174441,4.893338,0.079308,0.070984,32.000000,89.938440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257679,70.858533,116.947110,100.000000,37.971235,40.253165,41.042329,43.885184,45.126582,36.910435,51.064971,198.490991,95.357949,0.592245,198.397000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792760,49.505373,244.380593,181.612436,222.227944,220.610869,99.220839,14.261337,239.438265,3.417396,47.934241,49.303777,179.879850,246.637868,178.132399,239.974471,115.115925,232.449955,-0.000442,0.031296,103.084717,64.097407,237.697071,19.827142,84.514018,0.669576,826763.354834,0.864462,9.373333,21.709595,4.897130,0.077547,0.070424,32.000000,89.910970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266224,70.882823,117.021559,100.000000,38.127494,40.253165,41.042329,43.878769,45.126582,36.910435,51.069711,198.441678,96.772104,0.593983,198.613797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798456,49.505373,244.265400,181.612436,222.253578,220.644318,99.378780,14.259625,239.006875,3.425363,47.795871,49.319445,179.870265,246.382707,178.118726,239.498002,115.726242,233.461315,-0.000440,0.031298,103.104214,64.206613,237.422557,19.828518,84.455293,0.668707,827720.569301,0.860734,9.223206,21.991426,4.889692,0.079728,0.070388,32.000000,89.933710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259184,70.902317,117.064471,100.000000,38.135533,40.253165,41.042329,43.908907,45.126582,36.910435,51.129020,198.757560,95.501088,0.584310,198.463994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877113,49.514169,243.914929,181.623966,222.270213,220.698987,99.224569,14.257341,239.147927,3.426993,47.648325,49.339254,179.817952,246.109036,178.029687,239.536464,115.805982,233.605622,-0.000442,0.031310,103.145705,64.348082,237.389437,19.826616,84.471790,0.671444,824913.272987,0.864188,9.446244,20.957091,4.905080,0.079183,0.071334,32.000000,89.974442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253479,70.877549,117.057969,100.000000,37.988050,40.253165,41.042329,43.902773,45.126582,36.910435,51.174342,198.449139,95.930654,0.593784,198.418440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.063622,49.460021,244.027108,181.574753,222.256108,220.689526,99.318816,14.259482,239.288172,3.424855,47.693331,49.193089,179.801047,246.360058,178.026061,239.863909,115.240009,233.895719,-0.000442,0.031322,103.152181,64.073336,237.652469,19.825209,84.542109,0.670049,824679.202465,0.864251,9.373661,20.923859,4.890318,0.079133,0.071436,32.000000,90.003755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270568,70.880946,117.062416,100.000000,38.004377,40.253165,41.042329,43.855737,45.126582,36.910435,51.211629,198.637632,95.659709,0.590012,198.573750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827054,49.435558,244.260379,181.545787,222.311372,220.663369,99.336703,14.259767,239.603565,3.427339,47.812506,49.309030,179.824212,246.895780,178.092547,240.140932,114.878395,234.147885,-0.000442,0.031320,103.110289,64.215087,237.927350,19.826144,84.561365,0.667523,826560.655790,0.859690,9.126944,21.583261,4.874340,0.078828,0.070483,32.000000,89.984102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270886,70.895772,117.079929,100.000000,38.089393,40.253165,41.042329,43.740827,45.126582,36.910435,51.190459,198.673407,96.084946,0.589943,198.501602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850430,49.463044,244.249274,181.571659,222.285991,220.625933,99.149864,14.267473,239.073888,3.426045,47.872648,49.291395,179.828637,246.237900,178.127305,239.741355,115.270198,233.169780,-0.000441,0.031293,103.085700,64.225733,237.454717,19.826981,84.465155,0.670188,828320.022074,0.863909,9.346831,22.026015,4.902164,0.077547,0.070155,32.000000,89.982921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255948,70.900327,117.067770,100.000000,38.167266,40.253165,41.042329,43.864014,45.126582,36.910435,51.206571,198.299729,96.378635,0.589812,198.520013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852553,49.463044,243.913423,181.571659,222.214493,220.664007,99.424563,14.263335,239.038043,3.431427,47.730774,49.288719,179.831815,246.169340,178.087591,239.642200,116.020884,232.784311,-0.000442,0.031280,103.111848,64.203299,237.277956,19.825446,84.351888,0.670628,826535.749853,0.865006,9.350133,21.319112,4.899642,0.079194,0.070491,32.000000,89.992179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264083,70.931667,117.068098,100.000000,38.182886,40.253165,41.042329,43.848696,45.126582,36.910435,51.264784,198.849126,94.784803,0.587731,198.354710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975783,49.470740,244.053091,181.580377,222.222542,220.716893,99.075483,14.263335,239.355112,3.420368,47.584840,49.337125,179.793639,246.395714,178.036760,239.897424,115.960762,233.987559,-0.000444,0.031239,103.126267,64.207710,237.680143,19.824126,84.513729,0.671044,823508.405767,0.862724,9.347937,20.443970,4.892697,0.080106,0.071161,32.000000,90.034058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273027,70.909931,117.074906,100.000000,38.057480,40.253165,41.042329,43.842854,45.126582,36.910435,51.304774,198.150966,95.273136,0.597183,198.441532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994469,49.425388,244.207849,181.533976,222.216666,220.681437,99.206160,14.265761,239.549413,3.410277,47.687494,49.426293,179.810185,246.647673,178.074052,240.052072,115.309839,234.121720,-0.000445,0.031205,103.222559,64.320564,237.781443,19.824971,84.493842,0.668844,823820.090797,0.863618,9.228288,20.892068,4.883427,0.078797,0.069413,32.000000,90.110048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281668,70.934317,117.068794,100.000000,38.133278,40.253165,41.042329,43.764957,45.126582,36.910435,51.337733,198.412321,97.189271,0.593310,198.543695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977298,49.431435,244.317207,181.538757,222.210638,220.596840,99.438710,14.262621,239.371069,3.415539,47.811613,49.262990,179.811945,246.685797,178.123523,240.015196,115.041938,233.176682,-0.000444,0.031233,103.331442,64.414621,237.825456,19.829212,84.562231,0.668857,826263.462681,0.861874,9.163647,21.586156,4.884697,0.079841,0.071000,32.000000,90.063513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285305,70.931319,117.035043,100.000000,38.251362,40.253165,41.042329,43.745383,45.126582,36.910435,51.321732,198.877420,97.034246,0.581487,198.632483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889318,49.431435,244.159121,181.538757,222.135353,220.623323,99.340594,14.261908,239.260852,3.416647,47.893636,49.354541,179.847423,246.414674,178.129858,239.813367,115.549767,231.615550,-0.000443,0.031251,103.417517,64.186843,237.549331,19.829750,84.484015,0.668443,827079.637234,0.859871,9.187419,21.549598,4.888564,0.078489,0.069914,32.000000,90.150981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304025,70.925985,117.032597,100.000000,38.272578,40.253165,41.042329,43.749812,45.126582,36.910435,51.356499,198.681187,95.555380,0.582526,198.469030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800525,49.476237,244.100055,181.539601,222.179774,220.700763,99.118823,14.267759,239.486036,3.406765,47.808327,49.343011,179.803812,246.385133,178.075432,239.894351,116.015452,233.864002,-0.000442,0.031279,103.529653,64.330239,237.698109,19.827771,84.536375,0.669828,825132.856853,0.862511,9.278310,20.536783,4.894016,0.077868,0.069059,32.000000,90.162514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296489,70.948712,117.025302,100.000000,38.232600,40.253165,41.042329,43.816059,45.126582,36.910435,51.442101,198.237647,96.368657,0.592219,198.533742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.055807,49.449301,244.324955,181.533414,222.233167,220.670792,99.166594,14.266189,239.567002,3.403662,47.839691,49.385462,179.817247,246.811195,178.090744,240.134968,115.762287,234.066157,-0.000441,0.031283,103.687280,64.387151,237.996914,19.828987,84.525503,0.670602,823838.359126,0.866566,9.414966,20.797606,4.901556,0.079949,0.071311,32.000000,90.207542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303708,70.946807,117.013932,100.000000,38.234170,40.253165,41.042329,43.841860,45.126582,36.910435,51.464439,198.333189,95.909231,0.588264,198.501052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021748,49.469091,244.395520,181.535382,222.237839,220.631388,99.332143,14.271469,239.328761,3.401171,47.977794,49.360691,179.834426,246.442501,178.091317,239.833522,115.200226,232.809259,-0.000440,0.031281,103.896943,64.372665,237.521855,19.828989,84.548275,0.668163,824286.239232,0.861060,9.124283,21.115832,4.881051,0.079829,0.070997,32.000000,90.269266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316379,70.959883,116.988085,100.000000,38.319556,40.253165,41.042329,43.683359,45.126582,36.910435,51.500085,198.664285,96.536008,0.588857,198.527763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861221,49.500700,244.144185,181.565191,222.235484,220.689634,99.331075,14.261480,239.244244,3.391305,47.956269,49.290113,179.824280,246.408537,178.065986,239.864929,115.504066,233.971012,-0.000440,0.031272,103.977550,64.147210,237.434202,19.825808,84.502640,0.668397,826563.036389,0.860169,9.179202,21.272689,4.885785,0.079129,0.070545,32.000000,90.248249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323641,70.977087,116.974371,100.000000,38.391172,40.253165,41.042329,43.693325,45.126582,36.910435,51.532880,198.662149,95.910038,0.585396,198.528904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979414,49.496577,244.317831,181.559567,222.141675,220.749284,99.340875,14.268900,239.497311,3.374678,47.897481,49.262609,179.800943,246.524252,178.051477,239.991487,115.464708,233.970760,-0.000440,0.031305,104.074002,64.250193,237.736451,19.824715,84.506192,0.670306,825915.060287,0.863561,9.376627,21.343438,4.896474,0.078412,0.070688,32.000000,90.181414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311931,70.977819,116.955132,100.000000,38.284550,40.253165,41.042329,43.709254,45.126582,36.910435,51.610731,198.681751,97.234025,0.590581,198.669502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847158,49.477337,244.307639,181.552818,222.132536,220.687709,99.355500,14.266332,239.551292,3.375422,47.817970,49.382031,179.864766,246.775131,178.085848,240.081490,115.222446,234.380538,-0.000439,0.031336,104.162926,64.250075,237.777119,19.828534,84.547590,0.669466,826091.906183,0.861430,9.250378,21.382714,4.888369,0.079956,0.070140,32.000000,90.129187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314393,71.012192,116.970927,100.000000,38.449494,40.253165,41.042329,43.698985,45.126582,36.910435,51.642361,198.711000,96.464402,0.581834,198.508487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011190,49.477337,244.399281,181.552818,222.208067,220.633416,99.219740,14.261337,239.302939,3.381403,47.777661,49.427879,179.829928,246.626614,178.105670,239.750865,115.120682,233.702502,-0.000439,0.031347,103.685477,64.198197,237.690545,19.828764,84.536267,0.670324,827063.338944,0.863555,9.367810,21.756769,4.901135,0.080515,0.070967,32.000000,90.052484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303858,70.984258,116.931104,100.000000,38.437581,40.253165,41.042329,43.767258,45.126582,36.910435,51.657763,198.439480,95.543862,0.587515,198.405890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841469,49.467442,243.937312,181.575034,222.231681,220.709884,99.227352,14.260053,239.027897,3.380071,47.729377,49.435042,179.838119,246.146323,178.079115,239.545694,115.465442,233.597559,-0.000440,0.031360,103.217767,64.368436,237.255585,19.824316,84.406178,0.668636,826981.810108,0.861374,9.198341,21.640369,4.886892,0.078535,0.070146,32.000000,89.994895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317627,71.003404,116.960980,100.000000,38.410598,40.253165,41.042329,43.709641,45.126582,36.910435,51.692560,198.454704,95.903141,0.591602,198.478864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944579,49.442155,243.957895,181.567722,222.231762,220.772088,99.217518,14.262193,239.486354,3.376576,47.596634,49.400959,179.814960,246.469106,178.045182,239.948925,115.535748,234.093830,-0.000440,0.031387,103.012217,64.098100,237.730070,19.823385,84.436739,0.670829,825969.582294,0.864234,9.362472,21.262213,4.894164,0.080118,0.071864,32.000000,89.989812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326855,71.006823,117.000895,100.000000,38.348696,40.253165,41.042329,43.754767,45.126582,36.910435,51.699571,198.435036,95.596539,0.593031,198.385592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
