OSU 80 Ton Compressor Load Stand
50.027392,49.409172,244.237875,181.545506,222.276599,220.700296,99.339837,14.260624,239.471710,3.373598,47.730630,49.429765,179.823924,246.551693,178.088189,239.803608,115.022897,233.807568,-0.000439,0.031377,103.104961,64.237833,237.604010,19.823630,84.480571,0.669736,825785.863854,0.863127,9.231926,21.351275,4.884572,0.079531,0.071376,32.000000,90.065010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330293,71.030980,117.027841,100.000000,38.403624,40.253165,41.042329,43.681711,45.126582,36.910435,51.706302,198.679675,95.566752,0.591552,198.453609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937190,49.421815,244.068592,181.565754,222.240593,220.697535,99.320620,14.261622,238.959679,3.364014,47.733947,49.334926,179.860978,246.290437,178.111268,239.553131,115.381050,233.308724,-0.000440,0.031383,103.297503,64.090995,237.184875,19.820112,84.364996,0.668678,827423.051306,0.860119,9.113459,21.771992,4.882083,0.078476,0.069859,32.000000,90.080347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356591,71.045238,117.062393,100.000000,38.488773,40.253165,41.042329,43.634511,45.126582,36.910435,51.733126,198.641240,95.753252,0.591108,198.472531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872344,49.431710,243.689640,181.559005,222.238338,220.826079,99.255249,14.258768,238.967611,3.370279,47.589306,49.394935,179.800837,246.034135,178.053589,239.564293,115.903488,233.418996,-0.000442,0.031389,103.451702,64.073765,237.193932,19.817504,84.332902,0.670302,826078.753777,0.862032,9.219219,21.253082,4.887512,0.080383,0.071180,32.000000,90.076439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351216,71.048156,117.055060,100.000000,38.392908,40.253165,41.042329,43.701127,45.126582,36.910435,51.782960,198.510498,95.268000,0.590581,198.325599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.013004,49.431710,243.933272,181.559005,222.197342,220.806440,99.302528,14.256628,239.305094,3.375126,47.557211,49.239453,179.789818,246.431085,178.037739,239.797494,115.672391,234.152744,-0.000443,0.031392,103.605811,64.035033,237.472098,19.816440,84.447125,0.671023,824507.847629,0.864373,9.296135,20.766202,4.886268,0.078986,0.070784,32.000000,90.083006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355423,71.070180,117.046485,100.000000,38.360000,40.253165,41.042329,43.744070,45.126582,36.910435,51.831416,198.605057,96.530139,0.594001,198.486811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916818,49.397902,244.049824,181.519915,222.198540,220.739419,99.432164,14.261052,239.343349,3.369508,47.814161,49.341664,179.855071,246.554567,178.122730,239.808600,115.370211,234.146721,-0.000444,0.031389,103.730417,64.032106,237.496101,19.817993,84.465606,0.668951,825197.553433,0.861185,9.150842,21.233584,4.877397,0.079581,0.071951,32.000000,90.119055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329628,71.064713,117.086581,100.000000,38.488966,40.253165,41.042329,43.604743,45.126582,36.910435,51.870176,198.864327,96.060588,0.585216,198.540509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760201,49.463594,243.784545,181.550287,222.208432,220.822555,99.203891,14.264905,239.133589,3.374665,47.843847,49.265436,179.808695,246.107792,178.049259,239.623072,115.972895,233.415011,-0.000445,0.031444,103.404164,64.251915,237.322600,19.812503,84.402698,0.669772,826280.323350,0.861561,9.216353,21.533825,4.889130,0.081109,0.071798,32.000000,90.141402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348433,71.092619,117.044937,100.000000,38.438712,40.253165,41.042329,43.624471,45.126582,36.910435,51.957185,198.407782,96.890373,0.588927,198.571311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874303,49.472389,243.994314,181.551974,222.133366,220.808285,99.387602,14.257056,239.384462,3.375289,47.913854,49.282277,179.812631,246.481257,178.069846,239.965464,115.384606,233.573994,-0.000445,0.031439,103.046520,64.237205,237.692790,19.811770,84.478065,0.671906,824486.486915,0.867049,9.444079,20.695510,4.899187,0.077205,0.070623,32.000000,90.166695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337510,71.097039,116.991202,100.000000,38.434293,40.253165,41.042329,43.739689,45.126582,36.910435,51.998343,198.775204,96.177242,0.585308,198.520052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848906,49.468266,244.155516,181.546631,222.208848,220.746292,99.360966,14.261622,239.068201,3.377627,48.023996,49.259555,179.845765,246.485008,178.114144,239.682699,115.013089,233.396874,-0.000447,0.031461,103.022788,64.356774,237.480519,19.813824,84.526134,0.670405,826742.244472,0.863213,9.334787,21.335044,4.892185,0.077659,0.069497,32.000000,90.166798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337004,71.104407,116.959436,100.000000,38.521194,40.253165,41.042329,43.661905,45.126582,36.910435,52.038331,198.721931,95.273063,0.588856,198.476661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842811,49.500975,243.824993,181.575596,222.227114,220.793549,99.401202,14.269329,238.971961,3.366329,47.989579,49.264499,179.838610,246.050240,178.104385,239.634667,115.251000,233.622180,-0.000446,0.031423,103.077868,64.139376,237.192581,19.812243,84.408936,0.670374,828092.737974,0.863681,9.356930,21.649468,4.897911,0.079633,0.070835,32.000000,90.209627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342650,71.092643,116.945144,100.000000,38.552759,40.253165,41.042329,43.676009,45.126582,36.910435,52.071043,198.802405,96.542024,0.594755,198.539132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954885,49.497127,243.876769,181.586002,222.259417,220.884442,99.271740,14.262336,239.135597,3.349232,47.953801,49.380472,179.827668,246.192805,178.061985,239.624088,115.581343,233.702521,-0.000447,0.031392,103.172576,64.155417,237.390353,19.809697,84.441932,0.671024,827385.205788,0.863713,9.395944,21.484176,4.891879,0.079890,0.070995,32.000000,90.201303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366853,71.115995,116.926835,100.000000,38.495312,40.253165,41.042329,43.640337,45.126582,36.910435,52.151058,198.543480,95.427061,0.586692,198.442909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919576,49.472115,244.131793,181.559848,222.213844,220.843339,99.441095,14.264334,239.402037,3.346932,47.797837,49.371911,179.796447,246.473204,178.054737,239.984965,115.316402,233.793812,-0.000449,0.031411,103.278017,64.145980,237.632520,19.808467,84.522456,0.669900,826139.657489,0.863030,9.276255,21.179715,4.881940,0.080188,0.070487,32.000000,90.194622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363287,71.114505,116.890842,100.000000,38.460096,40.253165,41.042329,43.602435,45.126582,36.910435,52.183004,198.882189,95.637185,0.592784,198.413168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893601,49.460021,244.037964,181.568004,222.108174,220.725566,99.357591,14.264191,238.927598,3.334422,47.785905,49.284215,179.860553,246.238532,178.116759,239.476003,115.045984,233.699479,-0.000446,0.031420,103.610249,64.077718,237.324823,19.811882,84.391645,0.669900,827089.921405,0.862016,9.287716,21.474057,4.890502,0.080451,0.072062,32.000000,90.245207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390539,71.123913,116.812470,100.000000,38.552374,40.253165,41.042329,43.612043,45.126582,36.910435,52.203453,198.715183,96.106663,0.592046,198.480084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793653,49.425663,243.638652,181.568285,222.145621,220.802385,99.278583,14.267902,238.851388,3.321837,47.585050,49.362971,179.822767,245.993524,178.093317,239.288540,115.458391,233.551702,-0.000445,0.031472,103.754157,64.162943,237.211875,19.810091,84.360723,0.670680,827789.255755,0.862750,9.302467,21.714093,4.891168,0.079151,0.071005,32.000000,90.266511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412359,71.110906,116.761934,100.000000,38.519059,40.253165,41.042329,43.620710,45.126582,36.910435,52.234525,198.557166,96.491474,0.588926,198.552783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845404,49.425663,243.814334,181.568285,222.102527,220.877290,99.318116,14.258055,239.065614,3.316285,47.444013,49.254200,179.796205,245.971446,178.045989,239.629749,115.346864,233.423832,-0.000445,0.031474,103.867235,64.176946,237.380361,19.807824,84.392565,0.671489,826411.413508,0.865580,9.371507,21.254075,4.892966,0.078813,0.070446,32.000000,90.259999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429790,71.120449,116.720590,100.000000,38.420184,40.253165,41.042329,43.671941,45.126582,36.910435,52.230465,198.636231,96.416126,0.587071,198.593105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772612,49.345130,243.957330,181.527508,222.101576,220.803676,99.157450,14.264334,239.224544,3.303547,47.432484,49.401962,179.807742,246.463418,178.057920,239.838773,114.979085,233.781569,-0.000446,0.031474,103.775473,64.028691,237.394145,19.809657,84.456248,0.671201,827067.017363,0.864530,9.317950,21.324385,4.891410,0.078331,0.069250,32.000000,90.273688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445243,71.118485,116.690201,100.000000,38.542169,40.253165,41.042329,43.611210,45.126582,36.910435,52.184155,198.314900,97.240775,0.587499,198.722963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787807,49.311597,243.659938,181.518228,222.086551,220.736397,99.398002,14.260909,238.762023,3.292730,47.505646,49.188018,179.813222,245.958317,178.084492,239.388950,115.414453,232.232417,-0.000444,0.031512,102.646355,64.109067,237.052819,19.812688,84.430951,0.671329,828241.285309,0.866853,9.312761,21.807430,4.901437,0.080186,0.071982,32.000000,90.223339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442691,71.110549,116.688535,100.000000,38.568814,40.253165,41.042329,43.552387,45.126582,36.910435,52.182024,198.796003,95.416422,0.583068,198.530753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791593,49.292633,243.663338,181.494606,222.028153,220.831186,99.356788,14.257056,239.046964,3.295745,47.416621,49.210642,179.781531,246.086896,178.066419,239.604792,115.717684,233.771026,-0.000446,0.031511,102.225743,64.046406,237.185203,19.809485,84.384054,0.670378,825762.600910,0.863500,9.199172,20.234479,4.894762,0.079196,0.070946,32.000000,90.170153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444820,71.112261,116.669951,100.000000,38.427776,40.253165,41.042329,43.654570,45.126582,36.910435,52.217766,198.713576,95.574969,0.593279,198.542830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921130,49.268171,244.083530,181.471265,222.031740,220.758735,99.463242,14.257627,239.099181,3.288335,47.414159,49.290970,179.796108,246.355430,178.073999,239.689786,114.957693,233.508453,-0.000447,0.031513,101.246478,64.312266,237.355622,19.810205,84.496853,0.671167,825059.354522,0.864728,9.240610,21.065437,4.893664,0.079382,0.071007,32.000000,90.197789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445440,71.126142,116.565732,100.000000,38.612712,40.253165,41.042329,43.668901,45.126582,36.910435,52.218523,198.926484,96.769610,0.592580,198.658211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810653,49.266796,243.892739,181.504449,221.860947,220.760596,99.450418,14.264905,238.955606,3.298536,47.558616,49.211669,179.808566,246.099311,178.079087,239.431898,115.484617,232.753070,-0.000448,0.031451,101.511958,64.175465,237.088467,19.808425,84.358379,0.669317,827678.823770,0.860971,9.082167,21.740833,4.889383,0.080110,0.071359,32.000000,90.224593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454463,71.120654,116.468173,100.000000,38.549420,40.253165,41.042329,43.560795,45.126582,36.910435,52.210190,198.900836,95.443715,0.584431,198.428825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826639,49.283562,243.754682,181.528352,221.818778,220.805140,99.145291,14.262336,239.043255,3.294650,47.434448,49.236390,179.777014,246.183998,178.041181,239.522064,115.493984,233.641795,-0.000450,0.031458,101.639580,64.251797,237.338795,19.807781,84.389139,0.671291,825627.314564,0.863208,9.195042,20.970144,4.896397,0.079775,0.071435,32.000000,90.200995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426887,71.073208,116.443680,100.000000,38.515389,40.253165,41.042329,43.621832,45.126582,36.910435,52.244024,198.290582,95.799107,0.593324,198.480713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891111,49.253603,243.917412,181.510354,221.872226,220.757641,99.250820,14.264619,239.184787,3.303918,47.488583,49.329800,179.810591,246.323280,178.069280,239.797662,115.033272,233.381098,-0.000452,0.031452,101.818517,64.250813,237.433589,19.811599,84.430933,0.670808,825811.777371,0.865772,9.195264,21.247512,4.892055,0.079112,0.071203,32.000000,90.252400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423145,71.117539,116.483765,100.000000,38.590018,40.253165,41.042329,43.609511,45.126582,36.910435,52.232747,198.501639,95.786561,0.590912,198.363640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813060,49.252504,243.899490,181.509229,221.998404,220.708218,99.352056,14.263050,238.994610,3.309303,47.546165,49.323033,179.801264,246.245219,178.091740,239.608667,114.774667,233.174988,-0.000453,0.031450,101.971630,64.019402,237.269187,19.811800,84.433133,0.669842,827361.352890,0.863351,9.098624,21.624198,4.888995,0.079206,0.071493,32.000000,90.215107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426350,71.095463,116.479822,100.000000,38.575599,40.253165,41.042329,43.564418,45.126582,36.910435,52.244068,198.704112,95.963816,0.590432,198.463444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920581,49.289884,243.474741,181.520197,222.007060,220.775105,99.293326,14.264191,238.513611,3.301121,47.383122,49.170996,179.763467,245.636553,178.005044,238.973867,115.285482,233.096468,-0.000457,0.031437,102.291696,64.032959,236.843831,19.808662,84.200559,0.670490,828382.439530,0.863777,9.178258,21.816322,4.896296,0.078888,0.070749,32.000000,90.275083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389268,71.112283,116.488869,100.000000,38.541031,40.253165,41.042329,43.628817,45.126582,36.910435,52.257975,198.586652,96.483184,0.589926,198.513483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904303,49.258276,243.637908,181.492356,221.948585,220.798579,99.447819,14.265190,238.832333,3.308244,47.312897,49.236482,179.756896,246.088832,177.988103,239.359658,115.196106,233.650363,-0.000457,0.031417,102.457529,64.199110,237.152548,19.808403,84.367935,0.670732,826411.366708,0.862571,9.104447,21.280168,4.877242,0.080085,0.071881,32.000000,90.285293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409257,71.105320,116.478712,100.000000,38.459904,40.253165,41.042329,43.553490,45.126582,36.910435,52.314520,198.895638,96.610403,0.585346,198.557385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830382,49.237112,243.778376,181.477452,221.931734,220.693313,99.355221,14.261194,238.988015,3.307551,47.349027,49.308995,179.770931,246.116640,178.047290,239.485556,114.855678,233.492595,-0.000456,0.031423,102.653577,64.151335,237.295721,19.813161,84.405096,0.669860,826832.618051,0.861559,9.089662,21.548149,4.882102,0.080513,0.071626,32.000000,90.327158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388946,71.117764,116.421363,100.000000,38.443508,40.253165,41.042329,43.589559,45.126582,36.910435,52.299262,198.710442,95.572255,0.584976,198.459588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800618,49.213750,243.543794,181.498262,221.959854,220.728053,99.392638,14.256770,238.450295,3.310505,47.312994,49.214743,179.760196,245.717203,178.061682,238.983396,115.492498,231.240183,-0.000457,0.031421,102.924514,64.008712,236.787137,19.811641,84.292189,0.670242,827926.001149,0.863320,9.144941,21.837738,4.892163,0.079125,0.070918,32.000000,90.208383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366513,71.119385,116.345358,100.000000,38.546923,40.253165,41.042329,43.570979,45.126582,36.910435,52.291427,198.785276,95.106959,0.591927,198.501917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828550,49.192587,243.220681,181.487857,221.966280,220.794788,99.255906,14.262051,238.486302,3.317091,47.267243,49.233018,179.732510,245.550908,178.008789,239.045555,115.618942,233.181824,-0.000456,0.031403,103.080614,64.193847,236.911849,19.810200,84.224846,0.671114,825275.428263,0.863648,9.152383,20.472248,4.890377,0.078195,0.070561,32.000000,90.193381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366923,71.117308,116.329998,100.000000,38.374536,40.253165,41.042329,43.594852,45.126582,36.910435,52.278333,198.511811,95.654720,0.594800,198.423239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803152,49.137892,243.615121,181.455236,221.998757,220.649948,99.434703,14.261337,238.729437,3.301570,47.151190,49.158233,179.727430,245.961680,178.008877,239.314082,114.993626,233.392997,-0.000455,0.031394,103.210101,64.146577,237.079515,19.811094,84.387318,0.670951,824964.682999,0.864509,9.102310,20.974253,4.881151,0.079221,0.071096,32.000000,90.224604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371583,71.121550,116.307573,100.000000,38.370129,40.253165,41.042329,43.522591,45.126582,36.910435,52.265284,198.869406,95.724125,0.590779,198.520957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716344,49.158780,243.363873,181.464516,221.987395,220.633411,99.472257,14.266189,238.368679,3.286415,47.455295,49.090638,179.761430,245.660405,178.058481,238.976028,114.932913,232.682039,-0.000453,0.031361,103.478905,63.888590,236.805366,19.808363,84.316170,0.670052,826941.713262,0.862744,9.073903,21.667682,4.891560,0.079492,0.070916,32.000000,90.300381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360435,71.116213,116.274100,100.000000,38.389874,40.253165,41.042329,43.638701,45.126582,36.910435,52.211408,198.944514,96.056553,0.590696,198.634686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692192,49.198358,243.059169,181.481951,221.865218,220.724002,99.225917,14.265904,238.373787,3.277726,47.516710,49.153053,179.686022,245.426080,177.942601,238.909247,115.112659,233.004154,-0.000455,0.031338,103.370925,64.020623,236.597543,19.795035,84.095099,0.671126,827312.727303,0.864077,9.184710,21.498895,4.895048,0.079047,0.070369,32.000000,90.300798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353671,71.090807,116.286316,100.000000,38.152004,40.253165,41.042329,43.628517,45.126582,36.910435,52.277033,198.451834,95.126255,0.589099,198.287362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648140,49.245908,243.322670,181.485607,221.868832,220.618730,99.119382,14.265190,238.388437,3.276066,47.503456,49.172320,179.774956,245.469728,178.052803,238.941292,114.747123,233.028906,-0.000457,0.031303,103.616945,63.973353,236.623750,19.789380,84.192878,0.672990,827066.492781,0.867142,9.249326,21.423194,4.891295,0.079273,0.071139,32.000000,90.393476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401349,71.141344,116.376350,100.000000,38.202440,40.253165,41.042329,43.617865,45.126582,36.910435,52.317720,198.238764,96.839969,0.594948,198.532326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671302,49.223370,242.867871,181.474077,221.744374,220.674271,99.280521,14.264191,237.809360,3.270496,47.374691,49.089452,179.735748,245.037509,177.995020,238.283001,115.188185,232.308668,-0.000455,0.031260,103.700673,63.895740,236.118101,19.781118,84.048671,0.672925,828415.821969,0.868631,9.342570,21.796721,4.900942,0.079315,0.070301,32.000000,90.309568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384248,71.117214,116.384200,100.000000,38.098789,40.253165,41.042329,43.632774,45.126582,36.910435,52.352799,198.561042,95.957947,0.585042,198.470013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732222,49.160429,242.936469,181.420366,221.701935,220.670070,99.321943,14.261480,238.304315,3.282603,47.232185,49.133360,179.690758,245.594373,177.974348,238.803939,114.778858,232.909784,-0.000454,0.031260,103.935036,63.965395,236.687588,19.770665,84.209682,0.673162,826641.716562,0.866936,9.296002,21.122886,4.889501,0.078494,0.069939,32.000000,90.293581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422450,71.103169,116.472985,100.000000,37.883043,40.253165,41.042329,43.731511,45.126582,36.910435,52.280794,198.643886,95.308939,0.589616,198.385198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705085,49.117553,242.911814,181.376778,221.733594,220.607733,99.405843,14.258340,237.666385,3.285875,47.382873,48.976392,179.693641,245.007520,178.027537,238.307138,114.777584,231.720537,-0.000454,0.031250,104.103173,63.871430,235.968834,19.762929,84.076546,0.671182,828083.224663,0.865226,9.169904,21.726525,4.884891,0.078224,0.068883,32.000000,90.273630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421126,71.098946,116.481160,100.000000,37.910233,40.253165,41.042329,43.654985,45.126582,36.910435,52.238578,198.811685,96.124784,0.593019,198.497865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678742,49.135693,242.696948,181.374529,221.700872,220.684226,99.367038,14.261337,237.911759,3.291241,47.251677,49.024547,179.664765,244.991272,177.940533,238.440355,115.210083,232.471340,-0.000455,0.031216,104.184993,63.855641,236.262090,19.752249,84.049500,0.672470,829058.064671,0.865347,9.189588,21.927806,4.892602,0.076838,0.069509,32.000000,90.278187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424763,71.088490,116.497395,100.000000,37.675799,40.253165,41.042329,43.634773,45.126582,36.910435,52.233294,198.734077,94.658097,0.588405,198.423908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718087,49.081274,242.788967,181.342190,221.510867,220.598638,99.361100,14.262621,238.194646,3.287755,47.077264,49.044187,179.651287,245.415459,177.949220,238.706805,114.377140,232.979650,-0.000457,0.031177,104.251750,63.910179,236.549555,19.741601,84.137020,0.672625,826329.271291,0.865863,9.200609,21.153610,4.885328,0.079759,0.071704,32.000000,90.294921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390955,71.089935,116.436498,100.000000,37.681373,40.253165,41.042329,43.654988,45.126582,36.910435,52.251834,198.722201,95.412827,0.597242,198.526583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722605,49.051866,243.144108,181.343596,221.530857,220.551273,99.293471,14.261337,238.172115,3.295749,47.109213,49.091471,179.695552,245.268368,178.016138,238.625498,114.513765,232.650578,-0.000457,0.031180,103.782935,63.916246,236.361290,19.736072,84.139778,0.671278,829297.463503,0.864686,9.105396,22.150802,4.883313,0.078437,0.070974,32.000000,90.349390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407099,71.106894,116.495309,100.000000,37.747480,40.253165,41.042329,43.596856,45.126582,36.910435,52.190704,198.586942,95.647676,0.591947,198.519659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624170,49.033726,242.567749,181.363843,221.458011,220.610719,99.290848,14.261480,237.591074,3.296919,46.979376,49.123939,179.688770,244.792929,178.015259,238.105740,114.998937,231.863084,-0.000457,0.031157,103.508084,63.837488,235.899531,19.727246,84.025321,0.671611,828441.881157,0.864930,9.071306,21.907875,4.890011,0.079293,0.071840,32.000000,90.360153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372934,71.106324,116.495136,100.000000,37.654082,40.253165,41.042329,43.653926,45.126582,36.910435,52.150176,198.581697,95.298521,0.590806,198.486063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766514,48.965291,242.888669,181.320818,221.332610,220.557222,99.308049,14.264334,238.234276,3.324662,46.728525,49.043463,179.642517,245.406896,177.931925,238.802393,114.599593,232.900722,-0.000457,0.031166,103.334216,63.721092,236.484209,19.718504,84.144845,0.672749,826715.663726,0.867049,9.155265,21.167855,4.888097,0.080205,0.071661,32.000000,90.391794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380687,71.103296,116.504221,100.000000,37.474480,40.253165,41.042329,43.683239,45.126582,36.910435,52.045416,198.616098,96.587072,0.593167,198.631697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720210,48.915545,243.109960,181.301977,221.313420,220.455399,99.388442,14.263335,238.248804,3.323654,46.835081,49.135215,179.648026,245.502286,177.982940,238.815899,114.229004,232.645557,-0.000457,0.031142,102.973370,63.774818,236.480273,19.715588,84.157142,0.671547,828098.970334,0.866125,9.037218,21.862678,4.886495,0.079680,0.071582,32.000000,90.430455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384389,71.087932,116.494936,100.000000,37.540191,40.253165,41.042329,43.607719,45.126582,36.910435,51.971803,198.776883,95.270862,0.584869,198.495662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574929,48.904827,242.977688,181.322224,221.274191,220.435647,99.326197,14.263478,238.015558,3.318051,46.684202,49.027500,179.669245,245.373747,177.957968,238.619164,115.143787,232.867054,-0.000454,0.031148,101.426415,63.886205,236.321826,19.709650,84.099517,0.670854,828886.985478,0.863444,8.937468,22.191014,4.889560,0.079633,0.071360,32.000000,90.461258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374636,71.083574,116.481955,100.000000,37.545724,40.253165,41.042329,43.635122,45.126582,36.910435,51.931120,198.652393,95.934543,0.592596,198.452625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753604,48.874595,243.021295,181.330660,221.235159,220.411420,99.374652,14.263192,238.375162,3.310673,46.431146,48.969549,179.656260,245.336113,177.964190,238.829121,114.950300,233.117670,-0.000452,0.031173,100.827382,63.736776,236.605436,19.705724,84.146269,0.672592,825205.835884,0.866695,9.077496,21.347795,4.901221,0.079149,0.069547,32.000000,90.492091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374561,71.089716,116.470579,100.000000,37.431688,40.253165,41.042329,43.720306,45.126582,36.910435,51.899872,198.749304,96.441071,0.589617,198.543144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704619,48.809184,243.279371,181.305070,221.181084,220.328836,99.391299,14.261480,238.429018,3.312104,46.510986,49.101685,179.642302,245.597798,177.972395,239.008966,114.441386,233.064047,-0.000450,0.031168,100.137973,64.019302,236.707167,19.704937,84.169402,0.670206,825546.390533,0.862648,8.861914,21.622194,4.884496,0.079908,0.070918,32.000000,90.562306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368417,71.081919,116.452986,100.000000,37.352092,40.253165,41.042329,43.616584,45.126582,36.910435,51.768714,198.782598,95.138213,0.584764,198.391886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724585,48.788297,243.081124,181.314350,221.042792,220.300863,99.209650,14.252204,238.369076,3.301352,46.484532,49.183537,179.678093,245.534864,178.014917,238.920972,114.349329,232.428906,-0.000448,0.031127,99.403480,63.942888,236.691038,19.702090,84.222754,0.670603,827260.627108,0.862966,8.847268,22.113801,4.894502,0.077733,0.070260,32.000000,90.531355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377527,71.110499,116.407956,100.000000,37.415647,40.253165,41.042329,43.662710,45.126582,36.910435,51.691914,198.419299,95.654646,0.593287,198.454278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806555,48.780877,243.278492,181.320818,221.053298,220.263665,99.266517,14.264905,238.493405,3.298665,46.387094,49.211344,179.659591,245.663524,177.974185,239.028689,114.429871,232.956794,-0.000448,0.031102,99.091224,63.979111,236.983067,19.702440,84.279045,0.669491,827421.253807,0.864000,8.805684,22.000640,4.888550,0.079810,0.071668,32.000000,90.535083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357566,71.095942,116.367489,100.000000,37.367380,40.253165,41.042329,43.592059,45.126582,36.910435,51.637418,198.533035,96.932779,0.589479,198.601838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801061,48.737179,243.270367,181.305633,221.108526,220.123857,99.424891,14.263050,238.277447,3.297589,46.027284,49.050462,179.652230,245.514069,177.978645,238.855870,114.073910,232.677430,-0.000448,0.031087,99.677774,63.957654,236.603499,19.705639,84.276557,0.668369,826806.355537,0.861762,8.713365,22.090691,4.884467,0.079653,0.071493,32.000000,90.532513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344732,71.064885,116.353182,100.000000,37.427423,40.253165,41.042329,43.622571,45.126582,36.910435,51.530597,198.849783,95.802188,0.581119,198.456166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747225,48.642089,243.061364,181.259515,221.145237,220.125362,99.505721,14.261337,238.442114,3.300436,46.023393,49.095532,179.651114,245.493275,177.967540,238.893598,114.113692,232.593281,-0.000449,0.031082,99.777775,63.989756,236.677003,19.704128,84.253298,0.667913,827643.095448,0.859843,8.675353,22.356410,4.884843,0.080748,0.071553,32.000000,90.553916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369194,71.075236,116.386576,100.000000,37.337344,40.253165,41.042329,43.585200,45.126582,36.910435,51.416669,199.011442,95.814220,0.587559,198.535277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808536,48.593170,243.184000,181.232801,221.104502,220.099130,99.384229,14.258198,238.623168,3.299630,45.816643,49.138525,179.612569,245.670680,177.948890,239.136067,114.135671,233.130468,-0.000449,0.031097,99.943485,64.126449,236.858233,19.703143,84.294678,0.668129,827296.935631,0.859954,8.636017,22.289428,4.885928,0.079826,0.071657,32.000000,90.464258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373166,71.067602,116.432518,100.000000,37.318093,40.253165,41.042329,43.620385,45.126582,36.910435,51.263337,198.768459,95.885020,0.587513,198.474301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635869,48.554421,243.269987,181.222115,221.119805,220.003884,99.494140,14.277177,238.455993,3.306066,45.934015,49.171962,179.612503,245.553314,177.940317,239.109250,114.449124,232.827374,-0.000449,0.031112,100.038989,63.928819,236.841970,19.706275,84.282020,0.667163,826883.618711,0.859606,8.523608,22.440952,4.882376,0.079391,0.072083,32.000000,90.461267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402954,71.078717,116.455986,100.000000,37.293292,40.253165,41.042329,43.584911,45.126582,36.910435,51.144334,198.988281,95.484214,0.586518,198.505772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831208,48.530237,243.392186,181.212273,221.085388,220.054681,99.358495,14.267331,238.919624,3.319322,45.814886,49.192816,179.588027,245.909449,177.912832,239.326106,114.778878,233.822764,-0.000450,0.031117,100.329573,64.000650,237.055651,19.706197,84.314493,0.667163,826883.618711,0.859606,8.523608,22.440952,4.882376,0.080360,0.071676,32.000000,90.569136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412781,71.084391,116.502526,100.000000,37.247450,40.253165,41.042329,43.683015,45.126582,36.910435,51.055341,198.716990,96.382230,0.586518,198.587991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862369,48.498907,243.950419,181.191183,221.123053,220.012285,99.262970,14.261480,238.989935,3.334124,45.729742,49.286052,179.608479,246.174008,177.947011,239.430592,114.627217,233.808098,-0.000451,0.031132,100.622500,63.853007,237.246733,19.708411,84.443933,0.666846,823836.463729,0.859068,8.437212,22.020903,4.884332,0.079871,0.071396,32.000000,90.568876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424561,71.064667,116.505422,100.000000,37.284246,40.253165,41.042329,43.549726,45.126582,36.910435,50.931171,198.525940,95.328455,0.583352,198.401996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792480,48.500831,243.641603,181.199901,221.252094,219.971819,99.232789,14.259910,238.542508,3.341434,45.891764,49.233964,179.570983,245.816894,177.921276,239.143973,114.636216,233.850113,-0.000451,0.031171,101.255867,64.086179,236.782934,19.713428,84.345758,0.666237,824168.098098,0.859056,8.373648,22.167841,4.892476,0.077777,0.070195,32.000000,90.584199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424322,71.064842,116.527787,100.000000,37.383944,40.253165,41.042329,43.558290,45.126582,36.910435,50.815289,198.465578,97.150313,0.590166,198.624222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905229,48.507427,243.761159,181.196807,221.328842,220.039570,99.203748,14.262051,239.119948,3.357946,45.968286,49.244551,179.551568,246.216168,177.892944,239.697632,114.669874,233.922937,-0.000450,0.031137,101.683355,64.011052,237.439015,19.719604,84.375526,0.667123,824105.773887,0.860505,8.447890,22.172371,4.893141,0.078763,0.070973,32.000000,90.558010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433199,71.061695,116.544852,100.000000,37.308962,40.253165,41.042329,43.531680,45.126582,36.910435,50.717698,198.407497,96.447234,0.579195,198.520721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804529,48.537107,243.991341,181.203556,221.314934,219.970581,99.480657,14.261337,239.166959,3.362029,46.463611,49.185522,179.599505,246.320813,177.955773,239.759828,114.259651,233.574521,-0.000453,0.031130,101.839227,64.130732,237.477786,19.728506,84.515208,0.666093,824048.912939,0.858875,8.337855,22.162157,4.884481,0.079838,0.071972,32.000000,90.560387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472540,71.070755,116.562117,100.000000,37.386535,40.253165,41.042329,43.516209,45.126582,36.910435,50.643691,198.961315,95.237113,0.582722,198.376937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850268,48.616530,243.698627,181.253610,221.303031,219.946017,99.326614,14.260624,238.689825,3.342147,46.540908,49.238738,179.617095,245.832449,177.938631,239.153650,114.631302,232.641213,-0.000454,0.031114,102.048934,63.887925,236.881053,19.734773,84.391862,0.666327,825746.212081,0.858213,8.471692,22.460168,4.898979,0.080554,0.070987,32.000000,90.573478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483179,71.080557,116.566963,100.000000,37.464741,40.253165,41.042329,43.554218,45.126582,36.910435,50.644051,198.653229,95.944301,0.591311,198.550816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843628,48.622851,243.700486,181.249954,221.202068,220.061021,99.256627,14.261622,239.256644,3.338740,46.337614,49.223493,179.578712,246.326970,177.867248,239.799392,114.772674,233.774613,-0.000456,0.031135,102.517848,64.262845,237.522451,19.740191,84.450803,0.666406,824214.483304,0.858763,8.503786,21.787312,4.888612,0.080237,0.071208,32.000000,90.562356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471160,71.064402,116.560094,100.000000,37.331443,40.253165,41.042329,43.556223,45.126582,36.910435,50.588262,198.513255,96.672252,0.586165,198.593105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852403,48.626699,243.982688,181.271607,221.152159,220.002850,99.347411,14.266332,239.387691,3.335446,46.567928,49.248182,179.615432,246.515486,177.940292,239.953715,114.648941,233.749776,-0.000457,0.031130,102.294537,64.248605,237.700598,19.749621,84.552224,0.666374,824128.317362,0.859961,8.516976,22.011603,4.889301,0.080061,0.071268,32.000000,90.642645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496653,71.065428,116.544424,100.000000,37.442489,40.253165,41.042329,43.487935,45.126582,36.910435,50.481035,198.694822,95.190671,0.582130,198.461988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869251,48.676442,243.714357,181.305070,221.250546,219.991431,99.306549,14.265904,238.961018,3.337746,46.509728,49.293562,179.615135,245.964616,177.951092,239.461744,115.383542,233.553132,-0.000456,0.031133,102.329807,63.995302,237.239246,19.761630,84.372587,0.665789,824423.079759,0.858789,8.511746,22.127337,4.894101,0.079199,0.071181,32.000000,90.693574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497564,71.031112,116.535263,100.000000,37.438659,40.253165,41.042329,43.479999,45.126582,36.910435,50.449821,198.613097,97.094407,0.591381,198.692082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907969,48.676717,243.865462,181.306758,221.218409,220.055679,99.306846,14.261480,239.419612,3.335543,46.568982,49.246254,179.592309,246.469534,177.903066,239.898829,114.955464,233.992070,-0.000458,0.031164,102.538782,64.239506,237.618082,19.766714,84.502406,0.666639,821414.667293,0.858895,8.544066,21.329384,4.887067,0.077406,0.069420,32.000000,90.656615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506340,71.011700,116.582792,100.000000,37.432398,40.253165,41.042329,43.473123,45.126582,36.910435,50.373117,198.613693,95.766311,0.579292,198.544128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962540,48.678366,244.270129,181.283699,221.242125,220.000750,99.357497,14.256485,239.540464,3.334752,46.733183,49.381606,179.621658,246.762023,177.965765,240.052412,114.578689,233.802613,-0.000460,0.031166,102.719734,64.305407,237.737251,19.772887,84.559346,0.665654,823397.763078,0.858403,8.504314,21.898816,4.886303,0.079986,0.071828,32.000000,90.665267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508210,71.010668,116.565223,100.000000,37.519054,40.253165,41.042329,43.494223,45.126582,36.910435,50.313286,198.714995,96.001821,0.587361,198.426504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
