OSU 80 Ton Compressor Load Stand
49.784380,48.793244,243.942586,181.346689,221.395708,220.010671,99.332632,14.254630,239.154858,3.332851,46.839820,49.215039,179.609460,246.106161,177.929870,239.585742,115.368068,233.166894,-0.000460,0.031154,102.039066,64.166497,237.296662,19.782274,84.416509,0.665141,824673.092422,0.856714,8.449588,22.214604,4.889065,0.079796,0.071324,32.000000,90.702374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540122,71.008577,116.550111,100.000000,37.526833,40.253165,41.042329,43.460051,45.126582,36.910435,50.303074,198.665264,96.354057,0.585863,198.567299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814585,48.835568,244.139805,181.338815,221.434759,220.125725,99.235353,14.264477,239.565944,3.340740,47.233559,49.309191,179.622348,246.611813,177.949072,240.161287,114.806157,234.343096,-0.000460,0.031153,100.648720,64.050560,237.931896,19.783048,84.459998,0.667908,822014.207505,0.860655,8.748688,21.220309,4.899982,0.076806,0.069351,32.000000,90.725176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565381,71.018902,116.483708,100.000000,37.513889,40.253165,41.042329,43.459806,45.126582,36.910435,50.295957,198.470707,96.329626,0.585159,198.431304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900233,48.900704,244.295434,181.383246,221.459302,220.119886,99.354350,14.268758,239.204615,3.339737,47.276515,49.336051,179.680176,246.408965,177.967812,239.751929,114.716426,233.122256,-0.000462,0.031152,100.279612,64.146810,237.493528,19.786853,84.443789,0.668008,824913.255946,0.861471,8.759744,22.161023,4.900970,0.079863,0.071873,32.000000,90.769898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562755,70.998870,116.423252,100.000000,37.684277,40.253165,41.042329,43.416253,45.126582,36.910435,50.285463,198.708700,96.636668,0.585697,198.520013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911122,48.932585,243.873967,181.429927,221.603739,220.188968,99.236970,14.265190,239.258904,3.336942,47.056525,49.279366,179.659862,246.228930,177.922674,239.758303,115.770815,233.435865,-0.000463,0.031163,99.910069,64.218549,237.491102,19.787948,84.501793,0.667600,825259.344008,0.858933,8.736296,21.857547,4.895677,0.079435,0.071498,32.000000,90.765727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573936,70.997198,116.349128,100.000000,37.565906,40.253165,41.042329,43.464613,45.126582,36.910435,50.342906,198.473940,96.439970,0.583367,198.520131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863641,48.925989,244.395558,181.407430,221.795727,220.207878,99.379959,14.260195,239.562480,3.361609,47.216897,49.270148,179.649437,246.728222,177.951065,240.159940,114.821007,234.020822,-0.000465,0.031167,99.796283,64.261254,237.866267,19.785250,84.563204,0.666587,821189.525995,0.860087,8.756924,20.904314,4.886165,0.079446,0.070847,32.000000,90.885026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549785,70.951093,116.265097,100.000000,37.637977,40.253165,41.042329,43.409764,45.126582,36.910435,50.298665,198.759917,95.815101,0.584071,198.382641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936151,48.979033,244.323390,181.456642,221.852700,220.202650,99.323192,14.263763,239.429740,3.373356,47.400916,49.288497,179.686748,246.662964,178.008795,240.087234,115.008830,234.062751,-0.000463,0.031204,99.109326,64.098036,237.667355,19.783850,84.564611,0.667542,825321.791964,0.859817,8.799414,22.042525,4.901278,0.078152,0.069989,32.000000,90.882783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592944,70.997961,116.295200,100.000000,37.802748,40.253165,41.042329,43.394173,45.126582,36.910435,50.265462,198.646385,96.973645,0.589150,198.565568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954759,49.029329,244.092417,181.499668,221.877143,220.307097,99.281554,14.258768,239.252810,3.368669,47.418021,49.361635,179.720496,246.364726,177.966421,239.874767,115.644939,232.510071,-0.000461,0.031205,98.704844,64.223236,237.584860,19.777977,84.529632,0.666725,824546.750392,0.859027,8.777511,21.868194,4.892716,0.078150,0.070337,32.000000,90.829886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569074,70.998141,116.281968,100.000000,37.795013,40.253165,41.042329,43.390096,45.126582,36.910435,50.288944,198.563107,97.166381,0.581408,198.632759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948608,49.058462,244.146042,181.497699,221.877369,220.341724,99.423084,14.258911,239.577376,3.363680,47.583868,49.297777,179.713394,246.721881,177.977798,240.025991,114.896897,234.170535,-0.000460,0.031193,97.957596,64.085016,237.883910,19.777182,84.561095,0.667678,822305.454891,0.859508,8.825253,21.099275,4.890971,0.078259,0.070483,32.000000,90.813949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581828,70.989751,116.276319,100.000000,37.821516,40.253165,41.042329,43.363430,45.126582,36.910435,50.350333,198.846167,95.816421,0.580421,198.437755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902915,49.142839,244.047796,181.540444,221.899307,220.352281,99.255923,14.265047,239.250917,3.357579,47.609490,49.260380,179.739572,246.451737,178.009948,239.870942,114.910897,233.394259,-0.000461,0.031163,98.072445,64.108468,237.569602,19.774099,84.515298,0.666884,824360.708005,0.859505,8.842009,21.685687,4.887789,0.078970,0.071359,32.000000,90.843319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581797,70.958636,116.246994,100.000000,37.899349,40.253165,41.042329,43.377741,45.126582,36.910435,50.385104,198.511846,96.317153,0.593158,198.500816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852796,49.146137,243.938493,181.545787,221.935460,220.411656,99.377763,14.261480,239.351622,3.346679,47.482717,49.283940,179.724969,246.317857,177.986068,239.842438,115.514462,233.854621,-0.000459,0.031148,98.432098,64.021426,237.577292,19.767902,84.441589,0.667804,826016.823266,0.861227,8.975660,21.750817,4.890452,0.080581,0.071532,32.000000,90.808328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586953,71.007308,116.248807,100.000000,37.865664,40.253165,41.042329,43.342164,45.126582,36.910435,50.421743,198.755526,96.970270,0.585977,198.569423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015770,49.151359,244.347404,181.525540,221.953494,220.392304,99.280865,14.264048,239.610624,3.347557,47.492824,49.261818,179.755241,246.747895,178.037115,240.234200,114.887825,234.195425,-0.000457,0.031138,98.726653,64.033796,237.854131,19.764249,84.582227,0.668934,823823.986472,0.861372,9.030778,21.295576,4.893176,0.079778,0.071818,32.000000,90.792073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590693,70.992810,116.280251,100.000000,37.893331,40.253165,41.042329,43.372127,45.126582,36.910435,50.431176,198.561729,95.738138,0.582507,198.486575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913100,49.159880,244.039451,181.549443,221.995654,220.445115,99.323622,14.258055,239.036686,3.329001,47.620427,49.197184,179.796976,246.223915,178.083745,239.531636,114.987303,233.277079,-0.000455,0.031111,98.809812,64.231343,237.275287,19.759975,84.400660,0.666707,826129.828044,0.859028,8.867639,22.031876,4.885407,0.081791,0.071389,32.000000,90.809634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602337,71.020197,116.312675,100.000000,37.989217,40.253165,41.042329,43.294049,45.126582,36.910435,50.441977,198.647244,96.562787,0.589019,198.438896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949728,49.188739,243.827596,181.572503,221.989863,220.493124,99.467183,14.265047,239.382974,3.316067,47.395028,49.357681,179.756538,246.389435,177.971101,239.760442,115.248092,233.947482,-0.000455,0.031127,99.284890,64.061749,237.721666,19.755757,84.437713,0.668905,826073.055732,0.860848,8.982174,21.636621,4.889287,0.079035,0.069723,32.000000,90.824908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608737,70.994267,116.289727,100.000000,37.835951,40.253165,41.042329,43.341955,45.126582,36.910435,50.476435,198.934366,95.024127,0.584656,198.276347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868680,49.153833,244.213979,181.534820,221.910002,220.474516,99.270982,14.253203,239.419671,3.302565,47.618735,49.232617,179.787740,246.559766,178.068202,239.919562,114.770091,234.113896,-0.000454,0.031159,99.212407,64.304412,237.686163,19.750573,84.516542,0.668063,825206.894836,0.859162,8.973191,21.591838,4.881460,0.079697,0.071827,32.000000,90.908050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605229,70.995734,116.265826,100.000000,38.000554,40.253165,41.042329,43.296623,45.126582,36.910435,50.453968,198.541965,96.561100,0.593636,198.540863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835078,49.202756,243.903003,181.586845,221.977324,220.531469,99.515801,14.265333,238.942796,3.333823,47.586218,49.205275,179.798669,246.065163,178.061402,239.405598,115.385015,233.112628,-0.000452,0.031188,99.378420,64.020052,237.315686,19.749313,84.354791,0.668845,827184.693435,0.862258,9.022047,22.123387,4.897141,0.079778,0.071739,32.000000,90.908132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570652,70.986455,116.265512,100.000000,38.011170,40.253165,41.042329,43.303296,45.126582,36.910435,50.499367,199.031603,97.147379,0.585416,198.608447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882125,49.167850,244.066306,181.578409,222.073254,220.513162,99.206040,14.263763,239.447555,3.342576,47.370640,49.313513,179.754425,246.422563,178.008559,239.935175,115.315243,234.197098,-0.000450,0.031182,99.452569,64.236888,237.750566,19.750222,84.545895,0.670234,824977.447958,0.861122,9.105726,21.185852,4.894203,0.077648,0.069022,32.000000,90.864361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499378,70.996039,116.299732,100.000000,37.994975,40.253165,41.042329,43.306690,45.126582,36.910435,50.502083,198.412081,95.526620,0.581976,198.371744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889700,49.221446,244.127716,181.602593,222.214589,220.509592,99.338649,14.264191,239.066357,3.350182,47.735625,49.293799,179.813249,246.247665,178.100791,239.640286,114.800488,232.874297,-0.000451,0.031184,99.872004,64.132279,237.318134,19.746488,84.440237,0.668887,825117.154325,0.863134,9.029363,21.534192,4.891732,0.080248,0.071707,32.000000,90.877717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497463,70.988737,116.392236,100.000000,38.061885,40.253165,41.042329,43.292227,45.126582,36.910435,50.482250,198.677298,94.462280,0.591470,198.234608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877352,49.278615,243.618298,181.643370,222.269501,220.560476,99.327649,14.269186,238.919845,3.359924,47.678060,49.305291,179.804898,246.097884,178.042865,239.499741,115.623324,233.285108,-0.000451,0.031182,100.115934,64.173865,237.266839,19.744132,84.361895,0.669324,827296.592284,0.861568,9.067926,21.693434,4.893349,0.079872,0.071824,32.000000,90.888662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480200,70.969826,116.418620,100.000000,37.896706,40.253165,41.042329,43.319151,45.126582,36.910435,50.548296,198.655298,94.250542,0.598312,198.193223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866989,49.272843,243.869673,181.630997,222.354862,220.556590,99.255398,14.263478,239.094245,3.361998,47.678121,49.214465,179.813174,246.291966,178.091840,239.680154,114.727220,233.552339,-0.000449,0.031144,100.065777,64.116537,237.333899,19.745211,84.427562,0.669484,824239.194615,0.862237,9.137861,21.003190,4.884347,0.079356,0.071346,32.000000,90.928407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474155,70.982436,116.438751,100.000000,38.014072,40.253165,41.042329,43.253978,45.126582,36.910435,50.625713,198.510796,96.739089,0.599243,198.504474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865741,49.268720,243.945071,181.626497,222.311867,220.573766,99.229009,14.265476,239.028416,3.357179,47.737715,49.208016,179.843566,246.367519,178.108982,239.734631,115.206057,233.353550,-0.000448,0.031145,100.187627,63.949135,237.416661,19.743641,84.346641,0.669619,826385.114027,0.862514,9.086627,21.632844,4.888757,0.077256,0.069895,32.000000,90.933578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467252,70.981339,116.464640,100.000000,37.989236,40.253165,41.042329,43.295613,45.126582,36.910435,50.635907,198.458019,95.355234,0.584018,198.237008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937957,49.295931,243.762990,181.626216,222.264695,220.511275,99.429706,14.264619,238.919528,3.344241,47.640581,49.132276,179.846133,246.025797,178.090845,239.382719,115.419843,233.542217,-0.000448,0.031160,100.229291,64.140058,237.215772,19.745789,84.384343,0.669619,826385.114027,0.862514,9.086627,21.632844,4.888757,0.079798,0.070916,32.000000,90.914367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449815,70.958939,116.462499,100.000000,37.999153,40.253165,41.042329,43.222152,45.126582,36.910435,50.696767,198.859412,96.148335,0.584018,198.387558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884977,49.266247,243.907523,181.597531,222.227380,220.575065,99.150847,14.258911,239.086573,3.327733,47.610107,49.234589,179.833104,246.222325,178.103306,239.515054,114.921326,233.581563,-0.000449,0.031102,100.206589,64.227462,237.413523,19.749378,84.328160,0.668789,824865.580798,0.860041,9.092542,21.289566,4.881317,0.079588,0.071657,32.000000,90.999822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460886,70.942234,116.475498,100.000000,38.005459,40.253165,41.042329,43.249550,45.126582,36.910435,50.718975,198.301694,95.503216,0.586961,198.200777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925328,49.266796,243.800809,181.592751,222.061694,220.506362,99.190173,14.258055,239.018381,3.329991,47.518282,49.145367,179.850664,245.946818,178.149748,239.450636,114.857912,233.530102,-0.000450,0.031093,100.132127,64.231180,237.153407,19.756140,84.385317,0.670183,827202.157448,0.863655,9.117609,21.800762,4.889398,0.077761,0.069968,32.000000,90.971531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457809,70.966929,116.490115,100.000000,38.047091,40.253165,41.042329,43.207883,45.126582,36.910435,50.723417,198.380346,96.949433,0.591764,198.396213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928196,49.245358,243.864913,181.564910,222.068908,220.536368,99.313042,14.256628,239.129235,3.317121,47.314343,49.106092,179.813119,246.360302,178.106578,239.597845,114.934563,233.610132,-0.000449,0.031094,100.251845,64.063130,237.442077,19.758585,84.371000,0.668901,827141.411822,0.862270,9.076454,21.847593,4.883309,0.080328,0.071754,32.000000,90.946199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433452,70.968698,116.476907,100.000000,38.020310,40.253165,41.042329,43.226675,45.126582,36.910435,50.721332,198.626083,94.994780,0.582215,198.155025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866430,49.151909,244.002274,181.511198,222.053437,220.555011,99.163007,14.263050,239.110487,3.307731,47.186544,49.246525,179.834062,246.403094,178.126825,239.743939,114.881067,233.461638,-0.000450,0.031081,100.765012,64.109411,237.404282,19.763257,84.435153,0.669140,826868.648212,0.861214,9.052053,21.796731,4.884313,0.077267,0.070602,32.000000,90.959681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458231,70.973567,116.467182,100.000000,38.100864,40.253165,41.042329,43.189666,45.126582,36.910435,50.642970,198.326013,96.580249,0.594307,198.460650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910191,49.126623,243.827102,181.525259,221.949505,220.513592,99.359158,14.269471,239.050717,3.305639,46.989036,49.358693,179.819030,246.142857,178.082176,239.528710,114.879417,233.447818,-0.000452,0.031090,101.391112,64.389290,237.255377,19.767903,84.422676,0.669391,826992.483340,0.863551,9.022450,21.802370,4.893117,0.079818,0.071639,32.000000,90.842972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415625,70.966217,116.441917,100.000000,38.089884,40.253165,41.042329,43.157027,45.126582,36.910435,50.618490,198.718316,96.025592,0.585215,198.351839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892461,49.051316,243.904467,181.508104,221.914950,220.525762,99.307476,14.263478,239.331883,3.295608,47.054718,49.400781,179.820736,246.478545,178.084255,239.796358,114.504053,233.417175,-0.000454,0.031088,101.879252,64.157702,237.546006,19.773149,84.414526,0.668539,826696.777510,0.860783,8.951923,21.799565,4.885317,0.078981,0.071022,32.000000,90.928026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408003,70.976422,116.479318,100.000000,38.045195,40.253165,41.042329,43.146687,45.126582,36.910435,50.574535,198.614952,95.761029,0.587759,198.237126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890396,49.043345,243.941466,181.508104,221.790089,220.529371,99.292661,14.273182,239.010136,3.292843,47.001231,49.265103,179.789330,246.183264,178.070536,239.504551,114.774858,233.126353,-0.000457,0.031130,101.258502,64.289433,237.365140,19.776417,84.339898,0.668804,828128.150153,0.861437,8.894942,22.165048,4.888604,0.079518,0.071185,32.000000,90.928741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402157,70.991718,116.458757,100.000000,38.091056,40.253165,41.042329,43.147998,45.126582,36.910435,50.511348,198.585323,95.078639,0.589559,198.202193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846768,48.990026,244.045699,181.495731,221.747873,220.520663,99.165590,14.262336,239.243793,3.294653,46.828355,49.242237,179.789280,246.430922,178.046446,239.754308,114.933355,233.983458,-0.000459,0.031128,100.618314,64.240035,237.653038,19.778256,84.450388,0.669474,826976.378629,0.861599,8.889106,21.800437,4.889548,0.079813,0.071575,32.000000,90.918230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381777,70.987931,116.410752,100.000000,38.090723,40.253165,41.042329,43.149166,45.126582,36.910435,50.489954,198.331181,96.934246,0.593860,198.513050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880077,48.960069,243.940638,181.498262,221.747437,220.504990,99.194136,14.262764,238.854749,3.301411,46.805837,49.263945,179.792351,246.214435,178.128297,239.497067,114.779949,233.236570,-0.000462,0.031142,99.751177,64.093443,236.980110,19.782351,84.392763,0.669474,826976.378629,0.861599,8.889106,21.800437,4.889548,0.077930,0.069870,32.000000,90.959888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345411,71.005056,116.326850,100.000000,38.126980,40.253165,41.042329,43.132243,45.126582,36.910435,50.414270,198.388272,96.640850,0.593860,198.491846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903025,48.950999,243.781913,181.468453,221.787745,220.445175,99.378487,14.262764,239.111183,3.311044,46.806829,49.212290,179.776834,246.288317,178.051726,239.671943,115.066270,233.869128,-0.000461,0.031113,100.106058,64.079395,237.423250,19.784668,84.402031,0.668913,826645.848732,0.862356,8.816498,21.830908,4.890543,0.078458,0.070098,32.000000,91.049515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334609,71.016228,116.320291,100.000000,38.045083,40.253165,41.042329,43.150687,45.126582,36.910435,50.344899,198.756975,95.482013,0.584136,198.337204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873113,48.958145,244.090678,181.466203,221.875416,220.438754,99.296437,14.262193,239.328474,3.316915,46.955519,49.214805,179.785771,246.514120,178.088790,239.779101,114.560796,233.985111,-0.000462,0.031145,99.626866,64.187619,237.616348,19.786356,84.384649,0.668120,825182.783544,0.860061,8.783706,21.748439,4.885113,0.079651,0.070841,32.000000,91.114245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289902,70.999740,116.298587,100.000000,38.104378,40.253165,41.042329,43.121975,45.126582,36.910435,50.308565,198.592874,96.634981,0.590590,198.446488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748368,48.963642,243.623150,181.500230,221.817223,220.387934,99.369841,14.258055,238.682353,3.285816,46.787803,49.040595,179.782999,245.845374,178.063452,239.221651,115.270059,232.896238,-0.000464,0.031106,99.792019,63.857259,237.017333,19.786835,84.280199,0.669101,827352.001473,0.861338,8.821774,22.291245,4.894234,0.077822,0.070013,32.000000,91.062516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267290,70.981706,116.348679,100.000000,38.171548,40.253165,41.042329,43.149466,45.126582,36.910435,50.284654,198.739682,95.861029,0.584280,198.351012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866729,48.928462,243.948263,181.490669,221.788974,220.350342,99.363101,14.266332,239.264295,3.275464,46.921308,49.264914,179.762991,246.409964,178.064483,239.832459,114.849522,233.711088,-0.000466,0.031117,99.682792,64.212667,237.489307,19.786049,84.483077,0.670343,824374.580653,0.862915,8.956385,21.230948,4.897108,0.077784,0.069370,32.000000,91.046735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255588,70.982034,116.379788,100.000000,38.102767,40.253165,41.042329,43.162610,45.126582,36.910435,50.225343,198.726202,96.044520,0.589360,198.454081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835109,48.984255,243.731710,181.510073,221.693807,220.335869,99.317418,14.262479,238.744470,3.262025,47.386427,49.156126,179.792712,246.023819,178.066528,239.438599,115.242060,233.187639,-0.000467,0.031073,99.868934,63.880796,237.117857,19.788887,84.376644,0.667821,825726.705401,0.860465,8.798694,21.914295,4.892005,0.079054,0.070551,32.000000,91.118369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254148,70.979352,116.408100,100.000000,38.178333,40.253165,41.042329,43.127247,45.126582,36.910435,50.226511,198.634835,96.360440,0.587431,198.449911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820916,49.114530,243.893782,181.566035,221.664141,220.276473,99.316042,14.265333,239.137286,3.254068,47.302224,49.166290,179.775470,246.357591,178.032606,239.764965,115.190117,233.800034,-0.000465,0.031093,100.336067,63.901946,237.497445,19.794029,84.498926,0.668712,824219.437689,0.861547,8.887192,21.353012,4.890763,0.079586,0.071665,32.000000,91.126948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250946,70.976567,116.428249,100.000000,38.149901,40.253165,41.042329,43.148569,45.126582,36.910435,50.304957,198.632083,96.809375,0.585548,198.679966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744022,49.119477,243.908033,181.597531,221.726170,220.313255,99.321733,14.263478,238.890275,3.263072,47.507299,49.161023,179.842969,246.233904,178.110602,239.402927,114.876071,233.482145,-0.000468,0.031114,100.881812,63.889146,237.126525,19.798669,84.404068,0.668270,824637.824434,0.861915,9.032154,21.602346,4.895409,0.079050,0.070390,32.000000,91.084935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304412,71.004291,116.435034,100.000000,38.226843,40.253165,41.042329,43.151373,45.126582,36.910435,50.333172,198.643465,95.882745,0.583292,198.566473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687861,49.133494,243.638290,181.630153,221.751078,220.347731,99.307338,14.262621,238.880757,3.246394,47.391744,48.998217,179.843591,245.980090,178.078681,239.492850,114.932494,232.513924,-0.000466,0.031098,101.530236,64.168281,237.155037,19.803169,84.413949,0.668270,824637.824434,0.861915,9.032154,21.602346,4.895409,0.079055,0.071071,32.000000,91.162724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359862,71.040632,116.521286,100.000000,38.061760,40.253165,41.042329,43.153849,45.126582,36.910435,50.365477,198.614676,95.041002,0.583292,198.456795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751224,49.139266,243.901646,181.643933,221.829560,220.310005,99.375781,14.266189,238.789367,3.260669,47.488556,49.118415,179.874594,246.137944,178.124173,239.446221,114.465101,233.603369,-0.000467,0.031164,101.700354,63.865394,237.087631,19.805397,84.431078,0.670208,826212.502451,0.864881,9.188953,21.444968,4.903376,0.080423,0.071631,32.000000,91.198597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385166,71.026545,116.524280,100.000000,38.167936,40.253165,41.042329,43.142250,45.126582,36.910435,50.329331,198.751561,95.349732,0.595269,198.504120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765124,49.149435,243.667587,181.651245,221.827953,220.327944,99.222830,14.263763,238.874544,3.269622,47.349015,49.182426,179.860770,245.976338,178.097746,239.529358,114.928201,233.420236,-0.000466,0.031201,101.922099,64.002473,237.185384,19.803441,84.364005,0.669728,827980.694904,0.862929,9.129050,22.264015,4.902425,0.078358,0.069482,32.000000,91.135643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371288,71.020138,116.509128,100.000000,38.073657,40.253165,41.042329,43.129401,45.126582,36.910435,50.359263,198.445660,96.597197,0.593036,198.633506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696041,49.006792,243.626718,181.614405,221.683736,220.288528,99.059055,14.261622,238.659281,3.264886,46.937218,49.162742,179.894371,245.848779,178.164331,239.165080,114.513398,232.523862,-0.000466,0.031242,102.254895,64.038394,237.048637,19.804599,84.356828,0.669789,826106.769366,0.864086,9.124821,21.741889,4.896352,0.078858,0.069801,32.000000,91.278940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401172,71.045439,116.575235,100.000000,38.145122,40.253165,41.042329,43.094993,45.126582,36.910435,50.285301,198.118110,96.466603,0.584966,198.513011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786828,48.955946,243.496782,181.542975,221.663768,220.363469,99.380898,14.261765,238.838714,3.272671,46.909571,49.024488,179.821380,246.015114,178.076395,239.376442,114.722297,233.852948,-0.000468,0.031303,102.688818,63.908833,237.179797,19.800334,84.348318,0.669776,827261.446043,0.860808,8.979062,22.109566,4.899082,0.077098,0.069061,32.000000,91.312035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396700,71.038070,116.596786,100.000000,37.944659,40.253165,41.042329,43.117095,45.126582,36.910435,50.155770,198.761796,96.462274,0.591149,198.483192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729580,48.957595,243.735463,181.529758,221.710961,220.276447,99.391761,14.262051,238.803043,3.295313,47.034339,49.078215,179.821791,245.972180,178.121555,239.310070,114.337178,233.438765,-0.000466,0.031324,102.260942,63.975931,237.009744,19.802635,84.318766,0.669082,826527.866196,0.861964,8.908857,22.087203,4.890787,0.079967,0.072138,32.000000,91.327599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400065,71.033558,116.630415,100.000000,38.054111,40.253165,41.042329,43.134691,45.126582,36.910435,50.097492,198.783522,96.037477,0.585057,198.390548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787917,48.965016,243.559476,181.560973,221.686668,220.244347,99.310630,14.263478,238.837485,3.316988,46.948781,49.095074,179.825758,245.918807,178.099273,239.321438,115.096211,233.314823,-0.000461,0.031373,102.070527,63.958245,236.974624,19.802045,84.259140,0.670079,827898.105544,0.862636,8.969807,22.338884,4.901217,0.080063,0.070899,32.000000,91.215904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399546,71.021850,116.702069,100.000000,38.007079,40.253165,41.042329,43.132828,45.126582,36.910435,50.085772,198.621261,95.675776,0.588315,198.378589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756995,48.932310,243.535642,181.553380,221.717582,220.120146,99.353733,14.252061,238.884906,3.320638,46.819271,49.079596,179.852391,245.871021,178.108580,239.352722,114.571243,233.540432,-0.000461,0.031413,102.072671,63.911217,237.081171,19.806186,84.352303,0.669543,824518.179167,0.862109,8.916798,21.539888,4.891939,0.077897,0.069675,32.000000,91.267070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416204,71.052172,116.769513,100.000000,37.983147,40.253165,41.042329,43.126832,45.126582,36.910435,49.999288,198.707466,96.124858,0.589649,198.476465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775067,48.949075,243.434192,181.541569,221.601298,220.179072,99.315552,14.263478,238.662280,3.315046,46.845957,48.922727,179.825158,245.941314,178.110506,239.350611,114.904000,233.299479,-0.000460,0.031443,102.535381,63.800770,236.987513,19.807639,84.306073,0.668649,826216.931537,0.861764,8.916116,22.137591,4.894501,0.080252,0.070688,32.000000,91.254103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431635,71.077538,116.856850,100.000000,37.974054,40.253165,41.042329,43.082953,45.126582,36.910435,49.968638,198.631104,96.175041,0.586759,198.549085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752472,48.932035,243.856682,181.536507,221.477463,220.095648,99.314791,14.259339,239.063303,3.305209,47.106741,49.128133,179.855309,246.161756,178.142568,239.585399,114.593885,233.994990,-0.000458,0.031493,102.793849,64.026963,237.307245,19.812157,84.438885,0.669876,825593.719875,0.864045,9.024388,21.625874,4.904984,0.079120,0.070542,32.000000,91.314196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438146,71.085701,116.905027,100.000000,37.961509,40.253165,41.042329,43.113466,45.126582,36.910435,49.912189,198.629582,96.543272,0.587576,198.624144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782913,48.967215,243.581348,181.596969,221.391726,220.155149,99.304927,14.266046,238.646870,3.302182,47.148697,49.052972,179.854282,245.841134,178.134143,239.317814,114.704701,232.217639,-0.000457,0.031514,103.009973,63.914584,237.085693,19.813409,84.322553,0.668483,826056.249607,0.862093,8.920527,22.261335,4.901398,0.078702,0.069765,32.000000,91.325139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458557,71.073773,116.895205,100.000000,38.026985,40.253165,41.042329,43.155698,45.126582,36.910435,49.899547,198.609853,96.138944,0.584670,198.607149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824167,48.966390,243.727398,181.599781,221.376081,220.142862,99.364764,14.264191,238.919263,3.324615,47.055568,49.000924,179.858307,246.111156,178.121904,239.512185,114.399541,233.545706,-0.000458,0.031535,103.303142,64.067753,237.212081,19.815178,84.384758,0.668861,825793.314107,0.861911,8.924177,21.576913,4.892870,0.079804,0.071514,32.000000,91.325618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507453,71.061301,116.947995,100.000000,37.937294,40.253165,41.042329,43.141492,45.126582,36.910435,49.868168,198.729528,97.188097,0.586652,198.601720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766514,48.990851,243.257389,181.594719,221.239072,220.214179,99.351239,14.264334,238.641399,3.324977,47.131372,48.934304,179.864119,245.617940,178.168408,239.266882,114.447628,233.306701,-0.000456,0.031480,103.570308,63.747393,236.930611,19.813767,84.261664,0.668133,827004.745556,0.860549,8.880650,22.310994,4.891751,0.079999,0.071585,32.000000,91.328420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550891,71.084819,117.017203,100.000000,37.816528,40.253165,41.042329,43.123179,45.126582,36.910435,49.824299,198.702478,95.870640,0.580114,198.373947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683624,48.960618,243.635537,181.576440,221.183857,220.169300,99.297873,14.256057,238.913254,3.329396,46.879049,49.008546,179.828013,246.089648,178.091548,239.504702,114.781428,233.330909,-0.000455,0.031529,103.547878,63.955888,237.126936,19.811707,84.289936,0.669198,827230.622842,0.862113,8.964797,22.185850,4.887973,0.079624,0.070510,32.000000,91.339550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564230,71.066654,117.028020,100.000000,37.845275,40.253165,41.042329,43.138983,45.126582,36.910435,49.817730,198.595746,96.035936,0.588165,198.484726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797292,48.938357,243.465107,181.558442,221.073447,220.123422,99.315495,14.272754,238.534922,3.327356,46.941567,49.159253,179.826514,245.735795,178.126288,239.088365,115.003183,233.006759,-0.000453,0.031493,103.784257,63.866077,236.824657,19.807645,84.232184,0.670322,825719.877313,0.863925,9.020471,21.859859,4.903739,0.077531,0.071098,32.000000,91.384694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523151,71.056267,117.013280,100.000000,37.800712,40.253165,41.042329,43.118000,45.126582,36.910435,49.713975,198.630990,95.576290,0.588336,198.320682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829845,48.933959,243.691397,181.525821,221.044376,219.987345,99.382747,14.267902,239.028718,3.362000,46.875803,49.058563,179.839023,246.132154,178.109607,239.616453,114.566272,233.577167,-0.000455,0.031500,104.029018,64.020987,237.202249,19.805323,84.338203,0.669067,824349.639370,0.861348,8.880433,21.533511,4.889123,0.078875,0.071231,32.000000,91.373284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550476,71.062855,117.039562,100.000000,37.876395,40.253165,41.042329,43.110269,45.126582,36.910435,49.669074,198.765495,96.677094,0.589655,198.489486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698078,48.929837,243.300992,181.513166,220.956743,220.010741,99.329827,14.264905,238.446335,3.347549,46.963577,48.985393,179.853981,245.524568,178.162317,238.902707,114.757564,232.605990,-0.000455,0.031505,104.286135,63.909849,236.735555,19.801939,84.195186,0.667838,825622.162622,0.859598,8.842344,22.154400,4.890471,0.078008,0.070057,32.000000,91.398027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571844,71.086282,117.109238,100.000000,37.775293,40.253165,41.042329,43.078124,45.126582,36.910435,49.623038,198.659653,96.977606,0.582602,198.552350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814724,48.960344,243.583334,181.491794,221.060239,219.996071,99.310289,14.266189,238.922078,3.340920,47.184837,49.053115,179.758502,246.160777,178.056286,239.504567,114.459936,233.420376,-0.000454,0.031443,104.451218,64.009963,237.339058,19.796404,84.436595,0.669798,825083.425493,0.862672,8.974702,21.649665,4.895582,0.079774,0.071652,32.000000,91.412694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568233,71.084331,117.094384,100.000000,37.715976,40.253165,41.042329,43.126052,45.126582,36.910435,49.594661,198.620579,95.744228,0.581513,198.495308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728606,48.990301,243.524445,181.536507,221.129897,219.964829,99.474283,14.261765,238.470490,3.348717,47.275786,48.907370,179.817810,245.654513,178.148261,239.001755,114.585624,232.980589,-0.000455,0.031389,104.569274,63.786480,236.824763,19.797942,84.235610,0.667120,826195.293160,0.860613,8.884375,22.210199,4.889786,0.078705,0.070707,32.000000,91.484617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580963,71.066386,117.084041,100.000000,37.779810,40.253165,41.042329,43.083832,45.126582,36.910435,49.600654,198.948567,95.584947,0.588331,198.486103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731988,48.938357,243.611858,181.575315,221.189393,219.909589,99.307549,14.258198,238.901175,3.334752,46.898949,49.040250,179.816784,246.125060,178.113209,239.495760,114.626061,233.803999,-0.000455,0.031404,104.292277,63.919477,237.174108,19.797514,84.395125,0.669515,825766.175188,0.860798,9.003521,21.942620,4.897070,0.079157,0.070632,32.000000,91.405510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570272,71.059846,117.120837,100.000000,37.688402,40.253165,41.042329,43.115844,45.126582,36.910435,49.512708,198.615098,96.876433,0.590020,198.531854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721487,48.913896,243.467858,181.561254,221.120357,219.878482,99.219777,14.267759,238.741088,3.322653,47.126247,48.940491,179.850391,245.798321,178.166115,239.227280,115.059892,233.015640,-0.000455,0.031347,104.465374,63.953542,236.969768,19.799284,84.302683,0.668084,825267.459703,0.861836,8.948072,22.167679,4.898494,0.079351,0.070768,32.000000,91.394762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537125,71.066503,117.160738,100.000000,37.729446,40.253165,41.042329,43.074620,45.126582,36.910435,49.446112,198.439554,95.412387,0.582010,198.326308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750416,48.987278,243.859651,181.616373,221.067882,219.872205,99.101064,14.263906,238.831048,3.303510,47.203489,49.204985,179.868766,246.157352,178.181570,239.418839,114.665800,233.513752,-0.000460,0.031268,104.533318,64.080700,237.097421,19.796482,84.333281,0.668541,823254.653551,0.862620,8.934494,21.479670,4.896633,0.079634,0.071344,32.000000,91.510244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472761,71.089209,117.278072,100.000000,37.811547,40.253165,41.042329,43.098701,45.126582,36.910435,49.463215,198.202128,96.036083,0.590697,198.475560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725821,48.992500,243.571101,181.637184,220.958666,220.004183,99.134444,14.262193,238.914323,3.308147,47.072661,49.128226,179.877162,246.037397,178.124528,239.469279,114.991119,233.578805,-0.000460,0.031242,104.816474,64.069839,237.235209,19.789925,84.388075,0.668215,825048.970451,0.861687,8.977361,22.082297,4.903486,0.079684,0.070930,32.000000,91.452040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518274,71.082890,117.305280,100.000000,37.703141,40.253165,41.042329,43.046551,45.126582,36.910435,49.457064,198.268888,96.872251,0.587413,198.570446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
