OSU 80 Ton Compressor Load Stand
49.766219,49.035925,244.031870,181.647870,220.879125,219.860054,99.311752,14.261908,238.928911,3.326411,47.359295,49.015047,179.891416,246.282894,178.227193,239.638328,114.607772,233.192945,-0.000459,0.031225,105.079517,63.962066,237.366267,19.788519,84.434558,0.668540,824253.215302,0.863963,9.008607,21.730080,4.898282,0.079064,0.070983,32.000000,91.493991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511898,71.091023,117.287055,100.000000,37.836952,40.253165,41.042329,43.034025,45.126582,36.910435,49.402023,198.623504,96.719207,0.582384,198.509864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782946,49.082373,243.817014,181.692022,220.870010,219.955684,99.412959,14.258768,239.208845,3.343575,47.104657,49.128375,179.849000,246.385602,178.131069,239.818051,114.873066,233.993603,-0.000460,0.031173,105.195967,63.998459,237.508175,19.786078,84.509871,0.668176,825354.994071,0.861183,9.010177,21.989012,4.903565,0.079270,0.070324,32.000000,91.440513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496581,71.127101,117.239021,100.000000,37.746114,40.253165,41.042329,43.080041,45.126582,36.910435,49.464915,198.825918,96.169172,0.583308,198.467063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696988,49.013113,244.148332,181.667837,220.921405,219.822039,99.367674,14.255914,239.040756,3.349558,47.067471,49.082800,179.934070,246.221285,178.228149,239.661019,114.723736,233.710301,-0.000459,0.031147,105.397328,64.058496,237.369573,19.788194,84.462198,0.667421,824742.204360,0.860472,9.039304,21.981708,4.897601,0.079504,0.071606,32.000000,91.453558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513800,71.155496,117.165957,100.000000,37.890450,40.253165,41.042329,43.058376,45.126582,36.910435,49.375046,198.735348,95.240854,0.586504,198.328274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824507,48.981506,243.939536,181.667274,221.030096,219.905584,99.097792,14.261908,239.257257,3.344064,46.886595,49.161890,179.884371,246.476160,178.153570,239.898116,114.976095,234.150352,-0.000460,0.031105,105.521369,63.998494,237.557489,19.784178,84.481346,0.668736,824801.499874,0.861826,9.059109,22.039828,4.912739,0.079312,0.070763,32.000000,91.391687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528033,71.151072,117.144377,100.000000,37.797021,40.253165,41.042329,43.041977,45.126582,36.910435,49.308556,198.195584,96.497490,0.593053,198.514702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846752,48.991950,243.798223,181.655182,220.986041,219.821671,99.237709,14.258911,238.687132,3.353836,47.013010,49.085959,179.905983,245.884068,178.225889,239.286721,114.941931,233.370819,-0.000460,0.031127,105.744873,64.240694,237.011500,19.782420,84.320389,0.667170,823835.794315,0.860485,8.906047,21.925805,4.896779,0.079169,0.070822,32.000000,91.478838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528267,71.186112,117.100846,100.000000,37.960337,40.253165,41.042329,43.024339,45.126582,36.910435,49.247236,198.475417,95.450905,0.580079,198.300698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841561,48.990576,243.841538,181.628184,221.135500,219.941798,99.417686,14.263620,239.275313,3.358061,47.082552,49.114059,179.866016,246.303525,178.136286,239.798293,114.742107,233.933975,-0.000462,0.031167,105.820955,64.003147,237.641923,19.775665,84.453850,0.667600,823559.978320,0.860022,8.882842,21.712226,4.890955,0.078487,0.070612,32.000000,91.533526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483770,71.167755,117.043860,100.000000,37.807510,40.253165,41.042329,42.999684,45.126582,36.910435,49.245777,198.835372,95.490230,0.589751,198.282838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858697,49.040872,243.840750,181.641683,221.169158,219.964935,99.281861,14.261480,238.824537,3.353686,47.353024,49.150254,179.932757,245.980905,178.240515,239.325797,114.812090,233.399996,-0.000462,0.031148,105.959733,64.061285,237.071011,19.775443,84.428680,0.667032,824872.727212,0.859030,8.886839,22.093477,4.892333,0.079001,0.070774,32.000000,91.517542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491175,71.207888,117.022030,100.000000,37.955008,40.253165,41.042329,42.998120,45.126582,36.910435,49.262907,198.563722,97.100203,0.589939,198.496488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760876,49.045819,243.988928,181.678242,221.292735,220.040817,99.367842,14.264334,239.144296,3.371845,47.148262,49.099991,179.904362,246.360017,178.178410,239.848878,114.822970,233.644610,-0.000462,0.031151,106.106048,64.099424,237.531036,19.771753,84.499305,0.667225,824761.385498,0.860089,8.919409,21.851473,4.890636,0.079346,0.071019,32.000000,91.584556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487050,71.198380,116.975451,100.000000,37.870000,40.253165,41.042329,43.013270,45.126582,36.910435,49.247800,198.735684,97.710253,0.580152,198.568085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791558,49.051591,243.871855,181.656025,221.272938,220.017740,99.219739,14.261480,239.018864,3.377667,47.436588,49.152365,179.922490,246.072564,178.229488,239.561789,115.030993,232.815921,-0.000462,0.031185,106.191037,63.867709,237.242654,19.773506,84.343811,0.668218,825189.245105,0.861531,9.025606,21.919431,4.903228,0.077844,0.069435,32.000000,91.533452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493737,71.179786,116.941112,100.000000,37.996148,40.253165,41.042329,42.951155,45.126582,36.910435,49.226672,198.439479,95.347751,0.577871,198.240509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844724,49.123875,243.941051,181.682179,221.163200,220.071410,99.344466,14.262193,239.419835,3.365078,47.339773,49.132287,179.928852,246.512652,178.188160,239.896283,115.136383,233.980541,-0.000460,0.031188,106.184467,64.175367,237.493979,19.772309,84.459836,0.668860,824165.216371,0.862150,8.999604,21.444072,4.897855,0.081359,0.071654,32.000000,91.586626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509180,71.205576,116.883830,100.000000,37.882838,40.253165,41.042329,42.984116,45.126582,36.910435,49.271872,198.688931,95.189791,0.591668,198.290863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776677,49.180493,243.627831,181.717051,221.105627,220.075651,99.271320,14.264334,238.658887,3.366480,47.622679,49.100316,179.941999,245.887208,178.202444,239.356520,114.994918,233.277644,-0.000459,0.031191,104.784220,63.803424,236.883948,19.775634,84.353204,0.667799,824088.137050,0.860432,9.016866,21.714187,4.894020,0.080493,0.071156,32.000000,91.592726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500317,71.199206,116.813824,100.000000,38.021620,40.253165,41.042329,42.976196,45.126582,36.910435,49.285952,198.542640,95.031170,0.592524,198.348849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774760,49.214300,244.069107,181.733081,221.189209,220.105643,99.259890,14.260909,239.285350,3.369132,47.649812,49.086007,179.934197,246.439117,178.177984,239.813346,114.691787,233.890290,-0.000458,0.031206,104.616154,64.216882,237.568727,19.773087,84.477362,0.668982,824945.230215,0.862527,9.143914,21.629190,4.894417,0.080612,0.071241,32.000000,91.548248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518918,71.194588,116.797332,100.000000,37.979975,40.253165,41.042329,42.980187,45.126582,36.910435,49.367884,198.519780,96.237403,0.593813,198.487244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790874,49.252779,243.723945,181.771328,221.317040,220.164205,99.260999,14.262336,238.840429,3.375409,47.389979,48.934093,179.979278,245.993504,178.205042,239.319971,115.553861,233.251650,-0.000457,0.031192,104.558414,63.771858,237.314484,19.774279,84.393322,0.668930,826450.847705,0.862863,9.179706,22.129735,4.903471,0.080310,0.071413,32.000000,91.590084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505718,71.200459,116.743575,100.000000,37.975828,40.253165,41.042329,43.017480,45.126582,36.910435,49.436635,198.521999,96.214953,0.587188,198.537401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828051,49.171423,244.136158,181.755298,221.479253,220.049763,99.391981,14.260338,239.337896,3.377185,47.334957,49.062533,180.004355,246.636379,178.292293,240.046161,114.712082,233.587887,-0.000458,0.031185,104.561621,64.011137,237.581535,19.779508,84.548131,0.668930,826450.847705,0.862863,9.179706,22.129735,4.903471,0.080053,0.070992,32.000000,91.634226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526850,71.201271,116.710554,100.000000,38.083957,40.253165,41.042329,42.970160,45.126582,36.910435,49.376673,198.783962,96.020896,0.587188,198.506048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800631,49.207154,243.679484,181.798326,221.539434,220.167155,99.375606,14.257341,238.809611,3.367649,47.480746,49.081140,179.992866,245.949530,178.300008,239.468991,115.317211,233.345090,-0.000459,0.031181,104.590664,63.970241,237.063935,19.777684,84.381260,0.667646,825930.574305,0.860370,9.081665,22.012044,4.899573,0.079428,0.071008,32.000000,91.673169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543382,71.189613,116.626434,100.000000,38.001895,40.253165,41.042329,42.970943,45.126582,36.910435,49.378045,198.751211,95.539900,0.587874,198.475796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831821,49.211826,244.124847,181.799732,221.506471,220.063329,99.286014,14.260338,239.285432,3.334398,47.557374,49.195244,180.038606,246.612241,178.343254,239.984066,114.460573,233.889556,-0.000459,0.031219,104.727436,64.211247,237.730499,19.779837,84.590629,0.668918,823978.643037,0.861584,9.145773,21.328648,4.893100,0.079870,0.071410,32.000000,91.676392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533413,71.194983,116.663020,100.000000,38.106885,40.253165,41.042329,42.983166,45.126582,36.910435,49.431702,198.572028,95.137700,0.590791,198.412499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726385,49.215949,243.936221,181.834042,221.589706,220.146996,99.366406,14.261052,239.132515,3.328536,47.405227,49.241765,180.022741,246.230500,178.280027,239.789368,115.101129,233.683770,-0.000459,0.031233,104.858537,64.108066,237.470811,19.780596,84.479435,0.667376,827155.528612,0.861367,9.118166,22.360711,4.898975,0.080924,0.071809,32.000000,91.664540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525535,71.177581,116.673924,100.000000,38.071415,40.253165,41.042329,42.972441,45.126582,36.910435,49.473185,198.732813,95.746502,0.593390,198.454632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763846,49.195335,244.050167,181.832354,221.623443,220.044961,99.248948,14.266189,239.220515,3.338810,47.548819,49.073582,180.062172,246.264179,178.361322,239.876973,114.518862,233.695274,-0.000460,0.031206,103.282311,64.017478,237.520328,19.786330,84.489388,0.667376,827155.528612,0.861367,9.118166,22.360711,4.898975,0.078298,0.070246,32.000000,91.737405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595558,71.206530,116.700325,100.000000,38.219462,40.253165,41.042329,42.929575,45.126582,36.910435,49.445702,198.497895,95.936450,0.593390,198.406481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883417,49.186540,243.927331,181.825042,221.716497,220.024944,99.128497,14.264334,239.398441,3.320429,47.184908,49.105839,180.055770,246.408782,178.322369,240.001589,114.685175,233.841804,-0.000461,0.031189,101.832839,64.206258,237.791437,19.792769,84.457060,0.668694,826901.923908,0.862885,9.172046,22.239862,4.904166,0.079323,0.071069,32.000000,91.758750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570947,71.183595,116.738399,100.000000,38.207756,40.253165,41.042329,42.950728,45.126582,36.910435,49.500075,198.256993,96.658165,0.588906,198.439604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780782,49.120577,243.829735,181.803950,221.754072,220.054348,99.334534,14.263620,238.848905,3.305440,47.159441,49.105287,180.076521,246.066387,178.363499,239.331197,114.598379,233.446375,-0.000461,0.031179,101.416661,63.990896,237.155710,19.793631,84.372172,0.667560,826116.766134,0.860488,9.074243,22.119681,4.890204,0.079511,0.071216,32.000000,91.752229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559436,71.188252,116.790688,100.000000,38.186947,40.253165,41.042329,42.901949,45.126582,36.910435,49.444135,198.669068,96.446060,0.581917,198.428510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854865,49.067532,243.878301,181.743767,221.616739,219.968363,99.277310,14.267188,239.053173,3.299428,47.083260,49.017078,180.021951,246.372983,178.292917,239.683049,114.352745,233.706067,-0.000463,0.031159,100.795754,64.008512,237.453616,19.791719,84.469843,0.668937,826352.730506,0.861671,9.079746,22.080137,4.898070,0.076836,0.069245,32.000000,91.723576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569018,71.133185,116.800595,100.000000,38.166986,40.253165,41.042329,42.883251,45.126582,36.910435,49.378457,198.554620,95.852958,0.585194,198.436772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678823,49.083747,243.757387,181.749954,221.634443,220.022808,99.482439,14.262336,238.947971,3.304225,47.131528,49.059820,179.992617,246.135885,178.282010,239.458339,114.862985,233.568664,-0.000463,0.031145,100.251217,63.869382,237.266842,19.795823,84.430933,0.667073,826790.297646,0.860280,8.950032,22.409454,4.891765,0.079806,0.071168,32.000000,91.749846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567152,71.128835,116.714786,100.000000,38.152873,40.253165,41.042329,42.928595,45.126582,36.910435,49.356977,198.964879,95.405711,0.587854,198.464034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710882,49.079075,243.791228,181.744611,221.768926,219.947266,99.373640,14.264334,238.952420,3.295720,47.315402,49.069128,180.019750,246.285646,178.278879,239.606203,114.649715,233.812421,-0.000466,0.031146,100.752750,64.046333,237.395124,19.798956,84.482392,0.669278,825199.133402,0.862139,9.148581,21.854947,4.906666,0.079813,0.071678,32.000000,91.804495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543737,71.101291,116.637684,100.000000,38.215341,40.253165,41.042329,42.918698,45.126582,36.910435,49.338162,198.747279,96.240998,0.592289,198.433506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640030,49.112056,243.720786,181.769922,221.859729,220.012005,99.447213,14.267045,238.943691,3.310899,47.441330,49.094418,180.004873,246.103572,178.240305,239.523188,114.731468,233.741184,-0.000469,0.031129,101.094095,63.895981,237.367488,19.794277,84.420133,0.668338,825749.916243,0.862157,9.110666,22.146737,4.904182,0.078471,0.070547,32.000000,91.686491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579266,71.072979,116.588623,100.000000,38.043574,40.253165,41.042329,42.951221,45.126582,36.910435,49.360481,198.894425,96.013339,0.586681,198.551052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659155,49.135693,243.339178,181.779483,222.000755,219.932644,99.250970,14.262764,238.324722,3.311284,47.332500,49.029385,180.045643,245.592232,178.319616,238.917027,114.406535,232.653311,-0.000470,0.031113,101.094504,63.758891,236.691482,19.795689,84.238693,0.669748,825862.471225,0.863219,9.217134,22.042043,4.909763,0.077636,0.069423,32.000000,91.772278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576982,71.087273,116.626416,100.000000,38.149081,40.253165,41.042329,42.892325,45.126582,36.910435,49.379757,198.501939,96.816125,0.588879,198.604513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669823,49.068081,243.611742,181.763172,221.960876,219.999020,99.172019,14.260909,238.910914,3.307743,47.272897,48.827244,180.004506,246.116518,178.297251,239.528786,114.210598,233.974032,-0.000470,0.031067,100.602865,63.875796,237.174209,19.792521,84.425236,0.670143,826913.683944,0.864302,9.220926,22.015988,4.900188,0.079653,0.071256,32.000000,91.752971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571805,71.083756,116.664700,100.000000,37.999704,40.253165,41.042329,42.970072,45.126582,36.910435,49.366958,198.344038,96.473940,0.583084,198.536536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682489,49.062584,243.344105,181.797201,221.848599,219.980684,99.399806,14.261052,238.561628,3.280654,47.062814,48.949215,180.040210,245.697672,178.303819,239.121156,114.875525,233.198945,-0.000471,0.031025,100.706847,63.801938,237.017882,19.792217,84.311987,0.669066,827823.571316,0.864880,9.142249,22.637878,4.904623,0.080228,0.071858,32.000000,91.797105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567974,71.089874,116.694642,100.000000,37.978757,40.253165,41.042329,42.944248,45.126582,36.910435,49.285660,198.799612,94.906519,0.585506,198.422570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689820,48.981231,243.635315,181.745455,221.795272,219.896174,99.492840,14.263335,238.464705,3.283225,47.007586,48.801569,180.045707,245.874140,178.339647,239.369700,113.965870,231.798174,-0.000472,0.030994,101.415298,63.843264,236.853580,19.794505,84.353853,0.669301,824906.667330,0.862569,9.123614,21.723193,4.897985,0.081497,0.072920,32.000000,91.777950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568347,71.073670,116.749203,100.000000,37.963346,40.253165,41.042329,42.942804,45.126582,36.910435,49.179406,198.985680,96.524636,0.594586,198.647039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625748,48.963367,243.187401,181.725488,221.755894,219.993160,99.326185,14.262336,238.514535,3.288451,46.840907,48.968205,179.985670,245.572396,178.255081,239.092453,114.428892,232.993240,-0.000475,0.030941,101.592223,63.712560,236.964182,19.788020,84.307191,0.668956,828088.738716,0.861093,9.034658,22.179887,4.903123,0.079866,0.071645,32.000000,91.820697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559760,71.037736,116.769139,100.000000,37.842152,40.253165,41.042329,42.981120,45.126582,36.910435,49.157475,198.652369,95.882085,0.584607,198.520761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620109,48.900704,243.399978,181.702708,221.717356,219.840735,99.307428,14.262336,238.457168,3.283343,46.768330,48.980551,179.984568,245.819646,178.294651,239.198063,114.093880,232.529800,-0.000476,0.030979,101.968409,63.648035,236.993388,19.787997,84.313970,0.669517,826623.937654,0.864113,9.083267,22.103437,4.900428,0.079554,0.070451,32.000000,91.786211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546082,71.048517,116.749762,100.000000,37.905565,40.253165,41.042329,42.989250,45.126582,36.910435,49.036405,198.614856,95.116056,0.588693,198.419738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636939,48.858654,243.230231,181.683304,221.660257,219.882064,99.333473,14.269757,238.567391,3.286965,46.757390,49.022733,179.958143,245.722034,178.256709,239.306367,114.187459,233.329101,-0.000478,0.031060,102.352955,63.877782,237.016961,19.781531,84.319794,0.669290,827262.163530,0.863635,9.026458,22.288715,4.905269,0.079436,0.071369,32.000000,91.677855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561171,71.045362,116.670346,100.000000,37.700245,40.253165,41.042329,43.003385,45.126582,36.910435,48.909151,198.666946,95.609525,0.593280,198.482208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734484,48.839416,243.228683,181.697928,221.617868,219.823404,99.300016,14.263906,238.537351,3.292776,46.627072,48.884983,179.981414,245.618490,178.250447,239.207455,114.339949,233.180088,-0.000477,0.031057,102.810987,63.946585,236.853499,19.778805,84.248069,0.668808,826910.310368,0.863143,8.966939,22.453244,4.900186,0.078507,0.070312,32.000000,91.773971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552904,71.030884,116.493066,100.000000,37.698066,40.253165,41.042329,43.027787,45.126582,36.910435,48.798291,198.600031,96.955816,0.589834,198.659155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653644,48.798191,243.377173,181.674586,221.508203,219.710728,99.363163,14.261908,238.532248,3.294285,46.662740,48.977686,179.978063,245.827536,178.298856,239.277168,113.995586,232.722812,-0.000475,0.031027,103.062500,63.721280,236.887559,19.785109,84.262295,0.668808,826910.310368,0.863143,8.966939,22.453244,4.900186,0.077399,0.069907,32.000000,91.825003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554944,70.993550,116.460845,100.000000,37.626847,40.253165,41.042329,43.000315,45.126582,36.910435,48.672923,198.726326,96.598224,0.589834,198.548062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607677,48.808085,243.197492,181.677117,221.419095,219.759804,99.473071,14.260624,238.690642,3.283236,46.532340,48.909802,179.954663,245.737691,178.214025,239.287781,114.024550,233.492677,-0.000474,0.030994,102.739685,63.739925,236.960349,19.784892,84.311464,0.668681,826841.307583,0.861744,8.889142,22.449397,4.901497,0.079300,0.070252,32.000000,91.903646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541088,70.984261,116.420459,100.000000,37.543940,40.253165,41.042329,43.046445,45.126582,36.910435,48.593063,198.946141,96.872104,0.583288,198.500422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651901,48.725361,243.186975,181.653213,221.328350,219.689595,99.200035,14.265476,238.456058,3.299835,46.262153,48.929436,179.944839,245.603750,178.233394,238.983137,114.183481,233.084366,-0.000473,0.030995,102.233265,63.794274,236.757010,19.785633,84.191868,0.668656,827040.627756,0.861895,8.946745,22.668891,4.902416,0.079185,0.071400,32.000000,91.905594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535854,70.968254,116.419599,100.000000,37.489455,40.253165,41.042329,42.993518,45.126582,36.910435,48.403186,198.400070,95.777683,0.581956,198.284057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614775,48.644288,243.355152,181.612436,221.286218,219.660349,99.169580,14.264477,238.384291,3.301832,46.215935,48.830325,179.938744,245.614168,178.277205,239.115292,113.940831,232.891723,-0.000472,0.030966,101.241208,64.197743,236.876912,19.779258,84.268624,0.668718,825786.324400,0.862935,8.818121,22.378264,4.897838,0.077923,0.069295,32.000000,91.821865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509100,70.954776,116.479834,100.000000,37.496771,40.253165,41.042329,42.963544,45.126582,36.910435,48.188251,198.339160,95.661176,0.587826,198.404868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723451,48.620653,243.469127,181.569410,221.026228,219.674960,99.232150,14.260053,238.582530,3.289894,46.425280,48.919302,179.890012,245.839543,178.215802,239.315243,113.967134,233.399548,-0.000471,0.030940,101.561007,64.073743,237.047884,19.776412,84.314619,0.668535,826511.261103,0.863606,8.775579,22.558718,4.904893,0.079859,0.071235,32.000000,91.811206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485024,70.962213,116.539525,100.000000,37.321981,40.253165,41.042329,43.018019,45.126582,36.910435,48.028184,198.464300,97.045251,0.588918,198.503333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651477,48.662426,243.227385,181.571659,220.909196,219.550120,99.373709,14.273182,238.559866,3.281005,46.530775,48.830258,179.887841,245.743236,178.207340,239.206627,114.345413,233.281432,-0.000473,0.030956,102.060903,64.040316,236.962138,19.779388,84.283823,0.667181,826225.809741,0.860966,8.639215,22.696285,4.896465,0.078400,0.070072,32.000000,91.925210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502905,70.983814,116.649650,100.000000,37.359572,40.253165,41.042329,43.081060,45.126582,36.910435,47.909496,198.747418,96.805780,0.579659,198.604081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634653,48.673419,243.352098,181.575596,220.948825,219.584331,99.271695,14.264619,238.472363,3.286801,46.646966,48.869128,179.902931,245.663565,178.216914,239.101092,114.109140,233.093794,-0.000472,0.030955,102.404426,63.726442,236.815707,19.775592,84.331514,0.667502,824415.359730,0.860736,8.755625,22.279915,4.898694,0.080919,0.072010,32.000000,91.930904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482953,70.957243,116.506421,100.000000,37.272627,40.253165,41.042329,43.066612,45.126582,36.910435,47.801112,198.543391,96.638282,0.581159,198.620446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637251,48.697879,243.684729,181.609624,221.012884,219.573420,99.347213,14.261480,238.818653,3.284477,46.565275,48.848770,179.897481,245.995583,178.194073,239.459928,113.985756,233.338781,-0.000473,0.030963,102.628300,63.996759,236.965936,19.774535,84.381927,0.667649,825582.273847,0.862106,8.784077,22.455648,4.902867,0.078586,0.070265,32.000000,91.961362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495491,70.955266,116.465209,100.000000,37.282761,40.253165,41.042329,43.066669,45.126582,36.910435,47.705929,198.694427,95.808571,0.582625,198.492476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623709,48.718765,243.236837,181.635215,221.060185,219.542412,99.280437,14.256200,238.554324,3.290898,46.565912,48.836505,179.914169,245.675043,178.215233,239.157049,114.164690,232.754975,-0.000472,0.030990,102.935227,63.900327,236.846445,19.778755,84.287664,0.667649,825582.273847,0.862106,8.784077,22.455648,4.902867,0.080233,0.071939,32.000000,91.981385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446647,70.941681,116.366996,100.000000,37.229918,40.253165,41.042329,43.107137,45.126582,36.910435,47.595718,198.560874,96.304754,0.582625,198.552350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533432,48.637142,243.649930,181.607937,221.138725,219.515190,99.488406,14.262336,238.649371,3.281953,46.221830,48.918175,179.924096,245.869226,178.242560,239.426070,113.741093,232.948186,-0.000469,0.030955,103.158275,63.838997,236.901855,19.781258,84.409027,0.667885,825327.736056,0.862187,8.840783,22.290687,4.901625,0.079307,0.070947,32.000000,91.899900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369879,70.925889,116.324305,100.000000,37.273201,40.253165,41.042329,43.073938,45.126582,36.910435,47.395195,198.976812,95.980397,0.584545,198.392633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741067,48.520893,243.288750,181.559848,220.966427,219.499790,99.379024,14.262621,238.821919,3.281636,46.113305,48.936003,179.873152,246.041250,178.195210,239.454550,114.000431,233.669505,-0.000469,0.030878,103.346557,63.971764,237.194195,19.784536,84.381638,0.668351,826917.029774,0.861822,8.852932,22.776690,4.918899,0.078117,0.069789,32.000000,91.991372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381472,70.927113,116.358214,100.000000,37.130402,40.253165,41.042329,43.081389,45.126582,36.910435,47.150866,198.758047,96.640850,0.587774,198.510454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704316,48.553596,243.297420,181.596969,220.920840,219.512424,99.334333,14.262193,238.516353,3.280196,46.305067,48.878397,179.895358,245.669946,178.210804,239.066722,114.262062,233.506000,-0.000468,0.030879,103.500656,64.018056,236.880013,19.786049,84.325005,0.665411,825124.879550,0.858429,8.521201,22.749991,4.891104,0.079548,0.071192,32.000000,92.075956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350436,70.920137,116.391332,100.000000,37.067515,40.253165,41.042329,43.067319,45.126582,36.910435,46.953270,198.668667,96.756330,0.581001,198.518322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695371,48.596194,243.740666,181.593876,221.080304,219.526875,99.413858,14.270328,239.099787,3.272130,46.604737,48.936887,179.927760,246.137190,178.249929,239.646911,114.117182,233.732387,-0.000470,0.030844,103.625211,64.063108,237.379092,19.784272,84.444294,0.666379,824230.023747,0.859649,8.591995,22.435675,4.894895,0.078430,0.070580,32.000000,91.939150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323809,70.896016,116.421550,100.000000,37.191758,40.253165,41.042329,43.068930,45.126582,36.910435,46.834244,198.827715,96.317594,0.580762,198.461319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640942,48.641265,243.587365,181.646183,221.096650,219.518296,99.438134,14.263335,238.990973,3.269761,46.606979,48.951499,179.887050,246.049955,178.197673,239.535449,114.230128,233.609167,-0.000469,0.030866,103.747971,63.908769,237.321520,19.784095,84.443591,0.666419,825033.696428,0.859293,8.643866,22.653495,4.904696,0.078761,0.070435,32.000000,92.125317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321604,70.879304,116.477952,100.000000,37.088583,40.253165,41.042329,43.071185,45.126582,36.910435,46.744677,198.876269,95.928086,0.584268,198.529848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584733,48.791320,243.705507,181.727738,221.011756,219.428506,99.417800,14.261480,238.771583,3.272956,47.020833,48.878008,179.964896,245.989386,178.249425,239.418205,114.386926,233.538914,-0.000470,0.030826,102.576587,63.792402,237.224054,19.786607,84.403401,0.666825,824747.832384,0.860206,8.745397,22.500854,4.906985,0.078823,0.070484,32.000000,92.210037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299601,70.872653,116.476967,100.000000,37.185711,40.253165,41.042329,43.074170,45.126582,36.910435,46.667456,198.835600,95.443128,0.586993,198.461949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628220,48.753669,243.689017,181.745174,220.950099,219.414553,99.458640,14.260481,239.059868,3.278291,46.806822,48.871974,180.018864,246.225525,178.267638,239.691499,113.807318,233.614801,-0.000471,0.030820,100.352298,63.752688,237.341508,19.785675,84.499070,0.666825,824747.832384,0.860206,8.745397,22.500854,4.906985,0.077198,0.069847,32.000000,92.163926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293900,70.859909,116.452946,100.000000,37.216494,40.253165,41.042329,43.105953,45.126582,36.910435,46.638172,198.917281,96.673059,0.586993,198.613089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720594,48.764662,243.486285,181.739268,221.062752,219.506731,99.323048,14.258768,238.808750,3.281955,46.745308,48.917531,179.956682,245.937257,178.213830,239.484108,114.230261,233.416057,-0.000471,0.030778,99.135091,63.878882,237.216937,19.785519,84.436559,0.668242,824078.923110,0.862920,8.922196,22.208651,4.920156,0.080278,0.071870,32.000000,92.063979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314840,70.870472,116.461158,100.000000,37.089256,40.253165,41.042329,43.081288,45.126582,36.910435,46.488998,198.646095,95.914954,0.591032,198.527015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671476,48.773182,243.257297,181.716770,221.150811,219.474465,99.399964,14.266332,238.586847,3.287179,46.751879,48.880911,179.995856,245.907961,178.244951,239.246063,114.237954,233.160640,-0.000470,0.030836,99.450405,63.899188,236.880072,19.783776,84.336039,0.666076,824913.321071,0.859922,8.786187,22.438481,4.897091,0.078464,0.070991,32.000000,92.159626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334817,70.877172,116.455452,100.000000,37.187164,40.253165,41.042329,43.078974,45.126582,36.910435,46.394356,198.799928,95.791476,0.586365,198.350934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683808,48.774830,243.931729,181.701584,221.227384,219.494956,99.305550,14.257912,239.114829,3.304236,46.867794,48.860958,179.970731,246.244485,178.272281,239.604508,114.012870,233.817426,-0.000467,0.030838,100.164978,63.892565,237.293581,19.784881,84.487657,0.666926,824856.800000,0.860095,8.845634,22.348405,4.897324,0.079516,0.072021,32.000000,92.131925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349297,70.850191,116.479660,100.000000,37.103019,40.253165,41.042329,43.077578,45.126582,36.910435,46.288947,198.611100,95.824932,0.587170,198.497118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687772,48.842989,243.694659,181.723238,221.366567,219.582689,99.461675,14.255058,238.922715,3.306737,47.009251,48.849170,179.986081,246.088486,178.265107,239.608825,114.503143,233.226252,-0.000466,0.030790,100.772389,63.748081,237.196258,19.781356,84.450749,0.666808,825881.914840,0.860760,8.834494,22.785193,4.909683,0.078972,0.071124,32.000000,92.116486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369454,70.871165,116.535875,100.000000,37.165662,40.253165,41.042329,43.124121,45.126582,36.910435,46.263699,198.923349,96.641070,0.587916,198.649321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636348,48.863326,243.665630,181.756141,221.496662,219.567230,99.420927,14.257627,238.711180,3.293312,47.183232,48.836795,180.004513,246.100677,178.319074,239.418264,113.965312,234.063145,-0.000467,0.030786,100.348452,63.846703,236.996347,19.781777,84.429022,0.667070,824332.813518,0.859841,8.898539,22.104386,4.904520,0.079998,0.071023,32.000000,92.143442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402614,70.866586,116.542431,100.000000,37.180120,40.253165,41.042329,43.135516,45.126582,36.910435,46.197819,198.841853,96.306662,0.582925,198.469620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640174,48.925164,243.687579,181.783983,221.592631,219.560265,99.244553,14.265190,239.190424,3.308314,47.060783,49.007608,179.999462,246.474060,178.287760,239.840607,114.039484,234.101724,-0.000466,0.030802,99.808440,64.082311,237.554082,19.779836,84.501919,0.667070,824332.813518,0.859841,8.898539,22.104386,4.904520,0.078962,0.071475,32.000000,92.229564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424309,70.858424,116.569182,100.000000,36.979792,40.253165,41.042329,43.114472,45.126582,36.910435,46.190633,198.489106,96.096391,0.582925,198.495466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733884,48.864426,243.739423,181.799450,221.655223,219.657000,99.367855,14.256913,238.981446,3.304398,46.757242,48.869218,180.038243,246.117088,178.297780,239.648817,114.448058,233.775944,-0.000467,0.030778,99.925515,63.953478,237.376609,19.780958,84.416725,0.667273,826531.862482,0.862751,9.030093,22.850079,4.909080,0.078729,0.070741,32.000000,92.298588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419789,70.874632,116.618261,100.000000,37.075746,40.253165,41.042329,43.032424,45.126582,36.910435,46.058794,198.735710,95.523465,0.586763,198.392948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758616,48.841340,244.040658,181.769359,221.604597,219.643548,99.420587,14.262336,238.760835,3.311622,46.848998,48.954885,180.049953,246.196719,178.359800,239.500225,113.750292,233.386650,-0.000466,0.030848,100.177987,63.876079,237.180531,19.778620,84.411208,0.667186,824846.717301,0.860109,8.872177,22.336647,4.900872,0.079053,0.070514,32.000000,92.187186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396454,70.863745,116.705822,100.000000,37.256070,40.253165,41.042329,43.069073,45.126582,36.910435,45.949924,198.841174,96.348701,0.589611,198.451563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782747,48.850684,243.866068,181.762047,221.551307,219.626939,99.330650,14.263192,239.149692,3.298063,46.908426,48.922604,180.010624,246.398507,178.303013,239.858656,114.061356,234.070179,-0.000466,0.030854,100.722634,63.880529,237.590263,19.778502,84.436793,0.667383,827583.396668,0.859069,8.823468,22.908969,4.904491,0.079348,0.070610,32.000000,92.239040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422340,70.831998,116.755101,100.000000,37.194233,40.253165,41.042329,43.130831,45.126582,36.910435,45.872122,198.661299,95.212314,0.584695,198.278668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743702,48.900979,243.665907,181.767390,221.406734,219.738845,99.277682,14.267616,238.750752,3.303903,46.984778,48.916145,180.027189,245.849227,178.276720,239.406577,114.690155,233.045370,-0.000468,0.030874,101.316675,64.011554,237.281422,19.776760,84.358956,0.666591,826237.142428,0.859342,8.807820,22.818058,4.898606,0.079815,0.070763,32.000000,92.227388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406121,70.824907,116.838591,100.000000,37.041318,40.253165,41.042329,43.072083,45.126582,36.910435,45.837599,198.555363,96.950827,0.591151,198.552665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611167,48.942754,243.787041,181.760641,221.476022,219.654492,99.268218,14.261622,238.718772,3.291512,47.233546,49.005989,180.061250,246.054603,178.352264,239.355438,114.010208,233.285707,-0.000468,0.030897,101.508949,63.868341,237.194175,19.779838,84.343288,0.667735,824202.815384,0.861110,8.898557,21.859004,4.898427,0.079070,0.070728,32.000000,92.301056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425327,70.816745,116.894928,100.000000,37.161378,40.253165,41.042329,43.086504,45.126582,36.910435,45.811787,198.536435,95.695218,0.581011,198.348455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713962,49.017510,243.732835,181.791295,221.485015,219.673105,99.457300,14.259054,239.109760,3.275642,47.324579,48.940720,180.011709,246.346419,178.288570,239.589840,114.434262,233.659245,-0.000469,0.030947,101.329453,63.834898,237.506177,19.784354,84.395522,0.669334,827075.276265,0.863518,9.077791,22.616500,4.913955,0.078204,0.069740,32.000000,92.187398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384573,70.785959,116.906699,100.000000,36.942075,40.253165,41.042329,43.108168,45.126582,36.910435,45.837833,198.914600,96.674599,0.589934,198.507897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
