OSU 80 Ton Compressor Load Stand
49.693139,49.048842,243.336609,181.836292,221.436394,219.701458,99.330014,14.260195,239.048306,3.266460,47.489358,48.853496,180.030277,246.172398,178.334537,239.522205,114.361327,233.612557,-0.000468,0.030994,101.011856,63.853192,237.353786,19.785505,84.375129,0.667933,825432.087259,0.860151,9.045910,22.312855,4.902704,0.080595,0.071470,32.000000,92.163573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428669,70.802674,117.002725,100.000000,36.898937,40.253165,41.042329,43.125925,45.126582,36.910435,45.835915,198.660028,96.647894,0.583095,198.544679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645167,49.098314,243.359056,181.833761,221.421278,219.595624,99.381568,14.262479,238.545731,3.252378,47.428749,48.898013,180.049527,245.712310,178.369356,239.201139,114.076844,232.795372,-0.000470,0.031034,101.024147,64.011317,236.962367,19.785505,84.273294,0.667796,825965.139027,0.861841,9.098829,22.370747,4.896785,0.079948,0.071118,32.000000,92.202344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476848,70.798600,117.030606,100.000000,37.069277,40.253165,41.042329,43.084924,45.126582,36.910435,45.849175,198.763135,95.623465,0.582996,198.388817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701228,49.071105,243.505770,181.835448,221.198512,219.546557,99.327470,14.251205,238.955308,3.254224,47.431816,48.902008,180.048853,246.298938,178.348345,239.623388,113.964877,233.477708,-0.000471,0.031067,101.219689,63.944012,237.370411,19.781988,84.345253,0.668947,826944.114196,0.862023,9.198062,22.391583,4.901969,0.080153,0.070986,32.000000,92.109025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496825,70.820642,117.013786,100.000000,36.861846,40.253165,41.042329,43.081767,45.126582,36.910435,45.822818,198.654941,95.926766,0.589546,198.387401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676702,49.085946,243.602556,181.872852,221.017426,219.606519,99.415185,14.262051,238.960434,3.259129,47.306622,48.970032,180.046334,246.163489,178.316241,239.521616,114.579236,233.701746,-0.000470,0.031074,100.229042,64.013992,237.356294,19.779886,84.387552,0.667812,827080.516127,0.861153,9.112703,22.723740,4.899391,0.079541,0.070167,32.000000,92.141945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510581,70.820713,117.016303,100.000000,36.741433,40.253165,41.042329,43.121038,45.126582,36.910435,45.820526,198.830371,96.132635,0.587185,198.442791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689834,49.087320,243.777678,181.909412,220.867081,219.584283,99.381519,14.261480,238.720427,3.257653,47.393636,48.851369,180.111095,245.929694,178.411085,239.246100,114.424816,233.375510,-0.000470,0.031079,98.517795,63.712031,237.122569,19.778402,84.332974,0.668116,824837.025596,0.861136,9.152979,22.181572,4.903759,0.079545,0.071014,32.000000,92.274761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502503,70.849946,116.941340,100.000000,36.831276,40.253165,41.042329,43.101566,45.126582,36.910435,45.753773,198.763038,96.521261,0.586489,198.439919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719001,49.051316,243.669802,181.893944,220.815416,219.515647,99.377061,14.259339,239.309439,3.263642,47.160909,48.980965,180.145025,246.467067,178.440649,239.785211,113.899531,233.898188,-0.000472,0.031087,99.362378,63.826363,237.547741,19.778843,84.476929,0.668643,825366.828316,0.861091,9.140734,22.230852,4.905987,0.080129,0.072380,32.000000,92.208673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483827,70.859465,116.826677,100.000000,36.848895,40.253165,41.042329,43.083624,45.126582,36.910435,45.803931,198.754122,95.560443,0.584210,198.355458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679262,49.082648,243.964576,181.914474,220.840256,219.572257,99.359730,14.258055,239.259778,3.261694,47.023768,49.018341,180.103981,246.361566,178.393235,239.773170,114.384136,233.944570,-0.000473,0.031087,100.097664,64.098209,237.457046,19.777145,84.460864,0.666716,827166.647928,0.860213,9.074492,22.924533,4.900939,0.079700,0.071309,32.000000,92.174017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506534,70.896670,116.768166,100.000000,36.979179,40.253165,41.042329,43.070119,45.126582,36.910435,45.753197,198.719460,97.006513,0.589388,198.496410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785586,49.031802,243.520539,181.889444,220.982656,219.546622,99.225148,14.260195,239.312257,3.257241,47.426447,49.008298,180.150340,246.551428,178.485533,239.879943,114.426187,233.910961,-0.000477,0.031049,100.648088,64.231034,237.602113,19.777415,84.470781,0.666716,827166.647928,0.860213,9.074492,22.924533,4.900939,0.079809,0.071153,32.000000,92.298810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537905,70.900256,116.710563,100.000000,37.119596,40.253165,41.042329,43.053960,45.126582,36.910435,45.673365,198.450295,96.453250,0.589388,198.461909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784523,49.138991,243.764109,181.942598,221.241005,219.449765,99.314647,14.262051,239.279790,3.238259,47.416454,48.984326,180.211692,246.637276,178.511150,240.028642,114.245294,233.986764,-0.000479,0.031030,101.251023,64.176858,237.622079,19.778804,84.508338,0.665848,824921.025637,0.860324,8.985998,22.401988,4.891386,0.078289,0.070059,32.000000,92.342236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529319,70.902451,116.696162,100.000000,37.294532,40.253165,41.042329,43.009471,45.126582,36.910435,45.763733,198.629293,95.309306,0.583130,198.295859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837485,49.159605,244.168805,181.980846,221.245181,219.536429,99.294719,14.263478,239.626397,3.233963,47.524591,49.082241,180.200377,247.037631,178.496855,240.317074,114.258453,234.507950,-0.000483,0.030998,101.337925,64.009539,237.961082,19.772795,84.584805,0.665882,825604.149251,0.859339,9.092514,22.607831,4.896249,0.077597,0.069305,32.000000,92.322165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510381,70.916266,116.736835,100.000000,37.191243,40.253165,41.042329,43.022017,45.126582,36.910435,45.775355,198.589437,97.325588,0.582723,198.589447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796130,49.175546,243.670335,181.997158,221.152846,219.647077,99.416948,14.255201,239.582001,3.257029,47.492824,49.115223,180.145893,246.695827,178.413421,240.151849,114.675320,234.378059,-0.000486,0.030969,99.798073,64.005182,237.866657,19.768415,84.577232,0.665729,825883.496312,0.858995,9.060085,22.761705,4.899300,0.077828,0.069800,32.000000,92.240479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476923,70.911839,116.615620,100.000000,37.102613,40.253165,41.042329,42.978372,45.126582,36.910435,45.811307,198.833896,95.396613,0.578579,198.333821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871147,49.292907,243.965026,182.041594,221.181514,219.607536,99.318203,14.262193,239.437323,3.260180,47.770446,49.036124,180.259605,246.620620,178.514801,240.166664,115.095047,233.948219,-0.000487,0.030956,100.231984,63.903053,237.895187,19.765615,84.557182,0.665757,824670.197658,0.859202,9.118825,22.303100,4.893359,0.079621,0.071504,32.000000,92.361666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511436,70.944677,116.537976,100.000000,37.477318,40.253165,41.042329,42.980208,45.126582,36.910435,45.875775,198.636406,96.664841,0.590250,198.489525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864118,49.359422,244.615241,182.079561,221.100401,219.587541,99.313964,14.268900,239.846413,3.270173,48.106925,49.017816,180.258466,247.054797,178.540277,240.409527,114.538783,234.626498,-0.000487,0.030934,100.782094,64.188118,238.093932,19.764545,84.643494,0.665739,822961.278641,0.858747,9.158571,21.745122,4.891907,0.079384,0.072731,32.000000,92.417472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503936,70.942154,116.534447,100.000000,37.558189,40.253165,41.042329,42.939655,45.126582,36.910435,46.022922,198.627929,95.390230,0.582353,198.240745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863691,49.460295,244.573112,182.146497,221.103522,219.739216,99.294593,14.256770,239.703533,3.265774,48.038301,49.107534,180.309787,247.088822,178.525904,240.345407,114.740213,234.483286,-0.000488,0.030935,101.309495,64.212907,238.096160,19.762003,84.599157,0.666318,825437.922115,0.859000,9.232354,22.519456,4.905637,0.077963,0.070137,32.000000,92.460256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538405,70.984066,116.620178,100.000000,37.672354,40.253165,41.042329,42.909549,45.126582,36.910435,46.245159,198.589185,95.986927,0.591250,198.318636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856799,49.485033,244.266636,182.145653,221.293205,219.830603,99.365408,14.262336,239.329270,3.263627,47.620937,49.128694,180.351547,246.545414,178.569602,239.931140,114.703142,232.066196,-0.000491,0.030947,101.905849,64.057894,237.651896,19.755854,84.561582,0.667274,825449.780294,0.860013,9.333668,22.272021,4.904834,0.078654,0.071518,32.000000,92.515226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526465,70.982909,116.706749,100.000000,37.727701,40.253165,41.042329,42.917533,45.126582,36.910435,46.384034,198.730816,96.780835,0.588110,198.493184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882181,49.404224,244.627946,182.089123,221.468744,219.839498,99.296179,14.256770,239.768091,3.244854,47.846900,49.019168,180.324273,247.130085,178.585520,240.500074,114.467235,234.671339,-0.000490,0.030961,102.340742,64.175988,238.120960,19.752813,84.582443,0.667457,825933.699461,0.859949,9.365534,21.529443,4.899365,0.078526,0.070819,32.000000,92.509070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479630,70.986664,116.735778,100.000000,37.650776,40.253165,41.042329,42.925876,45.126582,36.910435,46.404838,198.592357,98.116194,0.583186,198.610926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904546,49.447652,244.031887,182.126810,221.519280,219.934840,99.321099,14.258483,239.917388,3.230988,47.731777,49.193227,180.338624,247.024808,178.575503,240.387701,115.100822,234.407949,-0.000487,0.030931,102.717519,64.258725,238.101625,19.743424,84.675426,0.667481,826783.440022,0.859902,9.258477,22.605403,4.904115,0.078173,0.070554,32.000000,92.528489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467149,71.005689,116.849116,100.000000,37.895420,40.253165,41.042329,42.841072,45.126582,36.910435,46.570606,198.642199,96.563374,0.575411,198.482208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751839,49.506747,244.237581,182.163372,221.660698,220.044942,99.302104,14.262051,239.337647,3.239993,47.991854,49.231231,180.338993,246.461135,178.566632,239.903963,114.883814,233.753656,-0.000483,0.030984,103.329797,64.024447,237.783933,19.736335,84.606748,0.665885,824569.978454,0.859736,9.278786,21.887203,4.889973,0.079277,0.070757,32.000000,92.470461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474199,70.998643,116.990533,100.000000,37.919227,40.253165,41.042329,42.909365,45.126582,36.910435,46.715361,198.604207,96.416493,0.583908,198.521823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830563,49.535333,244.018945,182.181653,221.550098,220.041107,99.292518,14.252917,239.509439,3.255176,48.228490,49.074767,180.418420,246.745245,178.671363,240.128215,114.874449,233.467830,-0.000480,0.030986,103.049120,64.125416,237.890153,19.734925,84.568289,0.668869,826898.086868,0.862958,9.501217,22.051768,4.909520,0.077912,0.069651,32.000000,92.548982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519538,71.035251,117.149940,100.000000,37.964834,40.253165,41.042329,42.869819,45.126582,36.910435,46.820849,198.585036,96.085679,0.590371,198.378078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813457,49.591681,244.483020,182.207528,221.739080,220.069760,99.319365,14.271184,239.616125,3.276319,48.158874,49.048201,180.385695,246.818310,178.623783,240.334559,114.645560,234.507984,-0.000473,0.030995,100.635053,63.938508,237.987551,19.730004,84.649228,0.668010,826253.096719,0.862030,9.442974,21.810984,4.896973,0.077689,0.069602,32.000000,92.541083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503066,71.015888,117.254346,100.000000,38.133266,40.253165,41.042329,42.843018,45.126582,36.910435,47.045440,198.638730,97.497194,0.587938,198.613050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803948,49.618618,244.151289,182.232840,221.728927,220.070871,99.325735,14.258626,239.511715,3.246805,47.996462,49.025409,180.385121,246.640049,178.624317,240.062376,115.107657,234.030353,-0.000469,0.031031,100.641101,64.240245,237.796008,19.723587,84.585923,0.668550,827549.429739,0.862374,9.517025,22.374608,4.907971,0.079556,0.070703,32.000000,92.539945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498688,71.026433,117.361779,100.000000,38.119166,40.253165,41.042329,42.827245,45.126582,36.910435,47.227334,198.651471,96.852735,0.580450,198.519030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746808,49.607623,244.123872,182.204715,221.672015,220.138609,99.249855,14.258626,239.295324,3.230120,48.076229,49.086323,180.440936,246.474182,178.686164,239.892878,115.224110,233.890129,-0.000467,0.031057,100.640503,63.974139,237.692402,19.726899,84.515352,0.668649,825695.568639,0.862571,9.553804,21.758943,4.902248,0.078409,0.071031,32.000000,92.476681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509604,71.095775,117.441798,100.000000,38.224508,40.253165,41.042329,42.815081,45.126582,36.910435,47.369099,198.499710,96.282377,0.583962,198.436300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829031,49.552650,243.699353,182.191497,221.791369,220.131603,99.200184,14.266760,239.328628,3.233002,48.038157,49.006579,180.454009,246.610019,178.728834,239.966367,114.800006,234.186383,-0.000466,0.031099,101.405664,64.067545,237.546678,19.734816,84.546761,0.669964,825521.677958,0.864571,9.601982,21.597360,4.907327,0.077641,0.070112,32.000000,92.575325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499006,71.117922,117.451640,100.000000,38.388611,40.253165,41.042329,42.750718,45.126582,36.910435,47.458022,198.400367,95.902921,0.588085,198.350855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903711,49.583984,243.878301,182.196278,221.999988,220.075095,99.265120,14.267188,239.697117,3.241481,48.093533,49.140693,180.423334,246.739781,178.697725,240.273357,114.464778,234.345808,-0.000464,0.031163,102.281817,63.933042,237.960876,19.737481,84.602799,0.669964,825521.677958,0.864571,9.601982,21.597360,4.907327,0.076961,0.069341,32.000000,92.606394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418483,71.125727,117.485008,100.000000,38.449867,40.253165,41.042329,42.761617,45.126582,36.910435,47.650769,198.530240,97.197855,0.588085,198.422728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899353,49.586458,244.360783,182.196278,221.953861,220.106806,99.363172,14.260338,239.483355,3.203172,47.767482,49.076665,180.395209,246.700312,178.652169,240.039641,114.644451,234.204447,-0.000460,0.031224,102.735138,64.215658,237.865105,19.740475,84.547644,0.666917,828145.310377,0.861114,9.415982,22.503275,4.886977,0.079528,0.071779,32.000000,92.686667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405521,71.150486,117.556805,100.000000,38.391634,40.253165,41.042329,42.733464,45.126582,36.910435,47.821348,198.726345,96.170199,0.580497,198.445112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787154,49.525713,244.064774,182.169841,221.938380,220.163873,99.325889,14.258911,239.328134,3.224088,47.689821,49.072314,180.414970,246.510512,178.659774,239.933582,115.020770,233.847155,-0.000460,0.031252,103.217593,64.095798,237.620898,19.750837,84.491552,0.668316,827522.858659,0.860478,9.422959,22.278152,4.897073,0.079015,0.071211,32.000000,92.662640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402027,71.171857,117.602626,100.000000,38.453954,40.253165,41.042329,42.718824,45.126582,36.910435,47.897370,198.651778,96.653763,0.587548,198.578432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823787,49.486407,244.222801,182.145653,221.937918,220.153909,99.464882,14.267188,239.028004,3.230441,47.678382,48.991575,180.429067,246.289479,178.704579,239.508825,114.574076,233.742307,-0.000460,0.031310,103.674556,63.960649,237.314604,19.753581,84.495194,0.669517,826162.652847,0.863032,9.478285,21.786865,4.902164,0.080164,0.071997,32.000000,92.711536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413316,71.224570,117.590038,100.000000,38.365230,40.253165,41.042329,42.738403,45.126582,36.910435,47.991409,198.929765,96.461761,0.585270,198.520800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808621,49.526263,244.277721,182.186153,221.874886,220.093843,99.407695,14.262479,239.203566,3.230401,47.932482,49.075557,180.428426,246.563007,178.698023,239.938128,114.574189,233.405566,-0.000462,0.031343,103.229217,64.080416,237.608802,19.759617,84.546689,0.669246,827816.136845,0.860989,9.401059,22.199797,4.901731,0.078858,0.072087,32.000000,92.614652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388125,71.242910,117.567349,100.000000,38.336912,40.253165,41.042329,42.783378,45.126582,36.910435,48.077262,198.815390,96.549655,0.586223,198.497039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860590,49.500975,244.378811,182.222434,221.809016,220.085077,99.341869,14.257341,239.377393,3.232310,47.703275,48.924388,180.458598,246.770708,178.705711,240.075108,114.713191,234.116239,-0.000463,0.031344,103.202812,64.073155,237.789502,19.761135,84.558967,0.668996,827715.850808,0.861637,9.456612,22.091170,4.904326,0.078901,0.071480,32.000000,92.595861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387628,71.246971,117.584062,100.000000,38.371360,40.253165,41.042329,42.697582,45.126582,36.910435,48.264928,198.683737,96.522802,0.585827,198.508565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821219,49.482834,244.206405,182.188403,221.784517,220.145259,99.299984,14.259767,239.442742,3.243592,47.694553,48.888804,180.430329,246.633199,178.681449,240.055694,114.448348,234.010599,-0.000463,0.031408,99.869207,64.044380,237.603806,19.767535,84.539855,0.668431,826970.047268,0.861114,9.377555,22.181041,4.901242,0.079033,0.071186,32.000000,92.598447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402707,71.246705,117.521707,100.000000,38.301542,40.253165,41.042329,42.676876,45.126582,36.910435,48.362231,198.599968,97.053688,0.585580,198.563286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864036,49.424289,244.006029,182.149872,221.724783,220.133990,99.430652,14.258198,239.306663,3.243635,47.325740,48.988595,180.402410,246.400199,178.671582,240.071237,114.792606,233.280486,-0.000463,0.031431,100.107160,64.161733,237.609579,19.772027,84.521987,0.668858,828313.341149,0.862426,9.400145,22.411896,4.901655,0.079064,0.072206,32.000000,92.742745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322370,71.228187,117.554743,100.000000,38.232705,40.253165,41.042329,42.703162,45.126582,36.910435,48.454691,198.861304,96.362054,0.582617,198.536339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823544,49.354750,243.510675,182.127654,221.648711,220.066524,99.317812,14.261765,239.213803,3.256742,47.552006,48.918741,180.396627,246.483520,178.719382,239.866845,114.846733,234.025167,-0.000462,0.031393,99.386477,64.299089,237.526183,19.773891,84.526819,0.668040,826562.691501,0.860285,9.297305,21.832417,4.893427,0.079252,0.071125,32.000000,92.699620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306743,71.235779,117.618940,100.000000,38.264485,40.253165,41.042329,42.694122,45.126582,36.910435,48.416974,198.635624,97.469975,0.585958,198.705064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795459,49.314071,244.206765,182.130466,221.666685,220.045337,99.294499,14.261480,239.179032,3.239338,47.563626,49.048405,180.416912,246.473449,178.687963,239.730309,114.475467,233.210800,-0.000462,0.031363,99.510682,64.186905,237.420986,19.765730,84.497249,0.667239,825981.538619,0.861608,9.269654,22.018198,4.887462,0.080623,0.071380,32.000000,92.788707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294296,71.250278,117.654101,100.000000,38.639039,40.253165,41.042329,42.705006,45.126582,36.910435,48.461348,198.588998,96.084946,0.578636,198.467102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785345,49.298679,244.033211,182.148747,221.601184,220.025652,99.393568,14.260053,238.955494,3.259282,47.461876,48.927587,180.400100,246.183998,178.729884,239.703457,114.373201,233.364615,-0.000464,0.031335,100.438041,64.033558,237.359027,19.760379,84.496889,0.668810,827352.396218,0.862169,9.258045,22.127076,4.904197,0.078608,0.070617,32.000000,92.725144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321432,71.215233,117.702733,100.000000,38.572972,40.253165,41.042329,42.656387,45.126582,36.910435,48.536333,198.787135,96.135716,0.588152,198.401642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771935,49.200557,244.026636,182.087998,221.537021,219.923956,99.420239,14.259625,239.207903,3.297809,47.238081,48.939017,180.366666,246.435060,178.711537,239.843028,114.360815,233.757434,-0.000465,0.031341,101.484163,64.073478,237.415705,19.754033,84.509834,0.668535,827685.880200,0.861390,9.253126,22.278954,4.901708,0.079803,0.070922,32.000000,92.612219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331951,71.233199,117.729699,100.000000,38.661661,40.253165,41.042329,42.617681,45.126582,36.910435,48.517804,198.840479,96.562714,0.587597,198.472019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808580,49.153283,244.130807,182.035406,221.536198,219.915219,99.224627,14.260766,239.183222,3.286542,47.311813,48.898574,180.333151,246.374552,178.674628,239.870083,114.450771,233.901084,-0.000466,0.031395,102.196535,64.090465,237.560916,19.743849,84.522870,0.668054,827111.036520,0.860781,9.168889,22.417928,4.902896,0.077921,0.070388,32.000000,92.767040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352334,71.203425,117.708500,100.000000,38.568766,40.253165,41.042329,42.643431,45.126582,36.910435,48.466582,198.449254,96.573352,0.584668,198.562853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732328,49.191762,243.784620,182.055374,221.443077,219.946412,99.346318,14.258340,239.105288,3.281758,47.467365,48.976067,180.331401,246.256656,178.630367,239.594179,114.451674,233.804795,-0.000462,0.031368,102.656527,64.201245,237.441668,19.738883,84.446205,0.667600,826511.249939,0.861625,9.083675,22.374225,4.901381,0.079550,0.071695,32.000000,92.737656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385206,71.211818,117.702325,100.000000,38.549463,40.253165,41.042329,42.648533,45.126582,36.910435,48.491375,198.692636,96.545619,0.584297,198.535473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728338,49.246182,243.397868,182.082936,221.558367,219.992307,99.325208,14.270185,238.688436,3.264294,47.325520,48.755789,180.298004,245.760463,178.566219,239.175272,114.430799,233.308145,-0.000461,0.031378,103.160281,63.805844,237.096358,19.739689,84.309661,0.668620,826859.360386,0.862251,9.201126,22.342322,4.901935,0.080451,0.071850,32.000000,92.705758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305762,71.192951,117.685843,100.000000,38.397841,40.253165,41.042329,42.639637,45.126582,36.910435,48.573486,198.650416,96.732339,0.584827,198.480556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633267,49.086496,242.806496,182.025844,221.384448,219.828593,99.320489,14.264905,238.372625,3.252211,46.973263,48.811098,180.318115,245.768068,178.636274,239.027874,114.751594,231.835983,-0.000457,0.031388,103.617477,63.855778,236.694276,19.746431,84.294551,0.669344,827262.154834,0.862823,9.259680,22.203145,4.894551,0.079510,0.070298,32.000000,92.722932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339574,71.229213,117.704906,100.000000,38.489532,40.253165,41.042329,42.684268,45.126582,36.910435,48.469544,198.640977,95.886707,0.583385,198.466709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675988,49.014212,243.370824,181.963972,221.413267,219.770903,99.139183,14.261337,238.380661,3.260278,47.053065,48.730697,180.302840,245.726336,178.623926,239.100418,113.940354,232.787537,-0.000460,0.031386,103.854161,63.905464,236.652529,19.745653,84.313610,0.668646,824951.897297,0.863669,9.198593,21.406416,4.892011,0.079969,0.072001,32.000000,92.658406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300416,71.242304,117.620130,100.000000,38.319527,40.253165,41.042329,42.734768,45.126582,36.910435,48.316113,198.278366,97.196681,0.587811,198.571233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716224,49.080449,242.597650,181.955816,221.400647,219.731933,99.325335,14.268758,238.466859,3.262706,47.070114,48.812027,180.282941,245.757079,178.568129,239.165207,114.095915,232.802141,-0.000463,0.031377,103.978854,63.904717,236.797166,19.739869,84.305135,0.668667,827880.859560,0.864020,9.081985,22.525542,4.899164,0.079338,0.071205,32.000000,92.803183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322838,71.241913,117.570688,100.000000,37.908529,40.253165,41.042329,42.733066,45.126582,36.910435,48.345800,198.650671,94.984656,0.580038,198.197118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648054,49.037299,242.883799,181.955535,221.193422,219.641517,99.328804,14.262907,238.678216,3.254625,47.018348,48.825669,180.249009,245.794937,178.580705,239.227970,114.363708,232.907130,-0.000463,0.031409,103.689481,63.883511,236.755094,19.748507,84.359623,0.666995,827206.554298,0.861633,9.106503,22.374699,4.879648,0.078837,0.070762,32.000000,92.798263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271412,71.235706,117.439298,100.000000,37.755664,40.253165,41.042329,42.766103,45.126582,36.910435,48.271810,198.657607,96.708715,0.592002,198.600658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649679,48.911423,243.674979,181.902100,221.005270,219.611649,99.456395,14.264762,238.826021,3.246612,46.777076,48.766772,180.266737,245.885026,178.616952,239.378298,113.973389,233.290152,-0.000460,0.031421,104.025466,63.815613,237.176593,19.750909,84.400678,0.667425,825745.063732,0.862457,9.134052,22.140818,4.892111,0.079164,0.071981,32.000000,92.895103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314159,71.253131,117.291699,100.000000,37.635089,40.253165,41.042329,42.755334,45.126582,36.910435,48.126423,198.912790,95.629041,0.582199,198.414309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635652,48.871846,243.069343,181.927692,220.868304,219.533204,99.311988,14.255914,238.868819,3.236563,46.569092,48.865296,180.252547,246.056560,178.579814,239.531288,113.878420,233.409775,-0.000461,0.031417,104.266405,63.896284,237.237415,19.756860,84.406773,0.668075,826913.524198,0.860898,9.006487,22.654752,4.907886,0.079695,0.071704,32.000000,92.888373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283686,71.231807,117.176599,100.000000,37.850877,40.253165,41.042329,42.793205,45.126582,36.910435,47.983479,198.623975,96.097345,0.589632,198.499124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704121,48.774006,242.992668,181.923474,220.925985,219.480328,99.219268,14.255343,238.908618,3.241849,46.217982,48.806572,180.238068,246.224792,178.573808,239.606502,113.828684,233.557917,-0.000459,0.031393,103.426677,63.872190,237.142212,19.767458,84.453201,0.666824,826929.121334,0.862017,8.981467,22.788297,4.897072,0.079241,0.071232,32.000000,92.814820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295612,71.270651,117.135685,100.000000,37.545879,40.253165,41.042329,42.775433,45.126582,36.910435,47.774686,198.438537,96.905266,0.585703,198.570092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667085,48.664350,243.187063,181.884382,220.858819,219.359279,99.406642,14.264334,239.006028,3.249581,46.099452,48.868192,180.243122,246.183875,178.571848,239.615004,114.023058,231.764566,-0.000460,0.031396,103.266086,63.809958,237.303266,19.774044,84.504750,0.665218,826548.767502,0.861058,8.812606,22.885785,4.888783,0.078395,0.070940,32.000000,92.817065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333233,71.278398,117.114269,100.000000,37.540868,40.253165,41.042329,42.767766,45.126582,36.910435,47.542839,198.813285,96.200866,0.579739,198.611673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762671,48.611858,244.077525,181.884382,220.683808,219.337440,99.449134,14.257769,239.023489,3.260836,46.218137,48.690744,180.198603,246.332087,178.571599,239.626530,113.923149,233.493740,-0.000462,0.031456,103.601895,63.949760,237.251833,19.769949,84.525918,0.664944,824961.602459,0.859408,8.741356,22.111805,4.896343,0.079781,0.071333,32.000000,92.788297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375674,71.287234,117.185780,100.000000,37.804519,40.253165,41.042329,42.753561,45.126582,36.910435,47.282168,198.898268,96.772545,0.584100,198.591099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644100,48.661602,243.457831,181.865258,220.655666,219.421914,99.424412,14.261052,239.352011,3.233900,46.517928,48.892200,180.164255,246.630080,178.516112,239.995210,113.926690,234.195203,-0.000462,0.031446,103.137331,63.864830,237.643107,19.758987,84.627230,0.665081,825051.987604,0.856995,8.589786,22.770636,4.904832,0.078899,0.069924,32.000000,92.781417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383928,71.272692,117.159811,100.000000,37.788760,40.253165,41.042329,42.776490,45.126582,36.910435,47.144300,198.848824,96.265503,0.580914,198.726858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699533,48.721789,243.269491,181.929661,220.644865,219.485530,99.367679,14.246068,239.397172,3.233642,46.681238,48.822799,180.202196,246.673973,178.507550,240.058293,114.326056,234.041301,-0.000463,0.031471,101.692587,64.060248,237.719492,19.751714,84.624706,0.665081,825051.987604,0.856995,8.589786,22.770636,4.904832,0.080058,0.071590,32.000000,92.752010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345704,71.281326,117.130009,100.000000,37.448061,40.253165,41.042329,42.791665,45.126582,36.910435,47.045555,198.735359,96.230947,0.580914,198.657424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660517,48.890810,243.747070,182.010095,220.666971,219.541065,99.394153,14.264191,239.214758,3.248822,47.061401,48.969573,180.229611,246.221407,178.512471,239.732369,114.554049,233.910223,-0.000460,0.031473,101.295520,63.834155,237.556998,19.748836,84.522510,0.664298,824372.872166,0.859754,8.765146,22.544066,4.894804,0.078917,0.071900,32.000000,92.804976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363253,71.249966,117.212633,100.000000,37.303968,40.253165,41.042329,42.780058,45.126582,36.910435,47.034338,198.788306,96.261027,0.584178,198.566158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649024,48.981781,243.826606,182.034000,220.870588,219.583690,99.354053,14.262336,239.002232,3.247579,47.190355,48.974703,180.242172,246.074562,178.547238,239.520434,114.767130,233.415217,-0.000458,0.031429,102.102011,63.728733,237.398837,19.736182,84.377654,0.666858,824173.896459,0.860902,8.974631,22.273888,4.908267,0.077555,0.069413,32.000000,92.947365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343779,71.228027,117.305206,100.000000,37.642542,40.253165,41.042329,42.769540,45.126582,36.910435,47.040927,198.708106,95.925885,0.585538,198.382012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703005,49.048293,243.276093,182.048906,220.866818,219.579440,99.241389,14.257341,239.178653,3.266089,47.405489,48.856489,180.303315,246.270825,178.602593,239.787125,114.321076,233.258899,-0.000457,0.031388,102.674763,63.771601,237.388621,19.731699,84.467625,0.668586,823705.390732,0.861858,9.077526,21.901342,4.911005,0.079555,0.070881,32.000000,92.834599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320860,71.234551,117.390507,100.000000,37.671187,40.253165,41.042329,42.751361,45.126582,36.910435,47.050778,198.482778,95.871740,0.588097,198.405576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794534,49.074128,244.156857,182.064655,220.907024,219.611134,99.369560,14.259767,239.105244,3.256784,47.409866,48.889453,180.304964,246.412207,178.620139,239.773090,114.153943,233.750394,-0.000456,0.031346,103.314819,63.926601,237.495958,19.726716,84.483095,0.666483,825642.186466,0.861940,9.088050,22.296985,4.894595,0.077707,0.069646,32.000000,92.901406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292019,71.223143,117.559317,100.000000,37.462953,40.253165,41.042329,42.741788,45.126582,36.910435,47.080824,198.739120,96.079443,0.587204,198.492869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671636,49.071654,244.067895,182.058468,220.888921,219.623291,99.327586,14.265476,239.143149,3.246800,47.278625,48.839446,180.309643,246.440259,178.619283,239.920589,113.845421,233.965377,-0.000457,0.031292,102.982851,63.991771,237.581941,19.719240,84.499828,0.667023,826397.748459,0.859257,9.019059,22.622534,4.903286,0.079098,0.070188,32.000000,92.918833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319264,71.208096,117.596323,100.000000,37.627571,40.253165,41.042329,42.759298,45.126582,36.910435,47.061699,198.655173,97.069022,0.586516,198.607306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724084,49.018885,243.342574,182.061843,220.911568,219.648454,99.305928,14.259767,239.180262,3.246991,46.831957,48.874996,180.320205,246.596503,178.623583,239.908525,114.241087,234.041452,-0.000458,0.031312,101.838409,63.971850,237.611964,19.714297,84.525196,0.668099,827939.409941,0.862025,9.143941,23.000270,4.913627,0.078769,0.068985,32.000000,93.088825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315794,71.228247,117.536864,100.000000,37.443018,40.253165,41.042329,42.745546,45.126582,36.910435,46.980847,198.611857,96.424417,0.581589,198.409706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769133,48.924615,243.440619,182.035406,220.864807,219.652522,99.397783,14.261052,239.260323,3.252302,46.879837,49.047328,180.319029,246.596809,178.619078,239.928552,114.114438,234.141170,-0.000460,0.031213,101.566307,64.020345,237.680470,19.715430,84.571571,0.666064,826146.684731,0.861174,9.036792,22.629084,4.893857,0.079038,0.071168,32.000000,93.111439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326501,71.234384,117.478273,100.000000,37.419722,40.253165,41.042329,42.781479,45.126582,36.910435,46.855919,198.795566,96.076655,0.583869,198.482366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811538,48.980957,243.411063,182.034844,221.096676,219.603130,99.207657,14.262479,239.285448,3.283472,46.923475,48.927739,180.293344,246.540174,178.621803,239.932749,114.110089,233.951606,-0.000464,0.031286,100.621681,63.971621,237.677655,19.714496,84.501216,0.665188,826349.312885,0.859301,8.895850,22.787814,4.891398,0.078739,0.070379,32.000000,93.067801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314211,71.215064,117.314683,100.000000,37.700673,40.253165,41.042329,42.715389,45.126582,36.910435,46.808052,198.415314,95.961469,0.585532,198.349872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694310,48.971337,243.944961,181.990971,221.027214,219.556117,99.256699,14.262907,239.191573,3.295300,46.927367,49.024817,180.294668,246.380607,178.585426,239.788779,114.127522,233.887227,-0.000464,0.031240,101.117873,63.970743,237.529119,19.713562,84.465804,0.665207,826264.289611,0.860076,8.908286,22.731170,4.886640,0.079336,0.072058,32.000000,93.116352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321507,71.214065,117.218010,100.000000,37.671754,40.253165,41.042329,42.744827,45.126582,36.910435,46.741297,198.513399,97.027203,0.585764,198.598258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744924,48.954847,242.932182,181.994345,220.979934,219.581737,99.431195,14.262479,238.947950,3.292574,46.984140,48.948043,180.283199,246.283791,178.614595,239.584790,114.411933,233.053945,-0.000467,0.031172,100.745205,63.865114,237.220321,19.707910,84.495554,0.667493,826181.695405,0.861697,9.020109,22.693014,4.908911,0.080423,0.070687,32.000000,93.130483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319395,71.200354,117.203843,100.000000,37.407813,40.253165,41.042329,42.728338,45.126582,36.910435,46.653831,198.862390,97.027056,0.581078,198.645819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761254,49.009265,244.053493,182.039906,220.904899,219.597514,99.231854,14.260909,239.145611,3.310455,47.314015,48.951996,180.322541,246.402584,178.622227,239.762334,114.142377,233.252835,-0.000471,0.031146,99.782840,63.985570,237.578516,19.706240,84.477578,0.665035,824926.565869,0.859273,8.951159,22.139992,4.883557,0.079804,0.070738,32.000000,93.136005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337500,71.201037,117.323271,100.000000,37.697346,40.253165,41.042329,42.696238,45.126582,36.910435,46.583021,198.463709,96.084212,0.579143,198.414584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
