OSU 80 Ton Compressor Load Stand
49.748264,49.038123,244.143065,182.066062,220.909643,219.618994,99.339606,14.264048,239.268059,3.291902,47.393030,48.959197,180.319325,246.559032,178.618266,239.866683,114.088151,233.962807,-0.000474,0.031152,99.970811,64.110573,237.654588,19.704082,84.504425,0.666948,826102.530815,0.861218,8.944963,22.578790,4.911466,0.078738,0.070146,32.000000,93.157237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353794,71.214828,117.310121,100.000000,37.654556,40.253165,41.042329,42.737971,45.126582,36.910435,46.618143,198.679211,96.880395,0.586908,198.524694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814149,49.141190,244.119657,182.109935,221.043789,219.617622,99.311749,14.257484,239.285193,3.302290,47.322183,49.080308,180.374643,246.490329,178.646345,239.813996,114.332240,233.813080,-0.000476,0.031128,99.727140,64.175885,237.624692,19.702997,84.523213,0.667277,826685.043977,0.860348,9.030975,22.756712,4.907570,0.079137,0.071777,32.000000,93.273453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286583,71.179178,117.262427,100.000000,37.479577,40.253165,41.042329,42.676947,45.126582,36.910435,46.695685,198.623499,96.955523,0.582036,198.500658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785974,49.151909,244.236589,182.112748,221.052919,219.681433,99.183838,14.263763,239.340340,3.289873,47.315915,48.981003,180.389188,246.537871,178.676075,239.912684,114.148881,234.147473,-0.000481,0.031078,100.863532,64.028447,237.577291,19.698460,84.552476,0.666592,825840.747586,0.859568,9.065818,22.464424,4.900609,0.078517,0.070849,32.000000,93.164477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304599,71.171484,117.328181,100.000000,37.810297,40.253165,41.042329,42.674326,45.126582,36.910435,46.705002,198.367675,96.952882,0.581117,198.465647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724018,49.130746,244.131899,182.095311,221.109774,219.642240,99.377071,14.259767,239.347785,3.278401,47.302021,48.956703,180.370381,246.612812,178.674971,240.080630,114.071627,233.956077,-0.000478,0.031066,101.860473,64.064473,237.715570,19.694766,84.546328,0.667080,826936.910299,0.861494,9.105704,22.755398,4.905731,0.080514,0.071357,32.000000,93.206161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256073,71.150772,117.275954,100.000000,37.530772,40.253165,41.042329,42.733389,45.126582,36.910435,46.683332,198.754143,96.122363,0.581759,198.406677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762218,49.107384,243.319050,182.051999,221.195846,219.738128,99.371630,14.263906,239.376929,3.291286,47.210879,48.979359,180.328913,246.622985,178.637484,240.016970,114.032103,234.050324,-0.000475,0.031049,102.465936,64.199949,237.849420,19.680278,84.553017,0.667080,826936.910299,0.861494,9.105704,22.755398,4.905731,0.079379,0.070106,32.000000,93.336549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226032,71.148113,117.090637,100.000000,37.448977,40.253165,41.042329,42.717685,45.126582,36.910435,46.653656,198.743260,97.454348,0.581759,198.661712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715761,49.153833,243.960415,182.081530,221.248270,219.833223,99.445617,14.258198,239.154667,3.265241,47.361863,48.990869,180.313211,246.443745,178.614727,239.814057,114.382999,233.747518,-0.000474,0.030987,99.252855,63.885009,237.611537,19.679146,84.534554,0.665853,827545.590344,0.860436,9.085781,22.840923,4.889634,0.079342,0.070279,32.000000,93.335523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131210,71.122186,117.051875,100.000000,37.456844,40.253165,41.042329,42.724046,45.126582,36.910435,46.690024,198.891234,95.815614,0.577705,198.445741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723822,49.189563,243.013288,182.112467,221.397112,219.807608,99.463536,14.262193,239.046708,3.257250,47.564255,48.945484,180.320033,246.298673,178.625259,239.628998,114.684267,233.319089,-0.000471,0.031117,99.429521,64.061182,237.392331,19.691388,84.456519,0.667978,826637.903337,0.861174,9.180368,22.392551,4.907104,0.078141,0.070132,32.000000,93.285011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075819,71.116174,116.951927,100.000000,37.642393,40.253165,41.042329,42.699793,45.126582,36.910435,46.726917,198.927071,95.976656,0.589333,198.361516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762889,49.289334,243.251534,182.157185,221.323277,219.747751,99.264313,14.267331,239.229175,3.229411,47.639077,48.802316,180.356827,246.372147,178.675435,239.911688,114.745665,233.264317,-0.000474,0.031263,100.314736,63.909334,237.618059,19.697193,84.544904,0.666889,825354.785036,0.860849,9.207742,21.953207,4.887261,0.078822,0.070245,32.000000,93.214619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049575,71.123943,116.818440,100.000000,37.379818,40.253165,41.042329,42.705129,45.126582,36.910435,46.825608,198.528626,97.105853,0.586842,198.524144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718330,49.311872,243.214568,182.205840,221.364688,219.759908,99.290057,14.263192,239.148221,3.224031,47.585230,48.943721,180.396356,246.308153,178.679192,239.753046,114.308240,233.945463,-0.000470,0.031295,100.946729,63.900785,237.510315,19.699562,84.465245,0.666205,825091.708682,0.861831,9.267035,21.874144,4.888212,0.079754,0.071897,32.000000,93.194754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057111,71.149703,116.801450,100.000000,37.398893,40.253165,41.042329,42.683987,45.126582,36.910435,46.935948,198.580113,96.097345,0.580029,198.422728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801208,49.222545,244.361609,182.198528,221.458434,219.768184,99.170801,14.259196,239.279388,3.205001,47.280330,49.050833,180.407130,246.532815,178.718819,239.909747,114.341386,234.088221,-0.000469,0.031341,100.945945,64.002317,237.612046,19.699219,84.493625,0.667337,827130.748219,0.862568,9.335743,22.531041,4.891849,0.078932,0.070316,32.000000,93.176186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055539,71.148132,116.869531,100.000000,37.463603,40.253165,41.042329,42.656265,45.126582,36.910435,46.945360,198.341603,96.884430,0.586559,198.380359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845838,49.131845,244.091875,182.159153,221.554295,219.721855,99.254179,14.264619,239.325997,3.226162,47.009858,49.012073,180.383367,246.633647,178.726424,240.007578,114.140414,233.879798,-0.000464,0.031411,100.025997,64.188574,237.592995,19.701160,84.535113,0.668007,826633.206268,0.861825,9.160568,22.543833,4.906741,0.078842,0.070057,32.000000,93.217609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002252,71.152929,117.003904,100.000000,37.807509,40.253165,41.042329,42.582829,45.126582,36.910435,46.883322,198.508359,95.480105,0.582574,198.344089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768163,49.136518,244.148073,182.155216,221.703756,219.783868,99.223539,14.266474,239.214099,3.220386,47.150305,49.076304,180.446945,246.532590,178.764259,239.688366,114.255018,234.005227,-0.000462,0.031376,99.492778,64.144200,237.588977,19.707510,84.526368,0.666406,826956.172669,0.859844,9.023684,22.677730,4.896936,0.079427,0.070835,32.000000,93.292935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016098,71.179186,117.012754,100.000000,37.934711,40.253165,41.042329,42.594044,45.126582,36.910435,46.870398,198.447078,96.322363,0.590015,198.444797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832633,49.083198,243.727300,182.099248,221.539387,219.751238,99.278421,14.263478,239.401180,3.210213,47.215910,48.974707,180.411341,246.784183,178.796218,239.988509,114.352004,233.421256,-0.000461,0.031321,98.974151,64.253592,237.808691,19.715595,84.599355,0.667604,826860.209698,0.861856,9.108757,22.603496,4.905708,0.078455,0.070711,32.000000,93.340538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997206,71.195128,117.046926,100.000000,38.071077,40.253165,41.042329,42.522620,45.126582,36.910435,46.778704,198.556843,96.930505,0.585847,198.414348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799914,49.164002,244.648487,182.108248,221.440907,219.712580,99.130576,14.263050,239.603905,3.205800,47.563471,48.996046,180.400254,247.061993,178.743345,240.401231,114.139635,234.369420,-0.000460,0.031289,99.201030,64.201543,237.994101,19.725158,84.658639,0.665410,826047.029770,0.859885,8.988699,22.318414,4.890918,0.077377,0.069976,32.000000,93.334343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044485,71.217893,117.066854,100.000000,38.097934,40.253165,41.042329,42.513380,45.126582,36.910435,46.808918,198.261153,96.493969,0.580759,198.431697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857783,49.189563,243.927669,182.133279,221.406145,219.764588,99.297653,14.262336,239.783626,3.186276,47.309904,49.173526,180.388278,246.992454,178.677751,240.311206,114.200882,234.759994,-0.000460,0.031219,98.763006,64.130750,238.019983,19.724388,84.650977,0.666909,827112.481844,0.861840,9.103365,22.836006,4.912629,0.079696,0.070942,32.000000,93.374422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049269,71.213556,117.035873,100.000000,38.125239,40.253165,41.042329,42.543339,45.126582,36.910435,46.948145,198.595305,96.659045,0.585111,198.373003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907138,49.145038,244.525303,182.134966,221.627393,219.803099,99.409143,14.261337,239.751084,3.197725,47.162954,49.162781,180.391623,246.854293,178.662991,240.288694,114.976585,234.381583,-0.000458,0.031188,99.675348,64.192317,238.070705,19.724852,84.565350,0.665341,827043.500472,0.859546,9.069047,22.900220,4.892469,0.079328,0.070478,32.000000,93.373246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079171,71.230158,117.020173,100.000000,38.087870,40.253165,41.042329,42.503099,45.126582,36.910435,46.918687,198.818286,96.672985,0.582685,198.372374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826607,49.323416,243.774108,182.221871,221.719951,219.850193,99.216730,14.262336,239.744075,3.195646,47.866403,49.008327,180.460830,246.980059,178.726059,240.457234,114.906515,234.490484,-0.000453,0.031139,100.405173,64.302274,238.080678,19.737620,84.668502,0.666513,823722.900313,0.857681,8.973493,22.002966,4.899606,0.079365,0.070926,32.000000,93.354363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044165,71.231662,117.110741,100.000000,38.305381,40.253165,41.042329,42.494230,45.126582,36.910435,47.090360,198.433461,96.393602,0.583037,198.431854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620316,49.446552,244.279908,182.306809,221.718413,219.850943,99.267856,14.259625,239.552103,3.205138,47.788757,49.056784,180.462581,246.733196,178.718204,240.168659,114.654806,234.170269,-0.000452,0.031117,101.380488,64.148948,237.976971,19.744091,84.637544,0.665819,824843.437817,0.861504,9.235152,22.108032,4.892449,0.079171,0.071358,32.000000,93.335205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025804,71.227414,117.056287,100.000000,38.343638,40.253165,41.042329,42.509401,45.126582,36.910435,47.314203,198.535713,96.408496,0.584830,198.484569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801885,49.378387,243.648861,182.259559,221.803711,219.893111,99.307486,14.259054,239.462949,3.172972,47.441386,49.115665,180.441110,246.664941,178.726996,240.104852,114.659363,234.229445,-0.000450,0.031034,102.391303,64.267464,237.857784,19.738138,84.562790,0.669411,826584.685028,0.865338,9.572092,22.256805,4.922982,0.080330,0.071060,32.000000,93.321296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069282,71.264201,117.047065,100.000000,38.141939,40.253165,41.042329,42.531285,45.126582,36.910435,47.396660,198.614972,96.037991,0.587679,198.364702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876669,49.265147,243.849659,182.221590,221.696867,219.831915,99.090719,14.258340,239.762960,3.182877,47.329192,48.972007,180.457967,246.994166,178.750541,240.355452,115.145061,234.569415,-0.000449,0.031098,99.596979,64.183766,238.114861,19.739183,84.671730,0.666966,825748.718130,0.862779,9.317482,22.155719,4.892496,0.079577,0.070928,32.000000,93.322947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052148,71.267393,117.113184,100.000000,38.567176,40.253165,41.042329,42.468487,45.126582,36.910435,47.343890,198.181438,97.639673,0.580927,198.710335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824443,49.312972,244.412296,182.261528,221.833814,219.885545,99.265731,14.264762,239.733916,3.160497,47.792521,48.915565,180.478486,247.076264,178.764819,240.273539,114.434316,234.779234,-0.000447,0.031159,98.004675,64.213547,238.105130,19.736206,84.667060,0.665206,823529.239914,0.861425,9.125099,21.894843,4.889053,0.079264,0.070852,32.000000,93.335566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083943,71.307843,117.186439,100.000000,38.605137,40.253165,41.042329,42.525012,45.126582,36.910435,47.440292,198.531461,96.819133,0.576857,198.396134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776922,49.324241,244.069384,182.269403,221.880254,219.908689,99.325867,14.262907,239.426596,3.166044,47.397454,48.907537,180.495436,246.731585,178.775152,240.013852,114.962643,233.846254,-0.000450,0.031060,98.745730,64.018443,237.935384,19.724916,84.636336,0.667020,826934.100134,0.861233,9.226947,22.672962,4.905470,0.080775,0.071558,32.000000,93.279804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116287,71.314454,117.249733,100.000000,38.325366,40.253165,41.042329,42.475324,45.126582,36.910435,47.601425,198.651733,96.459633,0.583301,198.495702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796775,49.325340,244.419484,182.268559,221.940654,219.774223,99.280902,14.269614,239.437062,3.162798,47.680280,49.031849,180.481719,246.737640,178.802800,240.222163,115.126974,234.185319,-0.000451,0.031059,99.116411,64.113525,237.847623,19.723535,84.538611,0.667288,824889.468073,0.861742,9.287408,21.844703,4.903264,0.079457,0.070585,32.000000,93.236155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147323,71.332604,117.333472,100.000000,38.498843,40.253165,41.042329,42.455100,45.126582,36.910435,47.621403,198.561804,96.108350,0.585497,198.377488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721840,49.368767,243.507792,182.306809,221.944456,219.774476,99.216940,14.268472,239.339166,3.192280,47.762356,48.821650,180.510860,246.513549,178.803543,239.913644,114.408182,234.134716,-0.000450,0.030968,100.130328,64.094904,237.626217,19.714081,84.474026,0.668034,823681.613897,0.861227,9.267952,21.789476,4.908340,0.077526,0.069606,32.000000,93.366558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122850,71.376107,117.401454,100.000000,38.788571,40.253165,41.042329,42.463421,45.126582,36.910435,47.752457,198.433881,96.475480,0.587614,198.450934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709747,49.364095,243.241672,182.281215,221.703815,219.753952,99.254617,14.264477,238.924779,3.203741,47.528332,48.926000,180.487375,246.137047,178.777422,239.521923,114.320715,233.678380,-0.000451,0.030945,100.770586,63.852410,237.293782,19.695480,84.463929,0.667900,826932.018549,0.863331,9.389000,22.491993,4.897401,0.079117,0.070763,32.000000,93.372715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108464,71.352628,117.449522,100.000000,38.466599,40.253165,41.042329,42.468572,45.126582,36.910435,47.839716,198.509235,96.437476,0.584814,198.424144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659157,49.231615,243.052064,182.208090,221.570331,219.780619,99.364396,14.260766,238.846050,3.196655,47.209590,48.964686,180.490137,245.986226,178.794974,239.447969,114.418694,233.578847,-0.000453,0.030902,101.067765,64.062368,237.064097,19.691118,84.359858,0.667582,827209.251388,0.863144,9.396863,22.432566,4.893239,0.078562,0.070084,32.000000,93.477467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115305,71.391772,117.561343,100.000000,38.291111,40.253165,41.042329,42.460441,45.126582,36.910435,47.816991,198.728792,95.974601,0.584696,198.379376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625493,49.187639,243.606464,182.172091,221.152211,219.682498,99.383199,14.259196,238.899886,3.185000,47.304085,48.903015,180.453933,246.098006,178.788632,239.462371,114.660472,233.439339,-0.000453,0.030872,99.679404,63.779010,237.105112,19.696846,84.424893,0.668390,826538.666248,0.863623,9.318180,22.302106,4.894506,0.078799,0.071185,32.000000,93.507382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170417,71.387563,117.545650,100.000000,38.343031,40.253165,41.042329,42.497483,45.126582,36.910435,47.772490,198.766398,95.373062,0.585696,198.231854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602667,49.153283,243.729517,182.172653,221.071991,219.649518,99.259884,14.254630,238.897934,3.174463,47.142285,48.754041,180.440876,246.149055,178.774070,239.566348,114.171805,233.777741,-0.000455,0.030830,100.497579,64.027808,237.208719,19.700508,84.418096,0.668832,825150.666614,0.862945,9.307805,22.015776,4.908898,0.079634,0.071326,32.000000,93.482766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151167,71.410596,117.437933,100.000000,38.348654,40.253165,41.042329,42.542497,45.126582,36.910435,47.753361,198.519768,96.857357,0.592054,198.615922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655281,49.071929,243.981558,182.186434,221.201218,219.602997,99.484246,14.259054,239.144246,3.182206,47.054982,48.897024,180.488460,246.340711,178.819903,239.792912,114.152842,233.890394,-0.000458,0.030776,101.326103,63.782461,237.463592,19.706311,84.497195,0.669167,827019.051062,0.864246,9.297146,22.613479,4.913637,0.079059,0.071689,32.000000,93.616384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169426,71.448711,117.438693,100.000000,38.522062,40.253165,41.042329,42.538552,45.126582,36.910435,47.671794,198.968492,96.787952,0.583227,198.547472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703508,48.877343,244.124083,182.095311,220.947406,219.528598,99.346162,14.257484,239.237470,3.193415,46.626736,48.888794,180.411531,246.463744,178.803431,239.900537,113.922609,233.945632,-0.000457,0.030772,102.410498,63.922521,237.551596,19.711199,84.523249,0.668087,826606.095262,0.860903,9.161181,22.668713,4.913507,0.079137,0.071944,32.000000,93.588732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148446,71.445990,117.410582,100.000000,38.548684,40.253165,41.042329,42.466851,45.126582,36.910435,47.398101,198.692324,96.027352,0.583249,198.481972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752202,48.814956,243.609746,182.104873,220.812054,219.530054,99.311839,14.262479,239.384165,3.187020,46.535137,48.960876,180.408607,246.542784,178.782760,239.966649,113.955731,234.210342,-0.000457,0.030865,101.709835,64.009683,237.700987,19.708621,84.606405,0.666631,826662.996874,0.860832,8.919574,22.884230,4.909789,0.079444,0.071353,32.000000,93.574573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192036,71.458860,117.411736,100.000000,38.445355,40.253165,41.042329,42.518886,45.126582,36.910435,47.214387,198.623677,97.219939,0.586941,198.679808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755156,48.784450,244.140540,182.098123,220.810539,219.483672,99.227668,14.260909,239.292214,3.132265,46.524198,48.935590,180.422413,246.642332,178.757787,240.039886,114.157829,234.218241,-0.000463,0.030906,100.621283,63.931336,237.678369,19.712990,84.539278,0.664780,826268.017595,0.859625,8.803728,22.968768,4.896462,0.079013,0.069413,32.000000,93.580709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236187,71.480164,117.314291,100.000000,38.454206,40.253165,41.042329,42.464755,45.126582,36.910435,47.059317,198.455337,96.153544,0.578530,198.383703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657686,48.871846,243.702273,182.076467,220.866176,219.509140,99.442989,14.256770,239.349201,3.099122,47.171822,48.876710,180.382159,246.505272,178.738150,239.877985,114.173273,233.647657,-0.000467,0.030891,101.424709,63.846664,237.820748,19.714980,84.526080,0.665968,825159.499640,0.860042,8.770160,22.769210,4.906839,0.078175,0.069743,32.000000,93.598534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232814,71.465198,117.264797,100.000000,38.585933,40.253165,41.042329,42.493816,45.126582,36.910435,46.921742,198.885978,96.343199,0.585527,198.488621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682309,49.040872,244.095423,182.135529,220.871535,219.503699,99.291594,14.260053,239.158320,3.096619,47.459543,48.785941,180.423985,246.405805,178.696159,239.788206,114.252690,233.783980,-0.000469,0.030946,102.080761,63.898136,237.513702,19.710536,84.503632,0.666646,825581.265267,0.860363,8.958605,22.570111,4.907645,0.079490,0.071119,32.000000,93.729460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194397,71.474887,117.185473,100.000000,38.584304,40.253165,41.042329,42.515061,45.126582,36.910435,47.063903,198.583189,96.001527,0.584878,198.376268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612294,49.060386,243.671301,182.170122,220.917070,219.506777,99.192762,14.266617,238.743052,3.094393,47.229289,48.781460,180.413799,246.069057,178.705542,239.517707,113.985724,233.501119,-0.000467,0.030995,102.742707,63.875623,237.152506,19.704584,84.385839,0.667569,825677.257669,0.861588,9.102089,22.534603,4.913126,0.079650,0.069947,32.000000,93.751401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168836,71.443565,117.235168,100.000000,38.296966,40.253165,41.042329,42.551480,45.126582,36.910435,47.106156,198.385524,96.496683,0.587616,198.425127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559230,49.057362,243.557891,182.149028,220.682793,219.466721,99.351688,14.244926,238.390237,3.099358,47.330469,48.718510,180.439268,246.014421,178.732543,239.214063,113.994355,233.297741,-0.000468,0.031100,103.324957,63.819137,236.842840,19.702286,84.344135,0.668590,826964.715561,0.863857,9.194252,22.710439,4.911510,0.079076,0.070921,32.000000,93.653253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143965,71.450629,117.337368,100.000000,38.201582,40.253165,41.042329,42.609254,45.126582,36.910435,47.017307,198.703376,95.855893,0.584678,198.415765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550940,49.034825,243.330760,182.148466,220.558119,219.435235,99.408291,14.257912,238.530704,3.080048,47.184238,48.683414,180.414426,245.929877,178.753479,239.240903,113.718006,233.106676,-0.000467,0.031201,102.863348,63.856627,236.905590,19.711109,84.275439,0.669177,826850.457861,0.863336,9.246343,22.636234,4.914481,0.077923,0.069842,32.000000,93.757314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111458,71.442612,117.336099,100.000000,37.974147,40.253165,41.042329,42.659588,45.126582,36.910435,46.957300,198.816582,97.014510,0.588812,198.488778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565688,48.966665,243.459179,182.150435,220.372668,219.372306,99.373853,14.261908,238.410814,3.061196,47.004036,48.699593,180.441563,245.707009,178.769215,239.075401,113.797208,233.202413,-0.000465,0.031242,102.428087,63.674234,236.742184,19.719989,84.272122,0.669278,827823.998087,0.862827,9.232421,22.850940,4.910719,0.079250,0.070013,32.000000,93.792699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108793,71.471846,117.449215,100.000000,38.113680,40.253165,41.042329,42.649780,45.126582,36.910435,46.845067,198.747706,96.192209,0.581394,198.404553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542052,48.892734,243.201481,182.111904,220.318286,219.263601,99.218085,14.261908,238.299023,3.071022,46.772335,48.799329,180.423416,245.562997,178.753987,238.939966,113.649682,232.955103,-0.000463,0.031184,102.576827,63.773717,236.758011,19.724967,84.226234,0.669028,827040.894706,0.862428,9.148936,22.802630,4.911849,0.079782,0.070865,32.000000,93.732653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107464,71.445252,117.451671,100.000000,37.909831,40.253165,41.042329,42.652280,45.126582,36.910435,46.696897,198.436171,95.818989,0.586122,198.334411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536140,48.770433,243.176044,182.040187,220.382553,219.082569,99.303402,14.259339,238.618426,3.108199,46.632852,48.874081,180.365346,245.904557,178.729804,239.307684,113.919621,233.279343,-0.000457,0.031340,101.561642,63.817378,236.922354,19.734646,84.314764,0.668718,827065.165124,0.863633,9.099565,22.870335,4.908991,0.079417,0.070693,32.000000,93.822640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058742,71.425604,117.318733,100.000000,37.778444,40.253165,41.042329,42.687033,45.126582,36.910435,46.410066,198.606805,95.645182,0.587813,198.348298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574887,48.758890,243.435338,182.026688,220.286405,218.954176,99.260207,14.263763,238.526912,3.122562,46.538620,48.747255,180.373717,245.897564,178.724886,239.215299,113.514927,233.363101,-0.000457,0.031350,98.073022,63.752703,236.889414,19.749665,84.310959,0.667225,824932.642488,0.861996,8.983410,22.705034,4.909063,0.078154,0.069638,32.000000,93.857644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043678,71.392752,117.358735,100.000000,37.838061,40.253165,41.042329,42.680353,45.126582,36.910435,46.276161,198.520414,96.146354,0.588183,198.382680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565411,48.709971,243.595882,182.007282,220.427556,218.884072,99.434026,14.260909,238.506407,3.111113,46.599348,48.831793,180.364865,245.953261,178.692360,239.164203,113.711220,232.743524,-0.000459,0.031387,96.779629,63.938197,236.997834,19.758985,84.372948,0.666863,826036.321737,0.861090,8.931605,23.136740,4.910457,0.080511,0.072422,32.000000,93.915862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056126,71.399380,117.368270,100.000000,37.824934,40.253165,41.042329,42.609105,45.126582,36.910435,46.008234,198.868052,96.133368,0.584773,198.496488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535233,48.632470,243.334912,182.020501,220.395787,218.891411,99.458496,14.259482,238.755202,3.092261,46.459746,48.791543,180.347895,245.865883,178.663528,239.412459,113.704005,233.513736,-0.000462,0.031316,98.029070,63.696311,237.051392,19.767875,84.331820,0.666432,824809.220969,0.859374,8.892530,22.740456,4.914635,0.080719,0.071897,32.000000,93.881444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088902,71.401036,117.175062,100.000000,37.690173,40.253165,41.042329,42.706586,45.126582,36.910435,45.735812,198.916993,95.586708,0.584904,198.306205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575293,48.686336,243.688666,182.036250,220.531466,218.859028,99.375515,14.257056,238.779744,3.100605,46.701113,48.719106,180.359656,246.003229,178.679379,239.255366,113.910164,233.246207,-0.000463,0.031224,99.552585,63.778503,237.066913,19.767904,84.360308,0.666499,824726.240555,0.859586,8.846388,22.996224,4.912360,0.079290,0.071045,32.000000,93.798436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128268,71.367847,117.075291,100.000000,37.682820,40.253165,41.042329,42.732149,45.126582,36.910435,45.553338,198.751031,96.676800,0.588022,198.515725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528294,48.802039,243.616623,182.077874,220.723721,218.933658,99.604090,14.240217,238.893491,3.110476,46.978066,48.649800,180.357683,246.229562,178.645984,239.552098,113.876815,233.348860,-0.000464,0.031213,98.746522,63.680476,237.382918,19.756497,84.394422,0.666499,824726.240555,0.859586,8.846388,22.996224,4.912360,0.079960,0.070536,32.000000,93.901157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130198,71.352374,117.049524,100.000000,37.558530,40.253165,41.042329,42.743876,45.126582,36.910435,45.435148,199.208181,96.712163,0.588022,198.556205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659884,48.829522,243.643072,182.098686,220.549537,218.905108,99.454029,14.257199,239.143208,3.099461,46.626149,48.879575,180.375456,246.278021,178.708887,239.734340,114.153285,234.067777,-0.000468,0.031196,99.610065,63.821445,237.394679,19.746518,84.505543,0.666451,823824.740845,0.859534,8.858627,22.703802,4.915526,0.079305,0.070243,32.000000,93.822313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144379,71.318478,117.094625,100.000000,37.759616,40.253165,41.042329,42.806225,45.126582,36.910435,45.320219,198.908058,96.833513,0.581546,198.567653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693621,48.856456,243.581896,182.121748,220.526981,218.948391,99.171452,14.262907,238.918306,3.072470,47.056831,48.798379,180.380267,246.236922,178.712229,239.567291,113.713376,233.064004,-0.000468,0.031031,99.568293,63.925820,237.299555,19.730364,84.518525,0.664762,823285.391988,0.857756,8.913999,22.725356,4.906235,0.077738,0.069266,32.000000,93.898290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225293,71.262564,117.112813,100.000000,37.667887,40.253165,41.042329,42.769542,45.126582,36.910435,45.175737,198.342904,97.321626,0.580131,198.488503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626913,48.917469,244.028627,182.155497,220.705004,219.015784,99.337437,14.258911,239.130865,3.076237,47.054215,48.665246,180.380069,246.356062,178.715727,239.708835,114.006929,233.789531,-0.000468,0.030998,100.459387,63.774314,237.529039,19.716024,84.444240,0.664762,823285.391988,0.857756,8.913999,22.725356,4.906235,0.079086,0.070690,32.000000,93.906695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252863,71.293415,117.099370,100.000000,37.608914,40.253165,41.042329,42.782776,45.126582,36.910435,45.096019,198.674874,96.899544,0.580131,198.514073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665160,48.948251,243.642701,182.181934,220.749022,218.986059,99.448672,14.261622,239.223630,3.066439,47.231001,48.746577,180.403617,246.401993,178.681663,239.712198,114.125417,233.760737,-0.000468,0.030926,101.336645,63.864094,237.550351,19.696575,84.518651,0.666774,824606.269059,0.860043,9.036160,22.782151,4.917264,0.079424,0.071627,32.000000,93.843045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253212,71.287134,117.138822,100.000000,37.571466,40.253165,41.042329,42.857284,45.126582,36.910435,44.989947,198.897345,97.158677,0.581068,198.550776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649957,49.001020,244.094534,182.204434,220.707952,219.056325,99.305998,14.253631,239.292291,3.086018,47.100047,48.761164,180.450715,246.584332,178.717032,239.938081,114.013707,233.801555,-0.000463,0.030897,100.846573,63.845321,237.613007,19.692221,84.548041,0.666774,824606.269059,0.860043,9.036160,22.782151,4.917264,0.079763,0.070906,32.000000,93.897484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294150,71.294050,117.187939,100.000000,37.746393,40.253165,41.042329,42.814422,45.126582,36.910435,44.990668,198.611996,96.859632,0.581068,198.484962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584436,48.946877,244.097159,182.210340,220.527983,219.164063,99.384906,14.261052,239.346454,3.081118,46.975340,48.851753,180.468050,246.542661,178.727011,239.987387,113.761005,233.846358,-0.000462,0.030875,100.916517,63.871201,237.624343,19.697388,84.546562,0.666124,824930.240599,0.860233,9.095798,22.779245,4.916309,0.079781,0.071828,32.000000,94.005105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310741,71.289492,117.048173,100.000000,37.922082,40.253165,41.042329,42.815179,45.126582,36.910435,44.905613,198.769812,96.997342,0.581454,198.640902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644808,48.930386,244.207463,182.186434,220.686022,219.137538,99.180013,14.253203,239.154902,3.062292,47.044265,48.728411,180.448098,246.607879,178.752109,239.988013,113.748244,234.176091,-0.000460,0.030887,99.473919,63.844240,237.508484,19.703575,84.497556,0.667061,826345.046506,0.861104,9.109671,23.046373,4.922858,0.078090,0.070292,32.000000,93.915782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310702,71.249678,116.964645,100.000000,38.076142,40.253165,41.042329,42.845033,45.126582,36.910435,44.741080,198.360025,97.376578,0.581435,198.476150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663633,48.968864,243.793433,182.164497,220.765467,219.256572,99.219741,14.250063,239.239365,3.085178,47.358512,48.738429,180.468485,246.399404,178.753319,239.807390,113.797119,233.548229,-0.000462,0.030882,100.618055,63.878182,237.557718,19.711258,84.473611,0.667061,826345.046506,0.861104,9.109671,23.046373,4.922858,0.078279,0.070102,32.000000,93.937507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319111,71.233632,116.959464,100.000000,37.964246,40.253165,41.042329,42.855786,45.126582,36.910435,44.692295,198.439481,96.376948,0.581435,198.357031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610622,49.055713,243.743202,182.231153,220.692823,219.215858,99.314911,14.259339,238.975537,3.108830,47.494538,48.796923,180.502535,246.271518,178.771547,239.601534,113.638916,233.605008,-0.000461,0.030910,101.487556,63.677709,237.178676,19.720923,84.408810,0.666591,826460.526513,0.861426,9.049452,22.914227,4.908892,0.080118,0.072014,32.000000,93.964223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328369,71.225892,117.020518,100.000000,38.031435,40.253165,41.042329,42.856853,45.126582,36.910435,44.739831,198.629822,96.844958,0.584262,198.472334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602108,49.124699,243.657959,182.258715,220.532970,219.259035,99.270606,14.259054,238.994864,3.102566,47.176744,48.765450,180.492427,246.205832,178.766962,239.584299,113.553518,233.743804,-0.000456,0.030869,102.033566,63.862506,237.410239,19.713717,84.432917,0.666591,826460.526513,0.861426,9.049452,22.914227,4.908892,0.080154,0.071926,32.000000,93.951984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329859,71.232353,116.943284,100.000000,37.783154,40.253165,41.042329,42.906956,45.126582,36.910435,44.777237,198.541211,96.199326,0.584262,198.331972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655162,49.015037,243.920194,182.246903,220.571191,219.225033,99.441101,14.261622,238.990732,3.130275,46.879234,48.761846,180.501647,246.296471,178.801333,239.678299,113.950915,233.597823,-0.000453,0.030904,102.464447,63.869158,237.383276,19.718477,84.485620,0.667690,828040.330002,0.862558,9.269143,23.220837,4.912250,0.079746,0.071288,32.000000,93.975727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313268,71.187604,116.821644,100.000000,37.868546,40.253165,41.042329,42.873775,45.126582,36.910435,44.636014,198.882202,95.897859,0.586023,198.401996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602065,49.023557,243.997760,182.250559,220.657029,219.190024,99.424047,14.264191,238.975649,3.129501,47.201506,48.612048,180.513102,246.273271,178.826856,239.593674,113.496846,233.390138,-0.000455,0.030898,101.312915,63.756561,237.391229,19.712134,84.397126,0.667690,828040.330002,0.862558,9.269143,23.220837,4.912250,0.078314,0.070096,32.000000,94.044582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299189,71.212903,116.680230,100.000000,37.997305,40.253165,41.042329,42.962648,45.126582,36.910435,44.533066,198.848094,96.310917,0.586023,198.517692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585896,48.963642,243.686712,182.235371,220.619541,219.129734,99.226320,14.262479,238.733684,3.132826,46.944329,48.669138,180.512464,246.013381,178.810694,239.387098,113.813820,233.357736,-0.000452,0.030939,100.726507,63.580058,237.111657,19.691436,84.389337,0.666808,825849.324885,0.859660,9.104413,22.776413,4.912283,0.079338,0.071122,32.000000,94.068386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325018,71.189397,116.649924,100.000000,37.824331,40.253165,41.042329,42.955813,45.126582,36.910435,44.487284,198.452640,96.400425,0.587455,198.329179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572158,48.915270,243.700890,182.199653,220.540033,219.066723,99.313575,14.254773,238.921449,3.131426,46.974254,48.825331,180.490942,246.110871,178.785062,239.530798,113.963636,233.780169,-0.000451,0.030884,101.397525,63.844993,237.211962,19.685321,84.428085,0.668122,827712.344699,0.860712,9.168044,23.163539,4.919105,0.079301,0.070870,32.000000,93.910442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273436,71.164388,116.693851,100.000000,37.846447,40.253165,41.042329,42.998821,45.126582,36.910435,44.304885,198.627151,96.259560,0.585474,198.480949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575259,48.947701,243.851692,182.237340,220.699503,218.950845,99.381845,14.261480,239.085383,3.158872,47.065794,48.809947,180.499918,246.169605,178.781121,239.672126,113.714226,233.457293,-0.000454,0.030853,101.960441,63.705007,237.356049,19.677653,84.365104,0.667090,825062.399567,0.861500,9.090820,22.822430,4.916084,0.077344,0.071113,32.000000,93.991176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245784,71.165357,116.770603,100.000000,37.885463,40.253165,41.042329,42.974484,45.126582,36.910435,44.233107,198.763690,97.032265,0.585096,198.555536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
