OSU 80 Ton Compressor Load Stand
49.574414,48.975185,243.760333,182.232840,220.941268,218.913404,99.332707,14.263192,239.171102,3.145083,46.894494,48.804837,180.494528,246.301303,178.786068,239.867294,113.620961,233.983988,-0.000454,0.030867,100.742595,63.866481,237.605600,19.670898,84.500188,0.667530,825737.393145,0.860472,9.120028,22.967811,4.918818,0.079656,0.071859,32.000000,94.043528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275396,71.163859,116.933386,100.000000,37.867176,40.253165,41.042329,43.035867,45.126582,36.910435,44.177528,198.665413,96.052591,0.580387,198.432798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631828,48.851234,243.979233,182.164778,221.076272,218.950743,99.281699,14.260909,239.272111,3.147580,46.730274,48.747163,180.469671,246.470105,178.770030,239.882449,113.701299,234.008313,-0.000456,0.030793,101.693258,63.904056,237.575253,19.666745,84.476965,0.666256,826084.575702,0.860833,9.148391,23.230718,4.917059,0.078941,0.070840,32.000000,94.107494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310075,71.211347,117.066163,100.000000,38.066804,40.253165,41.042329,42.989881,45.126582,36.910435,43.971201,198.563398,96.760806,0.586124,198.532602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631718,48.929837,244.002081,182.192340,220.811429,218.926852,99.398664,14.260766,239.083525,3.129711,47.033385,48.858127,180.493577,246.433103,178.783267,239.755346,113.516652,233.584234,-0.000460,0.030861,101.575603,64.095529,237.369530,19.656973,84.441806,0.666046,825442.438126,0.860016,8.964824,23.158209,4.915782,0.078581,0.070726,32.000000,94.092265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326590,71.231573,117.187806,100.000000,38.073951,40.253165,41.042329,43.025797,45.126582,36.910435,43.903773,198.797328,96.680249,0.581491,198.341964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626789,48.907025,243.837737,182.191778,220.758685,218.888945,99.300670,14.265476,239.008804,3.117429,47.119500,48.822552,180.488073,246.284667,178.777382,239.721756,113.518332,233.106404,-0.000460,0.030890,101.153881,63.754742,237.320234,19.654904,84.400552,0.666452,826326.707163,0.859102,9.043540,23.206297,4.916253,0.077883,0.069600,32.000000,94.070578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334503,71.225804,117.209538,100.000000,38.151641,40.253165,41.042329,43.015348,45.126582,36.910435,43.772193,198.601340,95.736011,0.582088,198.359352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611958,48.966665,244.124618,182.236215,220.759985,218.944136,99.339669,14.264905,239.133916,3.102235,47.195038,48.831240,180.503708,246.225057,178.812637,239.783768,113.825953,233.952563,-0.000467,0.030857,101.499437,63.999858,237.448722,19.659294,84.485638,0.666391,826101.833187,0.859841,9.025846,23.050526,4.913430,0.078544,0.070567,32.000000,94.222011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340057,71.237568,117.372866,100.000000,38.105927,40.253165,41.042329,43.049442,45.126582,36.910435,43.735121,198.679337,95.948849,0.587488,198.366787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594705,49.006792,243.863706,182.257309,220.846622,219.022653,99.223237,14.260338,238.913776,3.089565,47.245756,48.767059,180.500824,246.170746,178.813074,239.512732,113.704281,233.565197,-0.000469,0.030840,98.130803,63.782929,237.305960,19.654146,84.389644,0.666658,825259.827135,0.860149,9.100881,23.015614,4.920681,0.079769,0.070344,32.000000,94.059296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311513,71.275761,117.368434,100.000000,38.140158,40.253165,41.042329,43.068993,45.126582,36.910435,43.739168,198.446473,97.563812,0.587011,198.576819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637368,49.117278,243.707116,182.325653,220.678287,219.073426,99.394596,14.263335,239.040004,3.071462,47.479473,48.701182,180.554330,246.200327,178.836016,239.765901,113.899582,233.860721,-0.000472,0.030695,98.491322,63.819904,237.291499,19.655322,84.409874,0.667490,826189.457814,0.861897,9.158923,23.012534,4.917132,0.078882,0.070809,32.000000,94.037035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341824,71.327996,117.431678,100.000000,38.052474,40.253165,41.042329,43.138591,45.126582,36.910435,43.761892,198.789191,97.069462,0.577358,198.422413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687070,49.090893,244.222698,182.271934,220.707356,219.038932,99.353346,14.259339,239.276915,3.049507,47.442983,48.820964,180.525993,246.575851,178.853447,239.934988,113.885704,233.453847,-0.000474,0.030679,99.741584,63.967992,237.665052,19.654461,84.444727,0.666989,825823.679291,0.860056,9.225119,22.912420,4.909751,0.079882,0.071154,32.000000,94.125338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356409,71.354993,117.306171,100.000000,38.112476,40.253165,41.042329,43.068617,45.126582,36.910435,43.731641,198.706692,96.585385,0.580002,198.369817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654624,49.177470,243.978515,182.300340,220.743100,219.031155,99.261102,14.261052,239.136437,3.057586,47.454458,48.833072,180.541815,246.324279,178.824214,239.776004,113.798915,233.831829,-0.000477,0.030673,100.771600,63.894071,237.530201,19.660468,84.486323,0.667685,825028.172076,0.862485,9.219102,22.784699,4.913683,0.078049,0.069902,32.000000,94.021267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296224,71.381050,117.074942,100.000000,38.182760,40.253165,41.042329,43.086621,45.126582,36.910435,43.829728,198.522205,95.453913,0.583138,198.202075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682502,49.209352,243.920071,182.314966,221.093281,219.054916,99.309323,14.261622,239.230331,3.050257,47.656116,48.866943,180.560432,246.420096,178.838435,239.967911,113.823880,233.670792,-0.000474,0.030611,100.813114,63.717401,237.549209,19.663777,84.448495,0.666659,826225.366604,0.860859,9.267404,23.003786,4.913511,0.080003,0.071189,32.000000,93.991103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289372,71.391191,116.897620,100.000000,38.215011,40.253165,41.042329,43.117665,45.126582,36.910435,43.895334,198.618645,96.378709,0.590061,198.430517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700758,49.275317,244.266599,182.361654,221.145042,219.082748,99.358306,14.265618,239.240374,3.066999,47.566797,48.782735,180.607211,246.526515,178.900093,239.748790,113.750090,233.879165,-0.000473,0.030502,101.471103,63.850284,237.432793,19.668355,84.522726,0.666701,826247.947758,0.860075,9.270370,22.926956,4.909577,0.078262,0.068534,32.000000,94.096846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319172,71.405211,116.744184,100.000000,38.325136,40.253165,41.042329,43.137855,45.126582,36.910435,44.027790,198.716611,97.903282,0.584173,198.589801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600762,49.225019,243.685989,182.331841,221.050381,219.164970,99.125355,14.263478,238.914791,3.068216,47.281492,48.735924,180.566572,246.132786,178.873044,239.540970,113.717451,233.527526,-0.000467,0.030512,102.100878,63.919203,237.336673,19.658654,84.395991,0.666722,826825.520595,0.859569,9.317403,23.067850,4.914746,0.077594,0.069510,32.000000,94.191387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324483,71.404302,116.688820,100.000000,38.218081,40.253165,41.042329,43.183978,45.126582,36.910435,44.066128,198.250710,97.061025,0.575601,198.587676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694983,49.160429,244.015395,182.295278,220.994126,219.085371,99.304201,14.261908,239.216070,3.071360,47.428899,48.689847,180.560617,246.476160,178.876685,239.827383,114.197317,233.871537,-0.000466,0.030596,102.542144,64.105819,237.509683,19.662181,84.502640,0.667971,827282.090630,0.863720,9.370859,22.987223,4.912949,0.078914,0.070304,32.000000,94.070356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265936,71.408798,116.765178,100.000000,38.296670,40.253165,41.042329,43.153000,45.126582,36.910435,43.963687,198.608402,96.324710,0.580810,198.502822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634046,49.242609,243.951361,182.336903,220.989532,219.087918,99.293682,14.265618,239.181863,3.058388,47.625774,48.795243,180.591986,246.536464,178.879663,239.816426,113.700471,233.976130,-0.000465,0.030724,102.848083,63.828394,237.467546,19.660254,84.499593,0.666289,824656.914952,0.859881,9.208505,22.618168,4.910262,0.077896,0.070659,32.000000,94.144980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240656,71.420421,116.745479,100.000000,38.474453,40.253165,41.042329,43.179338,45.126582,36.910435,44.095146,198.587364,96.531386,0.584514,198.520131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644652,49.220896,244.012361,182.338591,220.879488,219.053186,99.201099,14.262193,238.974305,3.083571,47.488090,48.903737,180.620171,246.512000,178.931187,239.844945,114.019681,233.882759,-0.000464,0.030826,103.006917,63.749499,237.422679,19.656856,84.516542,0.667041,827073.435252,0.861353,9.353897,23.148679,4.915001,0.079314,0.071058,32.000000,94.245780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232121,71.424325,116.907521,100.000000,38.384995,40.253165,41.042329,43.163743,45.126582,36.910435,44.125811,198.402198,96.605854,0.583900,198.339643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651825,49.206879,243.881375,182.329872,220.833233,219.095308,99.346706,14.251205,239.058764,3.095219,47.489179,48.742332,180.602607,246.596095,178.933172,239.670652,113.732603,233.896584,-0.000461,0.030881,103.182696,64.006414,237.434696,19.654511,84.473269,0.666747,825532.250715,0.861764,9.321179,22.799416,4.915179,0.077746,0.069661,32.000000,94.214541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247210,71.454719,117.026948,100.000000,38.377578,40.253165,41.042329,43.151703,45.126582,36.910435,44.161306,198.693412,96.808054,0.583309,198.410414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661170,49.182692,243.712684,182.352935,221.027785,219.085534,99.464587,14.256485,238.875601,3.114054,47.219252,48.896405,180.599074,246.420830,178.914851,239.492092,113.764446,233.427323,-0.000462,0.030914,103.362452,64.103010,237.205027,19.658135,84.454229,0.666883,826833.329396,0.860494,9.299718,23.090944,4.911831,0.078640,0.070308,32.000000,94.197465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164416,71.435838,117.122800,100.000000,38.428820,40.253165,41.042329,43.207586,45.126582,36.910435,44.176400,198.929173,97.379660,0.581912,198.597472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666176,49.150810,243.853958,182.337466,220.998315,219.036840,99.357215,14.259196,239.084897,3.119793,47.262612,48.788334,180.608568,246.547330,178.937668,239.741064,114.173403,233.694321,-0.000465,0.030980,103.486866,63.956578,237.485761,19.663298,84.449505,0.666565,826561.369808,0.859198,9.265835,22.907928,4.907510,0.079856,0.072255,32.000000,94.273459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237323,71.426620,117.233857,100.000000,38.541266,40.253165,41.042329,43.159340,45.126582,36.910435,44.124867,198.714431,97.460144,0.578091,198.493656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654573,49.233539,244.097052,182.335778,220.892412,219.130374,99.381453,14.262051,239.114882,3.114702,47.548163,48.840082,180.570680,246.596666,178.892682,239.745874,114.010159,233.622901,-0.000465,0.031014,103.552074,63.938849,237.492042,19.666608,84.441211,0.666576,824587.604201,0.859762,9.228760,22.585013,4.909860,0.079241,0.070812,32.000000,94.273966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222084,71.411402,117.334242,100.000000,38.555896,40.253165,41.042329,43.185696,45.126582,36.910435,44.232345,198.762907,95.948483,0.577590,198.349675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711395,49.261849,244.068275,182.362779,221.075576,219.153282,99.373696,14.259339,239.150088,3.127441,47.502362,48.896822,180.571655,246.628367,178.863354,239.827748,113.941433,233.771350,-0.000468,0.031098,103.554392,63.963908,237.651673,19.671258,84.536429,0.667637,825872.350941,0.860342,9.323526,22.725250,4.915903,0.079399,0.071262,32.000000,94.301334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226498,71.395512,117.213836,100.000000,38.578303,40.253165,41.042329,43.176604,45.126582,36.910435,44.325961,198.747393,96.687879,0.587566,198.499085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581052,49.206054,243.708899,182.322559,221.014232,219.202671,99.389367,14.259339,238.957886,3.124259,47.383897,48.777431,180.576435,246.384542,178.868883,239.567472,113.763150,233.911574,-0.000468,0.030992,102.760198,63.798429,237.383767,19.677945,84.464200,0.666355,826235.834749,0.859475,9.292909,22.841792,4.909705,0.077544,0.069799,32.000000,94.343393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240171,71.421179,117.167135,100.000000,38.615710,40.253165,41.042329,43.190968,45.126582,36.910435,44.321042,198.778733,96.781129,0.582609,198.538857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619324,49.165926,243.591467,182.321153,220.547372,219.296653,99.354296,14.262764,238.745246,3.109607,47.447598,48.644733,180.572248,246.264016,178.871709,239.235976,113.540679,233.717151,-0.000472,0.030997,101.054207,63.842693,237.076537,19.668740,84.344586,0.667757,827229.297543,0.861908,9.372364,23.065223,4.915364,0.079361,0.070862,32.000000,94.268929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207253,71.436774,117.209383,100.000000,38.555445,40.253165,41.042329,43.241739,45.126582,36.910435,44.305419,198.708592,96.908201,0.582774,198.528314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
