OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 28, 2020
1:41:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.393096,47.134316,204.897478,163.505236,224.452923,222.964465,99.286809,14.273324,198.611325,3.319336,41.592602,48.497729,162.115585,206.783354,160.473525,199.053275,98.741523,192.722619,-0.000474,-1.097175,91.469958,62.876060,197.390894,17.402009,73.570716,0.691012,897040.753225,0.872128,7.307754,23.860262,4.139565,0.079880,0.070983,32.000000,93.650749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272266,69.635296,106.652872,89.620253,41.690034,40.253165,87.996700,49.179266,45.126582,30.860435,37.029525,198.573619,86.259883,0.593194,198.401327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363190,47.156297,205.030313,163.532712,224.467765,223.042805,99.357269,14.259482,198.629190,3.314741,41.648459,48.614324,162.112028,206.742601,160.476356,199.079851,98.766384,192.715143,-0.000474,-1.098342,91.689239,63.098757,197.394673,17.406645,73.579028,0.693315,897560.961722,0.876191,7.496140,23.847336,4.148302,0.079663,0.070955,32.000000,93.658803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274143,69.639665,106.650066,89.620253,41.650403,40.253165,87.996700,49.167583,45.126582,30.860435,36.933491,198.714538,84.818361,0.591326,198.672924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.403517,47.179651,205.017054,163.558225,224.524011,223.047847,99.347261,14.267616,198.615096,3.308088,41.549294,48.586722,162.114260,206.823638,160.448122,199.113247,98.740912,192.702383,-0.000474,-1.097758,91.895424,62.689191,197.340480,17.410354,73.556291,0.694205,897882.779839,0.876522,7.549281,23.819690,4.153506,0.078435,0.069871,32.000000,93.598054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243839,69.618055,106.623618,89.620253,41.689800,40.253165,87.996700,49.166559,45.126582,30.860435,36.860457,198.694522,85.121442,0.602215,198.475678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447224,47.179651,204.994366,163.558225,224.566218,223.052148,99.378966,14.264477,198.623397,3.303957,41.596084,48.632963,162.108965,206.757870,160.451468,199.105218,98.745602,192.632804,-0.000474,-1.097128,91.981776,62.968983,197.208935,17.413115,73.601746,0.693965,898013.239833,0.875893,7.530619,23.840412,4.149847,0.080044,0.071449,32.000000,93.568857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259144,69.622993,106.613546,89.620253,41.729491,40.253165,87.996700,49.125230,45.126582,30.860435,36.791051,198.757931,86.572281,0.599678,198.346528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419962,47.185696,205.098737,163.558506,224.601961,223.071948,99.485856,14.262621,198.682341,3.301944,41.665253,48.420264,162.130520,206.843270,160.487739,199.126180,98.793822,192.697225,-0.000474,-1.097134,91.985459,62.964188,197.439254,17.417126,73.624338,0.692959,897939.910087,0.874769,7.485112,23.809810,4.145720,0.079679,0.071158,32.000000,93.549137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274666,69.630640,106.625943,89.620253,41.720323,40.253165,87.996700,49.080734,45.126582,30.860435,36.705659,198.971712,85.922833,0.589137,198.435277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.249883,47.162067,204.947327,163.555141,224.649460,223.091754,99.263590,14.266617,198.691730,3.301282,41.529244,48.651510,162.130480,206.935500,160.463623,199.142562,98.742518,192.753131,-0.000476,-1.097153,92.154029,63.092987,197.444719,17.419403,73.628864,0.693399,897879.808675,0.874458,7.519539,23.785582,4.150119,0.079430,0.070536,32.000000,93.554046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254710,69.608179,106.600143,89.620253,41.796534,40.253165,87.996700,49.076258,45.126582,30.860435,36.614745,198.527179,85.283950,0.594150,198.604749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.339109,47.107390,205.136405,163.557384,224.706666,223.124417,99.384479,14.257627,198.737328,3.314038,41.535577,48.647068,162.160353,206.870731,160.490549,199.156062,98.806263,192.746589,-0.000476,-1.097172,92.628344,62.884376,197.457428,17.420340,73.584996,0.695104,898380.089603,0.879802,7.673246,23.857701,4.161377,0.077942,0.070540,32.000000,93.529353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269469,69.645780,106.618384,89.620253,41.803644,40.253165,87.996700,49.081024,45.126582,30.860435,36.467233,198.768958,85.441837,0.600109,198.467220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.327853,47.099422,205.078534,163.551777,224.661227,223.116284,99.404982,14.262336,198.659011,3.320098,41.532524,48.627411,162.138382,206.927304,160.483956,199.185219,98.804996,192.894624,-0.000475,-1.094870,92.802289,62.931885,197.579122,17.421006,73.638203,0.694754,898126.242518,0.876597,7.518783,23.849756,4.157273,0.078596,0.070211,32.000000,93.523234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259709,69.615672,106.637819,89.620253,41.811241,40.253165,87.996700,49.082793,45.126582,30.860435,36.314937,198.809965,85.591653,0.595178,198.467849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.358556,47.099422,205.213116,163.551777,224.658739,223.109074,99.469585,14.259339,198.746722,3.326558,41.540382,48.424616,162.140812,206.852057,160.471344,199.216610,98.800349,192.962637,-0.000476,-1.092574,93.053162,62.707051,197.521304,17.420397,73.603675,0.694300,897913.621498,0.876947,7.529247,23.847887,4.157459,0.078211,0.069620,32.000000,93.495946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242483,69.615038,106.641964,89.620253,41.858705,40.253165,87.996700,49.070833,45.126582,30.860435,36.207883,198.939171,85.937727,0.597336,198.449478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.414285,47.121128,205.070282,163.556824,224.647206,223.137719,99.370021,14.261337,198.821776,3.320559,41.684561,48.639407,162.152172,206.921576,160.480095,199.269946,98.827236,192.894115,-0.000474,-1.091996,93.198168,62.902625,197.482023,17.418891,73.633155,0.694544,897857.746156,0.875743,7.497236,23.877838,4.157600,0.078058,0.069731,32.000000,93.506849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278266,69.632582,106.673397,89.620253,41.898064,40.253165,87.996700,49.036268,45.126582,30.860435,36.108372,198.740043,86.242935,0.594861,198.396764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.390969,47.164539,205.083503,163.565795,224.716641,223.182351,99.390123,14.264477,198.726526,3.313602,41.509981,48.554343,162.164580,206.939720,160.479738,199.154274,98.840774,192.866891,-0.000473,-1.092585,93.202480,63.018153,197.573758,17.417681,73.628936,0.693379,897831.964487,0.875687,7.460882,23.825458,4.150020,0.077953,0.069216,32.000000,93.502301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290317,69.639246,106.662152,89.620253,41.905053,40.253165,87.996700,48.986587,45.126582,30.860435,36.032294,198.780246,85.951593,0.591999,198.452429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.372919,47.179926,205.122475,163.592711,224.763635,223.222272,99.372196,14.252917,198.696662,3.304169,41.610860,48.547657,162.180286,206.992257,160.473659,199.221923,98.829328,192.866432,-0.000475,-1.090851,93.278981,62.933901,197.458103,17.417029,73.657748,0.693970,898116.038627,0.876253,7.528579,23.801790,4.152247,0.077585,0.069160,32.000000,93.508147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276562,69.650388,106.677461,89.620253,41.934459,40.253165,87.996700,48.980907,45.126582,30.860435,35.981811,198.744391,85.421881,0.594477,198.587480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363320,47.179926,205.220789,163.592711,224.810514,223.258253,99.335474,14.261480,198.836301,3.290795,41.515596,48.623794,162.159087,207.046322,160.479500,199.244175,98.831208,192.878586,-0.000476,-1.090247,93.581212,62.895253,197.609756,17.413876,73.648895,0.694175,898398.206963,0.876962,7.562772,23.813065,4.154554,0.079520,0.070461,32.000000,93.500751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252307,69.640229,106.650678,89.620253,41.972792,40.253165,87.996700,48.973400,45.126582,30.860435,35.904889,198.670947,84.875074,0.598574,198.708447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.374331,47.169210,205.149697,163.600561,224.753739,223.276830,99.529742,14.263050,198.708592,3.280236,41.776170,48.446845,162.183466,206.982328,160.456909,199.286164,98.831567,192.882441,-0.000477,-1.090266,93.145468,62.725300,197.543452,17.412875,73.724317,0.694716,898552.015517,0.877618,7.572775,23.815709,4.157354,0.080370,0.071232,32.000000,93.546739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246891,69.645602,106.668143,89.620253,41.999121,40.253165,87.996700,48.960812,45.126582,30.860435,35.802544,199.059483,86.095320,0.602828,198.531343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447995,47.159319,205.092954,163.603085,224.749039,223.305230,99.383454,14.263478,198.746774,3.276193,41.653157,48.500227,162.174970,206.848367,160.454414,199.355043,98.835813,192.860016,-0.000475,-1.090259,92.956897,62.828642,197.503743,17.411628,73.682162,0.693743,898576.387386,0.875734,7.550586,23.816784,4.154987,0.079444,0.070965,32.000000,93.580485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267785,69.638698,106.695826,89.620253,42.034637,40.253165,87.996700,48.931954,45.126582,30.860435,35.669114,198.766908,85.586224,0.594059,198.608880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.372396,47.174705,205.105256,163.617944,224.791375,223.337115,99.432541,14.258198,198.773855,3.283084,41.509736,48.467170,162.163847,206.909629,160.475242,199.309018,98.865824,192.924276,-0.000473,-1.090247,92.998995,62.968422,197.590974,17.410630,73.642224,0.693289,898488.891609,0.875339,7.468538,23.842587,4.148981,0.078812,0.070009,32.000000,93.607854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290751,69.653380,106.725581,89.620253,42.039680,40.253165,87.996700,48.867981,45.126582,30.860435,35.575572,198.865082,86.134865,0.596867,198.522688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.279549,47.175530,205.105256,163.599440,224.743650,223.337999,99.598160,14.266189,198.721211,3.293051,41.895778,48.369090,162.150808,206.930505,160.448257,199.341130,98.856638,192.896681,-0.000473,-1.091443,93.093441,62.675022,197.410027,17.408408,73.635878,0.694634,898694.372538,0.876878,7.558095,23.798094,4.154250,0.079214,0.070624,32.000000,93.589729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278832,69.638961,106.735967,89.620253,42.072522,40.253165,87.996700,48.891929,45.126582,30.860435,35.498641,199.196321,86.541173,0.593888,198.436575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.379913,47.175530,205.168870,163.599440,224.709543,223.341697,99.446692,14.260338,198.740039,3.306660,41.732670,48.507809,162.154936,206.980106,160.450137,199.223965,98.854843,192.906991,-0.000471,-1.091473,93.337045,62.669335,197.703573,17.406160,73.634778,0.695840,898887.536784,0.877260,7.655744,23.797011,4.162077,0.078583,0.070139,32.000000,93.595998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285053,69.644771,106.748908,89.620253,42.092298,40.253165,87.996700,48.928888,45.126582,30.860435,35.407494,198.893385,85.011977,0.592074,198.655812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.373895,47.228833,205.093795,163.621589,224.709780,223.330955,99.320871,14.263335,198.701360,3.307133,41.614274,48.455902,162.151835,206.998923,160.446276,199.264121,98.846986,192.906723,-0.000470,-1.092647,93.519914,62.834707,197.547490,17.404029,73.690347,0.694776,898749.463478,0.876625,7.551088,23.802643,4.154905,0.078977,0.070725,32.000000,93.589304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278722,69.651719,106.738731,89.620253,42.159533,40.253165,87.996700,48.855027,45.126582,30.860435,35.369571,198.641743,85.786297,0.601794,198.634057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.331227,47.219216,205.210095,163.637290,224.715930,223.310472,99.534746,14.257056,198.882380,3.296752,41.513712,48.427369,162.167995,206.923166,160.445166,199.315699,98.857124,192.924930,-0.000469,-1.093779,93.701076,62.754918,197.631927,17.402131,73.703690,0.694228,898904.431282,0.877945,7.610662,23.810399,4.153891,0.078238,0.070301,32.000000,93.536519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283721,69.635966,106.736051,89.620253,42.143045,40.253165,87.996700,48.840914,45.126582,30.860435,35.282956,199.069491,86.138900,0.596341,198.624026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.350839,47.219216,204.992469,163.637290,224.704684,223.310304,99.289836,14.258768,198.673421,3.299528,41.586234,48.617996,162.211874,207.014091,160.469579,199.196319,98.892837,192.881751,-0.000468,-1.092629,94.025761,62.816908,197.259516,17.403865,73.693106,0.694821,898819.295962,0.876797,7.645522,23.807037,4.159842,0.079772,0.071284,32.000000,93.488470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276211,69.652112,106.749181,89.620253,42.170718,40.253165,87.996700,48.847804,45.126582,30.860435,35.186279,198.579672,85.141691,0.594515,198.661673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.385481,47.252188,205.158020,163.653832,224.685484,223.317572,99.407161,14.266332,198.758291,3.287118,41.464427,48.457924,162.190300,206.957232,160.449086,199.186933,98.874971,192.798226,-0.000467,-1.092645,94.067281,62.870375,197.476739,17.404106,73.701093,0.694165,898635.517257,0.878570,7.625076,23.755257,4.153779,0.079280,0.070566,32.000000,93.514100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251540,69.659386,106.729876,89.620253,42.150717,40.253165,87.996700,48.818711,45.126582,30.860435,35.132110,198.814322,85.623935,0.600824,198.681343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.359222,47.246418,205.071384,163.663645,224.753490,223.323811,99.577811,14.254202,198.777050,3.282965,41.602624,48.485266,162.214501,206.948201,160.454531,199.147748,98.893808,192.903956,-0.000466,-1.093247,93.958114,62.554894,197.575067,17.404216,73.664059,0.694145,898776.974169,0.876959,7.621944,23.742037,4.154217,0.078288,0.069941,32.000000,93.579488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257543,69.655847,106.757703,89.620253,42.190756,40.253165,87.996700,48.781240,45.126582,30.860435,35.041977,199.155621,86.584093,0.597488,198.464230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.415583,47.217293,205.003679,163.651589,224.857426,223.347163,99.358950,14.270470,198.736933,3.271341,41.551996,48.563586,162.192690,206.988770,160.445839,199.188626,98.885509,192.833054,-0.000464,-1.096218,93.252478,62.759511,197.349861,17.402992,73.676969,0.694626,898752.337077,0.875985,7.643538,23.762547,4.154672,0.079282,0.069413,32.000000,93.604244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233855,69.645425,106.746292,89.620253,42.252701,40.253165,87.996700,48.766465,45.126582,30.860435,34.899319,198.717901,85.125037,0.590974,198.729061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.374323,47.185146,205.066593,163.651309,224.888792,223.327806,99.484730,14.261337,198.711783,3.272667,41.436425,48.450168,162.187593,206.949139,160.449759,199.202636,98.879533,192.906847,-0.000464,-1.098574,93.038431,62.863093,197.666229,17.403448,73.689969,0.697120,899035.089695,0.881036,7.788382,23.745339,4.169852,0.080757,0.071190,32.000000,93.604287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235688,69.665525,106.743151,89.620253,42.227686,40.253165,87.996700,48.727577,45.126582,30.860435,34.811555,198.969461,85.749173,0.602979,198.688424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.176185,47.195587,204.977456,163.666169,224.926054,223.300746,99.625712,14.261337,198.696583,3.264092,41.713973,48.492726,162.187178,206.859274,160.459500,199.229202,98.923522,192.852651,-0.000465,-1.100271,92.942267,62.806082,197.524118,17.403782,73.635156,0.694059,898626.711478,0.876370,7.566529,23.777899,4.153304,0.080207,0.071842,32.000000,93.645723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253897,69.685821,106.746983,89.620253,42.291276,40.253165,87.996700,48.732516,45.126582,30.860435,34.690153,199.251424,85.605006,0.596451,198.718125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343881,47.195587,205.154367,163.666169,224.977009,223.340878,99.338866,14.259482,198.687046,3.255067,41.518812,48.511013,162.185182,207.011869,160.441700,199.183179,98.922910,192.790397,-0.000465,-1.099685,92.903084,62.635481,197.434320,17.403621,73.658686,0.696743,898677.637910,0.878970,7.783754,23.713742,4.168226,0.078303,0.069630,32.000000,93.636629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247128,69.687350,106.752742,89.620253,42.265572,40.253165,87.996700,48.831960,45.126582,30.860435,34.610109,198.677733,86.422832,0.599320,198.530713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.009552,47.218392,205.082789,163.686636,224.964856,223.332619,99.513565,14.263763,198.674494,3.249117,41.900022,48.372999,162.195080,206.874258,160.477576,199.277751,98.907980,192.794189,-0.000464,-1.099699,92.885321,62.675047,197.444475,17.402144,73.609102,0.694997,898571.657710,0.878336,7.608699,23.691183,4.157645,0.078717,0.071146,32.000000,93.689833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245621,69.679616,106.733562,89.620253,42.315299,40.253165,87.996700,48.722022,45.126582,30.860435,34.543286,199.027129,86.260983,0.592350,198.515056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.320114,47.299447,205.063173,163.700374,224.938941,223.321481,99.482670,14.257056,198.644415,3.257058,42.329996,48.430292,162.192372,206.840477,160.475615,199.176353,98.927492,192.832373,-0.000463,-1.099724,92.955885,62.628807,197.502542,17.399686,73.680359,0.699456,899203.616944,0.883469,7.980957,23.707525,4.184547,0.080043,0.071910,32.000000,93.725613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248022,69.704848,106.730232,89.620253,42.345996,40.253165,87.996700,48.899386,45.126582,30.860435,34.455630,198.965340,86.270594,0.596867,198.510572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.209215,47.374732,205.033841,163.721683,224.946304,223.317714,99.255186,14.262764,198.724814,3.242745,42.197578,48.356894,162.210646,206.756321,160.475119,199.178965,98.924811,192.965245,-0.000463,-1.099703,93.116699,62.547937,197.429934,17.397485,73.628701,0.695041,898814.541214,0.877718,7.737341,23.702225,4.157800,0.077155,0.069280,32.000000,93.713226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267802,69.723810,106.744283,89.620253,42.352618,40.253165,87.996700,48.711084,45.126582,30.860435,34.455479,198.510372,86.263551,0.593607,198.500658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.301538,47.374732,205.101576,163.721683,224.907479,223.316937,99.520260,14.264477,198.704462,3.236746,41.870218,48.383946,162.194031,206.898131,160.467496,199.134554,98.926479,192.740543,-0.000462,-1.100604,93.148897,62.720846,197.501152,17.396539,73.662563,0.696975,899211.918103,0.882106,7.928384,23.754347,4.166574,0.079900,0.072405,32.000000,93.656772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258151,69.694229,106.735195,89.620253,42.370575,40.253165,87.996700,48.761065,45.126582,30.860435,34.454677,199.040519,85.284170,0.594890,198.766118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.280332,47.359895,205.075294,163.733739,224.834215,223.327145,99.431701,14.262907,198.508729,3.234067,41.945580,48.473017,162.213451,206.784189,160.476049,199.097618,98.910726,192.703060,-0.000463,-1.101773,93.145980,62.707025,197.397934,17.396858,73.611194,0.695679,899046.467666,0.877923,7.832002,23.669054,4.160146,0.078638,0.071068,32.000000,93.607816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236472,69.701177,106.752994,89.620253,42.379079,40.253165,87.996700,48.694191,45.126582,30.860435,34.367569,198.863401,85.935379,0.600880,198.539014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.265152,47.358521,205.011113,163.741870,224.774113,223.314642,99.421636,14.267331,198.659102,3.226666,41.735345,48.270170,162.233957,206.900170,160.481176,199.237314,98.908318,192.806081,-0.000463,-1.101792,93.272497,62.697727,197.326979,17.396102,73.628810,0.696363,899143.868862,0.879128,7.839292,23.670850,4.161402,0.077977,0.069298,32.000000,93.573094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262866,69.721777,106.747026,89.620253,42.394744,40.253165,87.996700,48.681466,45.126582,30.860435,34.268105,198.843273,85.763112,0.596496,198.603294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.175150,47.358521,205.115851,163.741870,224.638433,223.258633,99.457061,14.261908,198.649594,3.234001,41.691212,48.402170,162.213924,206.799989,160.494579,199.179086,98.927789,192.756420,-0.000463,-1.100613,93.280338,62.717134,197.319109,17.397297,73.584293,0.696188,899128.227688,0.879466,7.853761,23.711612,4.161382,0.081314,0.070795,32.000000,93.570480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263542,69.720378,106.779061,89.620253,42.428319,40.253165,87.996700,48.681679,45.126582,30.860435,34.194414,198.914123,85.626209,0.597687,198.577369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.292201,47.342310,205.026510,163.734300,224.597870,223.247094,99.480240,14.265761,198.681721,3.234423,41.469054,48.475221,162.213114,206.841191,160.500915,199.074396,98.920250,192.810715,-0.000462,-1.101147,93.321386,62.736833,197.483184,17.398901,73.636887,0.697796,898962.388344,0.880720,7.947770,23.673656,4.171128,0.077761,0.069100,32.000000,93.575814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271773,69.725293,106.791478,89.620253,42.438974,40.253165,87.996700,48.719948,45.126582,30.860435,34.120722,198.960479,85.272725,0.599663,198.786889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343882,47.342310,205.085237,163.734300,224.546375,223.238241,99.307749,14.261908,198.667082,3.234794,41.932339,48.413703,162.224908,206.841904,160.514991,199.146165,98.935983,192.810616,-0.000460,-1.101778,93.217855,62.808450,197.371809,17.402353,73.540425,0.695571,898714.757030,0.878106,7.809321,23.701405,4.159411,0.078998,0.070649,32.000000,93.543195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242910,69.734184,106.808667,89.620253,42.472888,40.253165,87.996700,48.637941,45.126582,30.860435,34.030069,198.615497,85.270157,0.600657,198.665922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.244188,47.309063,205.010180,163.714393,224.473170,223.213002,99.326768,14.261480,198.563034,3.242137,41.652375,48.411325,162.201141,206.720787,160.489669,199.147855,98.906502,192.757298,-0.000459,-1.101780,93.148982,62.812922,197.396344,17.405524,73.569832,0.695951,898530.901505,0.878572,7.755422,23.685636,4.156245,0.080032,0.072105,32.000000,93.459016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199222,69.708734,106.812457,89.620253,42.443406,40.253165,87.996700,48.592279,45.126582,30.860435,33.954762,198.653537,84.978008,0.600216,198.672531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.168570,47.362917,204.959389,163.704580,224.402617,223.199127,99.609857,14.264048,198.524253,3.231575,42.303281,48.379132,162.211454,206.700685,160.508279,199.075128,98.904749,192.790556,-0.000457,-1.102942,93.272940,62.852083,197.263165,17.409725,73.584004,0.696574,898613.688829,0.880199,7.826188,23.695269,4.163135,0.079698,0.071477,32.000000,93.517820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213522,69.728024,106.848111,89.620253,42.504192,40.253165,87.996700,48.634480,45.126582,30.860435,33.843563,199.219714,86.143742,0.603060,198.519187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.217210,47.399736,204.979625,163.697851,224.351042,223.151693,99.342198,14.261908,198.591083,3.223630,42.130003,48.386251,162.245711,206.741602,160.507626,199.079506,98.939044,192.825308,-0.000458,-1.102930,93.377543,62.515880,197.238345,17.411791,73.583283,0.697332,898844.989300,0.879277,7.959044,23.709404,4.168504,0.077607,0.069778,32.000000,93.511148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218196,69.748472,106.878929,89.620253,42.450860,40.253165,87.996700,48.665003,45.126582,30.860435,33.821294,198.684396,86.742200,0.595661,198.464663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.190037,47.399736,204.842501,163.697851,224.358693,223.137707,99.429327,14.265190,198.522126,3.212103,42.750392,48.234080,162.213073,206.581301,160.473790,199.155803,98.930175,192.706160,-0.000459,-1.102917,93.518036,62.592182,197.388307,17.414330,73.550990,0.696717,898539.419242,0.880582,7.945036,23.688043,4.164796,0.079972,0.071516,32.000000,93.486474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209920,69.731475,106.857407,89.620253,42.524235,40.253165,87.996700,48.624466,45.126582,30.860435,33.786567,198.858655,85.467075,0.591024,198.548337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.199704,47.434632,204.748393,163.708786,224.326990,223.105673,99.445175,14.259482,198.364421,3.197501,42.132965,48.349875,162.242608,206.594348,160.466147,199.015800,98.943036,192.647072,-0.000459,-1.105232,93.236562,62.441251,197.098376,17.418613,73.537648,0.696985,898560.119434,0.880295,7.973426,23.652555,4.164309,0.080185,0.071667,32.000000,93.540198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219329,69.754587,106.892433,89.620253,42.451337,40.253165,87.996700,48.667342,45.126582,30.860435,33.729142,198.890350,85.510875,0.599810,198.662381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.173410,47.434632,204.728908,163.708786,224.304050,223.111129,99.440093,14.259054,198.335391,3.202545,41.732583,48.217548,162.228898,206.471437,160.469711,198.836748,98.918962,192.590652,-0.000461,-1.106348,92.800286,62.498814,197.180017,17.422027,73.575872,0.696764,898484.146062,0.880318,7.997475,23.617956,4.161532,0.079027,0.069428,32.000000,93.467921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219111,69.758935,106.908741,89.620253,42.409135,40.253165,87.996700,48.607331,45.126582,30.860435,33.663035,198.880185,85.761278,0.598277,198.547511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.180131,47.439852,204.731154,163.733739,224.254054,223.087555,99.448642,14.256628,198.283280,3.199663,41.718487,48.162330,162.234035,206.480753,160.474859,198.849968,98.920145,192.556884,-0.000462,-1.106371,92.627061,62.628379,197.036622,17.425206,73.543886,0.696684,898624.060630,0.880512,8.025699,23.620747,4.163407,0.079363,0.071716,32.000000,93.400464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206121,69.750503,106.883264,89.620253,42.457015,40.253165,87.996700,48.609259,45.126582,30.860435,33.596929,198.897284,86.079472,0.597695,198.500698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.142550,47.433258,204.600777,163.727010,224.187826,223.021549,99.590865,14.258911,198.261538,3.196786,41.667439,48.303984,162.217893,206.506033,160.470344,198.759679,98.915055,192.507093,-0.000461,-1.106347,92.694705,62.572671,196.992079,17.426897,73.490300,0.696848,898527.127887,0.880223,8.023896,23.606983,4.162884,0.079322,0.071875,32.000000,93.397360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215661,69.780801,106.875831,89.620253,42.421329,40.253165,87.996700,48.593684,45.126582,30.860435,33.536459,199.181730,85.931124,0.595367,198.528274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.012541,47.433258,204.595054,163.727010,224.176719,222.960982,99.474336,14.260195,198.181267,3.190261,42.150847,48.176293,162.233382,206.359880,160.481353,198.698380,98.936596,192.452060,-0.000460,-1.105254,92.814732,62.450296,197.003479,17.429942,73.437038,0.697289,898321.423809,0.879436,8.056590,23.593519,4.163414,0.079546,0.072584,32.000000,93.450537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207474,69.776760,106.899175,89.620253,42.417729,40.253165,87.996700,48.603573,45.126582,30.860435,33.463972,198.948672,86.407498,0.596337,198.485827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.103713,47.408254,204.621639,163.709346,224.189500,222.923941,99.309656,14.258626,198.151096,3.187090,42.089035,48.106175,162.211513,206.445077,160.487273,198.715879,98.904898,192.341772,-0.000459,-1.107021,92.621033,62.485808,196.855882,17.430964,73.490715,0.699199,898193.239671,0.882821,8.192691,23.551467,4.174341,0.078594,0.070250,32.000000,93.408136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209439,69.790348,106.897981,89.620253,42.404468,40.253165,87.996700,48.669083,45.126582,30.860435,33.372396,198.619311,85.827089,0.594244,198.639407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.962464,47.425015,204.489883,163.707103,224.200613,222.894062,99.452022,14.266046,198.240562,3.196308,43.077754,48.195951,162.214159,206.346160,160.473749,198.543371,98.900759,192.419223,-0.000460,-1.107584,92.522031,62.443405,196.996440,17.431096,73.487632,0.697455,897954.556996,0.882253,8.072215,23.542048,4.167132,0.079667,0.070635,32.000000,93.413663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220246,69.784143,106.859670,89.620253,42.421737,40.253165,87.996700,48.606159,45.126582,30.860435,33.303661,198.904045,85.294075,0.597206,198.757149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.122624,47.526406,204.477581,163.732618,224.150543,222.858514,99.250857,14.255343,198.062663,3.189125,43.103323,48.077877,162.240317,206.312298,160.496954,198.544566,98.929268,192.340285,-0.000461,-1.108775,92.527680,62.498861,196.719788,17.429844,73.388266,0.698866,898129.654353,0.883737,8.236945,23.575064,4.176462,0.079145,0.070597,32.000000,93.456085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244591,69.815141,106.844177,89.620253,42.336303,40.253165,87.996700,48.679714,45.126582,30.860435,33.252464,198.501714,85.285931,0.602129,198.622963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.016091,47.526406,204.311284,163.732618,224.175572,222.830203,99.399009,14.257484,198.087031,3.173413,42.702282,48.127125,162.219967,206.170590,160.475056,198.552248,98.912945,192.208568,-0.000461,-1.107639,92.295448,62.349408,196.873830,17.428932,73.335004,0.697906,897901.319979,0.882433,8.170580,23.517123,4.162595,0.080074,0.070777,32.000000,93.437637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201774,69.803846,106.809695,89.620253,42.360109,40.253165,87.996700,48.581326,45.126582,30.860435,33.291490,198.798018,85.587544,0.600546,198.570524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.128678,47.514041,204.366933,163.739066,224.238445,222.813829,99.475317,14.262479,198.010470,3.163772,42.050914,48.074779,162.241422,206.166940,160.489410,198.548278,98.910749,192.207849,-0.000461,-1.108787,92.201171,62.459603,196.740955,17.424871,73.401572,0.699243,898021.333182,0.883133,8.282120,23.484315,4.168249,0.077795,0.069964,32.000000,93.451580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230463,69.810552,106.797175,89.620253,42.302648,40.253165,87.996700,48.594485,45.126582,30.860435,33.203014,198.950634,86.116156,0.599141,198.494167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.955021,47.487388,204.342229,163.746076,224.222401,222.796772,99.210563,14.260766,198.035398,3.162031,41.988556,48.161433,162.225972,206.195074,160.454365,198.455298,98.903422,192.135780,-0.000462,-1.108216,91.963391,62.500690,196.839422,17.420266,73.380242,0.697308,897773.275753,0.881255,8.154122,23.485446,4.159967,0.078652,0.070723,32.000000,93.417150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218367,69.789734,106.752912,89.620253,42.256516,40.253165,87.996700,48.557761,45.126582,30.860435,33.117818,198.421125,86.435084,0.592503,198.497629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.078356,47.447271,204.279805,163.737384,224.216659,222.789489,99.425993,14.250349,197.959933,3.171365,41.871187,48.007420,162.221368,206.077667,160.481726,198.352798,98.887668,192.027582,-0.000463,-1.108811,92.002701,62.305027,196.814647,17.415595,73.357668,0.699454,897909.506081,0.885806,8.307125,23.466678,4.174081,0.079314,0.071010,32.000000,93.440466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222820,69.806641,106.738089,89.620253,42.270063,40.253165,87.996700,48.648895,45.126582,30.860435,33.056969,198.851987,84.807503,0.593811,198.739525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.001100,47.458262,204.318904,163.728412,224.144973,222.751966,99.491473,14.269899,197.882565,3.158790,42.502294,48.091296,162.243316,206.113201,160.489803,198.443081,98.907161,192.104266,-0.000464,-1.109925,92.100662,62.357412,196.637265,17.410015,73.320273,0.697879,897628.678008,0.881291,8.137772,23.442044,4.162320,0.078236,0.069603,32.000000,93.425759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239194,69.830493,106.738717,89.620253,42.228022,40.253165,87.996700,48.571934,45.126582,30.860435,32.954144,198.982945,84.834428,0.603659,198.721311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.059964,47.458262,204.226156,163.728412,224.121381,222.707333,99.379106,14.266903,197.770555,3.159534,42.711836,48.209478,162.259456,205.975652,160.493189,198.347186,98.883023,192.063071,-0.000465,-1.109917,92.198718,62.433480,196.525767,17.405555,73.356226,0.699199,897553.343141,0.882133,8.229685,23.451178,4.169680,0.080263,0.070673,32.000000,93.365525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233801,69.840453,106.727516,89.620253,42.226755,40.253165,87.996700,48.608398,45.126582,30.860435,32.900797,198.758212,85.609041,0.604300,198.577802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.954151,47.527779,204.235739,163.724487,224.110466,222.663158,99.320851,14.264191,197.750520,3.153304,42.160500,48.106380,162.217099,206.009147,160.483467,198.311390,98.873858,192.005674,-0.000465,-1.109928,92.241003,62.528128,196.622420,17.401608,73.257041,0.697765,897379.594935,0.881777,8.168019,23.459938,4.162787,0.078643,0.071360,32.000000,93.339743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206901,69.812711,106.680235,89.620253,42.181953,40.253165,87.996700,48.567993,45.126582,30.860435,32.907476,198.641702,86.227528,0.597897,198.581067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.049438,47.543991,204.156910,163.726169,224.063229,222.634254,99.552144,14.264048,197.756751,3.158510,42.723294,48.072450,162.220753,206.014386,160.467944,198.344984,98.862117,192.096946,-0.000466,-1.109939,92.041441,62.496294,196.638593,17.397561,73.361401,0.700062,897608.606072,0.884410,8.348429,23.447674,4.171980,0.079453,0.071016,32.000000,93.380830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214673,69.804716,106.681325,89.620253,42.163503,40.253165,87.996700,48.622824,45.126582,30.860435,32.850652,199.104287,85.575879,0.594757,198.648573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.961845,47.518437,204.234615,163.733178,224.096099,222.646989,99.529320,14.259625,197.693817,3.161913,42.316074,48.182870,162.236221,205.891720,160.475922,198.344472,98.879878,191.969929,-0.000469,-1.107591,92.069699,62.659963,196.585385,17.393958,73.343857,0.697637,897439.216455,0.880377,8.264769,23.493489,4.162268,0.079710,0.070877,32.000000,93.438280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248361,69.825138,106.674666,89.620253,42.116817,40.253165,87.996700,48.562551,45.126582,30.860435,32.810791,199.058639,84.326800,0.598062,198.801209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.003238,47.518437,204.081246,163.733178,224.089672,222.645832,99.499652,14.261908,197.741372,3.164291,42.558361,48.095000,162.247303,205.920424,160.502827,198.369735,98.883322,192.004860,-0.000470,-1.107603,91.980246,62.365593,196.533989,17.388620,73.302531,0.699059,897477.050082,0.882316,8.331017,23.428305,4.171301,0.078708,0.070472,32.000000,93.454667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246919,69.843202,106.662962,89.620253,42.123909,40.253165,87.996700,48.608626,45.126582,30.860435,32.728844,198.999303,85.405300,0.608011,198.723317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.023424,47.542617,204.178909,163.747478,224.010798,222.578512,99.401213,14.257769,197.663360,3.164837,42.998293,48.082902,162.228002,205.876001,160.468437,198.219405,98.852763,191.895921,-0.000471,-1.108214,91.654740,62.381384,196.471929,17.383953,73.299647,0.698571,897393.483262,0.881747,8.287619,23.437906,4.164648,0.079556,0.071582,32.000000,93.354455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206506,69.834727,106.625101,89.620253,42.046921,40.253165,87.996700,48.579613,45.126582,30.860435,32.695587,198.802427,86.093486,0.599577,198.618479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
