OSU 80 Ton Compressor Load Stand
48.922828,47.564324,203.983681,163.760936,223.994516,222.507641,99.535799,14.263192,197.680550,3.153143,42.762689,48.092548,162.271699,205.791070,160.503577,198.098356,98.875553,191.913750,-0.000473,-1.108813,91.552453,62.427809,196.398709,17.376974,73.315784,0.698425,897283.902079,0.882009,8.290648,23.427779,4.164925,0.078861,0.070595,32.000000,93.251384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202944,69.869345,106.606716,89.620253,42.000836,40.253165,87.996700,48.559718,45.126582,30.860435,32.643785,199.071598,84.333843,0.594636,198.896252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.088278,47.537122,204.107796,163.751964,224.076021,222.476305,99.263775,14.267188,197.598905,3.134216,42.669961,48.102392,162.225332,205.797512,160.491341,198.169173,98.820705,191.862244,-0.000474,-1.107653,91.353772,62.266162,196.385736,17.372846,73.280913,0.699004,897237.515533,0.883911,8.394163,23.417407,4.168928,0.078436,0.070086,32.000000,93.251915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174101,69.818079,106.606842,89.620253,41.951484,40.253165,87.996700,48.612310,45.126582,30.860435,32.590603,198.527551,85.825621,0.607491,198.538975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.957098,47.549761,203.996151,163.755609,224.014940,222.414642,99.534685,14.260909,197.541960,3.127015,43.099054,47.950894,162.252752,205.862016,160.495122,198.178377,98.851014,191.906080,-0.000475,-1.109429,91.071792,62.245508,196.326920,17.367206,73.262810,0.697295,896885.977856,0.881516,8.217236,23.447255,4.157974,0.079130,0.070519,32.000000,93.282825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163750,69.858772,106.623764,89.620253,41.916664,40.253165,87.996700,48.511951,45.126582,30.860435,32.508957,199.069371,86.269494,0.595375,198.521075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.886424,47.549761,203.899536,163.755609,223.958021,222.343710,99.414187,14.264619,197.543709,3.129905,43.046728,47.963051,162.246054,205.691705,160.487657,198.057246,98.821764,191.802868,-0.000476,-1.110189,91.086733,62.341024,196.312357,17.360768,73.188597,0.698665,896757.774275,0.881520,8.367320,23.433323,4.166835,0.079859,0.071575,32.000000,93.284484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176676,69.863817,106.619032,89.620253,41.899160,40.253165,87.996700,48.580965,45.126582,30.860435,32.466289,198.828374,85.084171,0.593328,198.612657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.895631,47.577514,203.991437,163.756730,223.907343,222.276278,99.273636,14.273039,197.599689,3.143901,42.525514,48.039857,162.273474,205.755251,160.500091,198.084734,98.833127,191.780598,-0.000477,-1.110779,91.146042,62.462486,196.299403,17.353397,73.188651,0.699793,896703.724140,0.883724,8.441486,23.424012,4.170883,0.078503,0.071136,32.000000,93.287439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186239,69.860934,106.643031,89.620253,41.886703,40.253165,87.996700,48.617946,45.126582,30.860435,32.439773,198.547273,85.445799,0.601955,198.599163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.950244,47.552509,203.939716,163.751683,223.863848,222.197653,99.479749,14.265333,197.532982,3.149887,42.659247,47.987805,162.245046,205.751622,160.508840,198.032209,98.833487,191.797052,-0.000478,-1.112547,91.212425,62.481407,196.314539,17.346809,73.217103,0.699748,896449.615352,0.884590,8.459572,23.404326,4.171977,0.077680,0.069939,32.000000,93.296687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197963,69.854401,106.634237,89.620253,41.835237,40.253165,87.996700,48.609106,45.126582,30.860435,32.387905,198.959498,85.720706,0.599369,198.594718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.963396,47.552509,203.898526,163.751683,223.859768,222.146709,99.586694,14.261765,197.491007,3.145051,42.962059,47.941354,162.262785,205.700594,160.488249,198.047710,98.804173,191.777323,-0.000478,-1.114327,91.350069,62.260903,196.250276,17.339604,73.210270,0.698369,895971.595976,0.881290,8.377255,23.410115,4.166266,0.079178,0.069913,32.000000,93.287781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212175,69.858660,106.632227,89.620253,41.733109,40.253165,87.996700,48.574708,45.126582,30.860435,32.309873,199.173388,84.138759,0.596502,198.892908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.899120,47.567347,203.842548,163.733178,223.809275,222.063384,99.459258,14.257056,197.576678,3.144723,42.836223,48.043204,162.241824,205.695395,160.499217,198.064025,98.794352,191.827136,-0.000479,-1.114929,91.576856,62.335421,196.425694,17.328403,73.210126,0.698016,895867.405421,0.879880,8.363462,23.432056,4.164305,0.079959,0.070982,32.000000,93.290013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227175,69.851670,106.626867,89.620253,41.701527,40.253165,87.996700,48.558940,45.126582,30.860435,32.261545,198.918515,85.416745,0.607353,198.564191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.926469,47.567347,204.040944,163.733178,223.858656,221.978179,99.349252,14.261194,197.594872,3.154963,42.601445,48.088601,162.290046,205.740797,160.514818,198.096522,98.811946,191.844007,-0.000480,-1.113730,91.814975,62.318160,196.226210,17.320096,73.217554,0.698986,895860.662231,0.882951,8.464127,23.433946,4.169289,0.080736,0.070955,32.000000,93.302471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255579,69.871787,106.634762,89.620253,41.670293,40.253165,87.996700,48.594687,45.126582,30.860435,32.200860,198.698504,85.027238,0.598809,198.639328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922465,47.559653,203.864338,163.725047,223.900264,221.935862,99.339550,14.255486,197.627245,3.158130,42.618891,48.072984,162.279101,205.795759,160.508363,198.126506,98.817945,191.839115,-0.000481,-1.111996,91.919139,62.473357,196.293924,17.310933,73.272799,0.698245,895259.276251,0.882089,8.417038,23.449201,4.170359,0.079843,0.070072,32.000000,93.288314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272520,69.888735,106.655034,89.620253,41.665325,40.253165,87.996700,48.575976,45.126582,30.860435,32.140184,198.679100,85.138316,0.601264,198.582366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.898476,47.540419,204.036300,163.724767,223.883379,221.888868,99.509393,14.259625,197.709506,3.181906,42.899594,48.042361,162.271554,205.885848,160.516222,198.045569,98.797479,191.870842,-0.000480,-1.111396,92.206688,62.289800,196.427610,17.301179,73.262720,0.697198,895047.425255,0.882068,8.413545,23.441374,4.167090,0.077497,0.068456,32.000000,93.266909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246757,69.872921,106.629570,89.620253,41.616033,40.253165,87.996700,48.573735,45.126582,30.860435,32.086536,199.018786,85.319460,0.600031,198.538070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.011468,47.579162,203.983070,163.729533,223.876620,221.873314,99.453116,14.262336,197.660572,3.182451,42.815424,47.940300,162.290636,205.764119,160.531208,198.172307,98.834948,191.805645,-0.000480,-1.111389,92.408668,62.393302,196.316600,17.294812,73.270239,0.697817,894927.818659,0.880808,8.419489,23.473694,4.172651,0.079109,0.071100,32.000000,93.282406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277802,69.909374,106.673484,89.620253,41.613996,40.253165,87.996700,48.584299,45.126582,30.860435,32.012124,198.906232,86.120411,0.599206,198.404238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.963089,47.579162,204.049453,163.729533,223.847800,221.837803,99.306278,14.264048,197.632375,3.183318,42.755523,47.972551,162.264422,205.741041,160.516221,198.093671,98.817038,191.795930,-0.000480,-1.111428,92.566388,62.311376,196.521771,17.286659,73.239335,0.696251,894638.395968,0.879085,8.339719,23.411864,4.161946,0.079284,0.071918,32.000000,93.269630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297777,69.884955,106.682383,89.620253,41.595256,40.253165,87.996700,48.515636,45.126582,30.860435,31.997098,198.612555,84.965976,0.592362,198.611791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.937299,47.565149,203.947121,163.728973,223.767482,221.819738,99.383503,14.263763,197.667882,3.171187,42.768212,47.952286,162.239372,205.877755,160.509549,198.176016,98.799698,191.903384,-0.000481,-1.111434,92.618554,62.286751,196.435828,17.279407,73.283906,0.697188,894646.698459,0.881209,8.390438,23.426144,4.167414,0.080200,0.070475,32.000000,93.226733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261384,69.861409,106.646492,89.620253,41.587178,40.253165,87.996700,48.537660,45.126582,30.860435,31.945395,198.767006,85.012638,0.600965,198.813483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.985221,47.564599,204.023909,163.733178,223.707951,221.759465,99.393408,14.262479,197.693402,3.164072,43.665275,48.021987,162.265468,205.802752,160.537959,198.143766,98.823460,191.894101,-0.000480,-1.110296,92.282578,62.306539,196.410069,17.272341,73.272475,0.696755,894650.557982,0.880933,8.403476,23.483631,4.167519,0.077543,0.070035,32.000000,93.268420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299763,69.900222,106.698697,89.620253,41.525394,40.253165,87.996700,48.546519,45.126582,30.860435,31.878563,198.786817,85.420413,0.600627,198.655576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.881221,47.598946,204.123294,163.745795,223.722541,221.678534,99.411637,14.261908,197.761802,3.169089,42.804418,48.008746,162.235419,205.805280,160.501074,198.226640,98.799699,191.912956,-0.000478,-1.109029,92.251534,62.214326,196.546715,17.266350,73.256049,0.696258,894229.807304,0.879648,8.352667,23.456402,4.165009,0.080187,0.071351,32.000000,93.225118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297667,69.876959,106.693043,89.620253,41.489527,40.253165,87.996700,48.514603,45.126582,30.860435,31.824869,198.823274,84.782558,0.597241,198.791374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.034630,47.574491,203.996882,163.737104,223.715137,221.629742,99.381208,14.266189,197.686979,3.167600,42.002959,48.051687,162.254424,205.942809,160.490402,198.252760,98.796194,192.076723,-0.000477,-1.108948,92.251641,62.161923,196.459627,17.258362,73.296798,0.697767,894267.639412,0.881328,8.496134,23.487206,4.175904,0.079033,0.071070,32.000000,93.224821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251470,69.882201,106.705880,89.620253,41.509085,40.253165,87.996700,48.567622,45.126582,30.860435,31.791076,198.762417,85.635380,0.602903,198.687322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.037393,47.574491,204.064473,163.737104,223.691127,221.614161,99.398744,14.256200,197.705101,3.175556,42.276430,48.119180,162.256517,206.009310,160.522218,198.255809,98.818877,191.999152,-0.000478,-1.108873,92.299296,62.371646,196.591097,17.253835,73.361238,0.696023,894020.000279,0.880124,8.426844,23.516815,4.169867,0.077846,0.070340,32.000000,93.244421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288213,69.909000,106.725584,89.620253,41.447550,40.253165,87.996700,48.477741,45.126582,30.860435,31.715755,198.797488,85.248294,0.596049,198.672177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.846104,47.554158,204.109869,163.727571,223.698190,221.631662,99.493069,14.262621,197.729664,3.176844,42.170656,47.929540,162.273013,205.884931,160.537620,198.200625,98.834866,192.076583,-0.000478,-1.108881,92.238119,62.209649,196.520507,17.249431,73.273971,0.694441,893611.598613,0.878011,8.307886,23.500219,4.161405,0.078964,0.070214,32.000000,93.289594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321374,69.913543,106.769681,89.620253,41.523200,40.253165,87.996700,48.469190,45.126582,30.860435,31.663586,198.986137,86.266926,0.597608,198.477645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.793476,47.558279,204.088915,163.725047,223.726145,221.657596,99.454865,14.264905,197.742081,3.164459,42.971008,48.050403,162.307820,205.932880,160.532631,198.279508,98.837084,191.979290,-0.000479,-1.108913,91.941541,62.331672,196.669144,17.245595,73.322978,0.697749,893864.582364,0.881013,8.488231,23.513139,4.178632,0.078661,0.070755,32.000000,93.213874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319605,69.935842,106.797738,89.620253,41.443310,40.253165,87.996700,48.574014,45.126582,30.860435,31.589466,198.909730,84.973680,0.592659,198.797550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.015381,47.580261,204.167242,163.746076,223.782091,221.637031,99.338733,14.255201,197.824882,3.170082,42.560729,48.108273,162.280953,206.050226,160.544826,198.356998,98.849439,192.031781,-0.000478,-1.108908,91.988917,62.255972,196.671840,17.242972,73.336861,0.697983,894052.191086,0.882520,8.547670,23.474595,4.182709,0.078999,0.070353,32.000000,93.200459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334712,69.922322,106.827092,89.620253,41.412879,40.253165,87.996700,48.604071,45.126582,30.860435,31.539720,198.677467,85.307795,0.602283,198.633978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.948152,47.580261,204.134430,163.746076,223.827568,221.590111,99.504940,14.264191,197.855773,3.185415,41.985973,47.917790,162.264616,205.931677,160.507764,198.389294,98.810304,192.017264,-0.000477,-1.108868,91.902229,62.277704,196.803200,17.241226,73.349861,0.695266,893628.765282,0.879084,8.336719,23.481840,4.165371,0.077928,0.069584,32.000000,93.207114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317902,69.893884,106.813357,89.620253,41.420333,40.253165,87.996700,48.473898,45.126582,30.860435,31.508936,199.009879,86.122172,0.597702,198.474813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.895112,47.552784,204.401565,163.741870,223.772575,221.524507,99.393722,14.262193,197.977498,3.177021,42.581069,48.034209,162.279293,206.134689,160.548428,198.454932,98.832481,192.058852,-0.000478,-1.108281,91.713263,62.165605,196.731533,17.241471,73.346508,0.695755,893709.530092,0.878769,8.407204,23.515555,4.170422,0.078342,0.070612,32.000000,93.252055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324997,69.910527,106.866767,89.620253,41.423368,40.253165,87.996700,48.506879,45.126582,30.860435,31.429504,198.787444,85.497376,0.592571,198.725088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.041798,47.578888,204.199939,163.753366,223.696834,221.482981,99.384895,14.268472,197.817724,3.173164,42.656297,48.066316,162.292035,205.999239,160.573234,198.497230,98.852778,192.131080,-0.000478,-1.108636,91.696196,62.455796,196.697349,17.242870,73.348527,0.696808,893359.980873,0.880483,8.435388,23.508905,4.180409,0.077526,0.069824,32.000000,93.278139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337833,69.939554,106.913935,89.620253,41.465607,40.253165,87.996700,48.532619,45.126582,30.860435,31.375171,198.769790,85.897081,0.597778,198.530949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.919760,47.585482,204.332874,163.770749,223.663504,221.435262,99.572553,14.258911,198.005922,3.161911,42.986273,48.090866,162.303552,206.202352,160.553556,198.508530,98.844245,192.204935,-0.000480,-1.107644,91.565321,62.371744,196.704103,17.245803,73.329902,0.694424,892952.212180,0.877537,8.307669,23.515567,4.163794,0.080546,0.070983,32.000000,93.218255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352219,69.940253,106.900306,89.620253,41.379691,40.253165,87.996700,48.417662,45.126582,30.860435,31.330909,199.145107,86.612266,0.592977,198.450501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.020549,47.585482,204.260072,163.770749,223.764422,221.407103,99.472652,14.262336,198.032065,3.164469,42.716677,48.002189,162.310506,206.036975,160.566167,198.488812,98.852673,192.210319,-0.000480,-1.106524,91.436949,62.381867,196.771813,17.248244,73.291677,0.696214,893004.933610,0.878427,8.432928,23.552236,4.176324,0.077327,0.069781,32.000000,93.153223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353268,69.956241,106.883203,89.620253,41.395242,40.253165,87.996700,48.504976,45.126582,30.860435,31.286297,198.945305,85.781821,0.593352,198.542515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.054651,47.634393,204.407567,163.781403,223.825712,221.375086,99.288363,14.266474,197.985211,3.157634,41.961067,48.200278,162.330951,206.090694,160.549418,198.529946,98.848259,192.309790,-0.000479,-1.106560,91.246970,62.494473,196.902726,17.250662,73.360679,0.695147,892702.192373,0.876900,8.336524,23.545240,4.166825,0.079067,0.071455,32.000000,93.143529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367151,69.941913,106.878032,89.620253,41.362670,40.253165,87.996700,48.443051,45.126582,30.860435,31.284777,198.576726,84.932447,0.593931,198.696567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.972702,47.601694,204.380150,163.788693,223.832925,221.333398,99.312702,14.258483,197.984574,3.163182,42.570868,47.969097,162.321825,206.238294,160.586914,198.506472,98.871829,192.235849,-0.000478,-1.106555,91.269004,62.352530,196.910397,17.253587,73.365818,0.694428,892680.298524,0.877843,8.349713,23.586760,4.166936,0.077876,0.069512,32.000000,93.187452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359140,69.955061,106.887474,89.620253,41.376705,40.253165,87.996700,48.416435,45.126582,30.860435,31.238577,198.625404,85.537214,0.599815,198.650383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.971674,47.580261,204.430473,163.787572,223.917798,221.284009,99.480470,14.263192,198.188514,3.160465,43.041743,48.117564,162.302525,206.402509,160.573214,198.686383,98.862009,192.365927,-0.000478,-1.105386,91.504263,62.386317,196.834343,17.257292,73.325250,0.695121,892447.014281,0.879013,8.402889,23.535610,4.173348,0.078560,0.069676,32.000000,93.208669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353158,69.930403,106.875353,89.620253,41.381242,40.253165,87.996700,48.455744,45.126582,30.860435,31.157077,198.960939,85.097304,0.596210,198.671193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.967264,47.628622,204.448225,163.808040,223.939996,221.214497,99.238816,14.261765,198.099157,3.159151,42.935622,47.904643,162.324136,206.322471,160.563653,198.588961,98.856708,192.286797,-0.000476,-1.105521,91.742380,62.246201,196.911559,17.260555,73.402997,0.695437,892233.703566,0.877302,8.382533,23.593944,4.174464,0.079514,0.071292,32.000000,93.217470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364597,69.952637,106.868109,89.620253,41.407200,40.253165,87.996700,48.451334,45.126582,30.860435,31.084480,198.477633,85.609334,0.599233,198.597039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.951419,47.628622,204.521327,163.808040,223.904938,221.145250,99.388523,14.264048,198.144915,3.161601,42.601119,48.035739,162.340907,206.307792,160.580084,198.668659,98.887077,192.433549,-0.000475,-1.104362,92.028654,62.191800,196.968663,17.264750,73.432152,0.694683,892120.023012,0.879370,8.435520,23.569736,4.175202,0.078493,0.070588,32.000000,93.283179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363636,69.950845,106.878724,89.620253,41.388050,40.253165,87.996700,48.450316,45.126582,30.860435,31.083489,198.777046,85.906692,0.595634,198.543302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.034387,47.641262,204.498987,163.823741,223.919974,221.133403,99.533128,14.260766,198.157650,3.169028,42.454302,48.082001,162.332255,206.358657,160.607898,198.730732,98.931785,192.487727,-0.000473,-1.102620,92.197724,62.351710,196.964728,17.269094,73.410479,0.694557,891742.686365,0.878086,8.452137,23.594086,4.178047,0.079568,0.070873,32.000000,93.308794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401771,69.967837,106.876506,89.620253,41.413964,40.253165,87.996700,48.454840,45.126582,30.860435,31.049520,199.066257,86.406618,0.593700,198.445662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.002041,47.616807,204.500390,163.812806,223.944493,221.118886,99.496272,14.262907,198.193295,3.172140,42.124916,48.050517,162.325380,206.423589,160.576935,198.775898,98.906570,192.416573,-0.000473,-1.102018,92.331276,62.500707,197.082712,17.274253,73.441618,0.693680,891416.347597,0.875147,8.377807,23.569573,4.170522,0.078176,0.069266,32.000000,93.288260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403714,69.984719,106.864635,89.620253,41.401150,40.253165,87.996700,48.401596,45.126582,30.860435,31.004005,198.992545,85.080062,0.589346,198.713089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.055810,47.597847,204.661540,163.811404,223.926820,221.105101,99.363148,14.261765,198.235137,3.183410,42.970409,48.048400,162.324885,206.372541,160.590357,198.614712,98.912758,192.395352,-0.000473,-1.102045,92.187502,62.204382,196.919064,17.281935,73.407270,0.693689,891441.529214,0.875995,8.387245,23.568264,4.173304,0.079738,0.070933,32.000000,93.248445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379941,69.968404,106.849687,89.620253,41.385277,40.253165,87.996700,48.384615,45.126582,30.860435,30.916104,198.726296,86.227821,0.598796,198.499793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.022115,47.648956,204.485443,163.828507,223.999237,221.118997,99.678253,14.260624,198.229583,3.180581,42.860310,48.030853,162.329112,206.491925,160.559989,198.777527,98.909739,192.478770,-0.000472,-1.100769,91.714283,62.230357,197.067702,17.288603,73.378530,0.693635,891205.023851,0.874691,8.312104,23.554113,4.172024,0.078987,0.070021,32.000000,93.216728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337744,69.974737,106.828395,89.620253,41.384952,40.253165,87.996700,48.372952,45.126582,30.860435,30.847684,199.356506,86.070081,0.595021,198.528432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.092858,47.648956,204.613988,163.828507,224.091594,221.119170,99.297663,14.260195,198.240759,3.183221,42.364074,48.105308,162.344204,206.395435,160.596929,198.835282,98.921459,192.584448,-0.000472,-1.100607,91.544168,62.406843,197.023058,17.296047,73.489705,0.694071,891491.488330,0.874078,8.398358,23.588280,4.171290,0.077906,0.069909,32.000000,93.231758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306722,69.956151,106.791881,89.620253,41.380921,40.253165,87.996700,48.385647,45.126582,30.860435,30.851320,198.595326,85.304053,0.591726,198.735080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.944050,47.656650,204.689330,163.825704,224.187370,221.143208,99.470261,14.260909,198.281351,3.177492,42.774365,48.097900,162.340945,206.374620,160.580122,198.810734,98.912633,192.572265,-0.000470,-1.100618,91.419817,62.307583,197.063093,17.306241,73.484729,0.692452,891334.180343,0.876025,8.324277,23.615938,4.167897,0.080118,0.071631,32.000000,93.236606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275328,69.969146,106.733004,89.620253,41.427891,40.253165,87.996700,48.337412,45.126582,30.860435,30.814366,198.940521,85.607060,0.596549,198.563797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.993245,47.653627,204.642467,163.825423,224.218361,221.150884,99.523300,14.260766,198.326317,3.179890,42.702690,48.005655,162.367908,206.323103,160.625198,198.851662,98.930983,192.542250,-0.000469,-1.099440,91.568608,62.535975,196.964728,17.316007,73.456078,0.694602,891725.610642,0.877572,8.487894,23.620226,4.182109,0.079207,0.070285,32.000000,93.320911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299736,69.999787,106.738866,89.620253,41.452446,40.253165,87.996700,48.414237,45.126582,30.860435,30.770384,199.046600,85.896934,0.596243,198.621941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.024082,47.638789,204.637062,163.836358,224.278560,221.187581,99.533414,14.267902,198.351594,3.175428,42.979755,48.112040,162.348846,206.582381,160.589169,198.823594,98.890268,192.604071,-0.000469,-1.097682,91.811832,62.291379,197.085259,17.326861,73.479157,0.694170,891592.387764,0.876149,8.433283,23.590691,4.176953,0.079063,0.071009,32.000000,93.349394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242165,69.984521,106.677807,89.620253,41.419998,40.253165,87.996700,48.381233,45.126582,30.860435,30.723139,199.066829,85.205007,0.593630,198.805615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.110315,47.638789,204.777738,163.836358,224.328090,221.197300,99.366483,14.259196,198.490473,3.191699,42.399737,48.210381,162.385725,206.505829,160.615973,198.845040,98.914914,192.623443,-0.000470,-1.095934,91.999043,62.401270,197.343482,17.337040,73.519022,0.693643,891820.973651,0.875557,8.386130,23.654439,4.174215,0.080164,0.072018,32.000000,93.387929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281681,70.006207,106.656490,89.620253,41.431900,40.253165,87.996700,48.357771,45.126582,30.860435,30.663331,198.732965,85.584316,0.598185,198.699635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.010072,47.651978,204.738171,163.848695,224.262127,221.235431,99.522146,14.262907,198.423905,3.182693,43.179627,48.145543,162.356884,206.614246,160.577666,198.858692,98.888833,192.539330,-0.000469,-1.096032,92.013924,62.496133,197.153196,17.347471,73.472396,0.692569,891620.637090,0.875356,8.295840,23.637010,4.169750,0.078085,0.069578,32.000000,93.352795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256442,69.982204,106.613120,89.620253,41.473854,40.253165,87.996700,48.300615,45.126582,30.860435,30.630932,199.044293,85.274119,0.594934,198.729494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.966907,47.682479,204.829761,163.864957,224.249240,221.260594,99.445601,14.260195,198.458294,3.169098,43.313856,48.043744,162.374860,206.456269,160.612606,198.832511,98.879731,192.613831,-0.000468,-1.096051,92.094887,62.575916,197.101863,17.356818,73.508366,0.694298,892077.237430,0.876156,8.413998,23.631754,4.177471,0.079212,0.069989,32.000000,93.357365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239391,70.003323,106.608472,89.620253,41.479673,40.253165,87.996700,48.350388,45.126582,30.860435,30.586484,198.891203,85.797302,0.598209,198.598455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.045416,47.702263,204.628587,163.877855,224.183321,221.298017,99.350636,14.266189,198.304119,3.148505,42.735963,48.131931,162.360657,206.500590,160.627711,198.864418,98.879668,192.631088,-0.000468,-1.097287,91.838616,62.502356,197.141957,17.369726,73.492914,0.694854,892376.031056,0.877864,8.489749,23.668612,4.183024,0.077518,0.069169,32.000000,93.336706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217885,69.989280,106.605624,89.620253,41.458901,40.253165,87.996700,48.358039,45.126582,30.860435,30.561162,198.701271,85.475512,0.595328,198.651878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.021160,47.652253,204.724056,163.873649,224.173798,221.310767,99.534628,14.262193,198.334445,3.151408,42.537482,48.080016,162.373634,206.414884,160.614763,198.939467,98.883722,192.542208,-0.000467,-1.099632,91.789177,62.217715,197.191151,17.379013,73.507321,0.693700,892410.524296,0.875588,8.429648,23.674253,4.172374,0.080227,0.071090,32.000000,93.310900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233888,69.989519,106.617602,89.620253,41.516165,40.253165,87.996700,48.316667,45.126582,30.860435,30.541113,199.069255,85.317919,0.591186,198.686653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.048979,47.652253,204.600628,163.873649,224.261672,221.327847,99.428540,14.264048,198.427662,3.162609,42.941745,48.019008,162.360123,206.561566,160.595956,198.846306,98.865286,192.648700,-0.000468,-1.101941,91.625854,62.290467,197.203612,17.388060,73.496647,0.694039,892386.331415,0.876125,8.402654,23.637938,4.176238,0.079446,0.070942,32.000000,93.252359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208998,69.968357,106.605289,89.620253,41.495533,40.253165,87.996700,48.323439,45.126582,30.860435,30.449348,198.857081,85.610288,0.597963,198.644482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.066574,47.669564,204.728566,163.879257,224.336868,221.339341,99.374762,14.261908,198.461804,3.186624,43.229081,47.924603,162.378769,206.423079,160.593580,198.906260,98.850378,192.628603,-0.000466,-1.103701,91.629011,62.468017,197.336567,17.396790,73.485883,0.693559,892491.691134,0.876575,8.373512,23.696046,4.171353,0.079882,0.070912,32.000000,93.246642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218822,69.968640,106.621940,89.620253,41.485520,40.253165,87.996700,48.300571,45.126582,30.860435,30.422467,198.749524,85.438682,0.595422,198.752468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.084932,47.689623,204.566800,163.898323,224.346227,221.375038,99.447389,14.259482,198.376352,3.192926,42.912362,48.107356,162.355696,206.559609,160.602428,198.950283,98.850843,192.612954,-0.000465,-1.106483,91.344958,62.345035,197.025607,17.405327,73.405106,0.693820,892621.625494,0.876789,8.372400,23.703468,4.172465,0.079670,0.070597,32.000000,93.255188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216965,69.963048,106.616034,89.620253,41.502091,40.253165,87.996700,48.282083,45.126582,30.860435,30.379772,198.894778,85.243525,0.596755,198.703333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.040250,47.675609,204.702132,163.903089,224.319562,221.417823,99.364584,14.261908,198.383844,3.191253,42.246135,48.395022,162.381652,206.457655,160.614900,198.862908,98.844127,192.671209,-0.000466,-1.107258,91.051998,62.573871,197.159050,17.412758,73.497963,0.694127,892791.029713,0.875975,8.373239,23.697175,4.167609,0.080237,0.070884,32.000000,93.254083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240261,69.992160,106.604203,89.620253,41.488723,40.253165,87.996700,48.263211,45.126582,30.860435,30.358732,198.729168,86.224887,0.597729,198.429533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.014494,47.675609,204.662776,163.903089,224.330766,221.439214,99.503998,14.264477,198.399978,3.203776,42.367445,48.035518,162.402075,206.486482,160.644770,198.794418,98.844382,192.563590,-0.000467,-1.106862,90.825945,62.400506,197.157540,17.420017,73.392521,0.694222,893024.206991,0.877727,8.406012,23.725588,4.174166,0.080772,0.071206,32.000000,93.248281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226330,69.975320,106.616392,89.620253,41.497336,40.253165,87.996700,48.279596,45.126582,30.860435,30.303373,199.007995,85.889451,0.591754,198.476937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.022321,47.653902,204.638351,163.897201,224.371900,221.425308,99.453042,14.260338,198.321476,3.212712,42.648685,48.109999,162.382125,206.500936,160.620639,198.844225,98.818321,192.547861,-0.000467,-1.108625,90.846910,62.466447,197.022222,17.425890,73.403177,0.695515,893146.621190,0.877094,8.432996,23.685245,4.175556,0.080323,0.071496,32.000000,93.240225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231243,69.966126,106.572645,89.620253,41.508294,40.253165,87.996700,48.287685,45.126582,30.860435,30.239288,198.906084,85.917404,0.594317,198.470092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.079018,47.687150,204.740593,163.885986,224.432984,221.399491,99.391915,14.266189,198.408392,3.219909,43.175488,48.207140,162.364504,206.426708,160.599971,198.868819,98.813907,192.650188,-0.000467,-1.109187,90.995906,62.504316,197.217663,17.430808,73.465472,0.695166,893124.775567,0.877279,8.403088,23.705445,4.174391,0.079744,0.071839,32.000000,93.239822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237071,69.942079,106.521313,89.620253,41.481440,40.253165,87.996700,48.275638,45.126582,30.860435,30.195032,198.783829,85.725328,0.593912,198.589329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.057333,47.708034,204.600762,163.886266,224.442122,221.331237,99.368214,14.257912,198.373148,3.239954,42.520022,48.201949,162.386251,206.425933,160.635682,198.844896,98.796654,192.473936,-0.000466,-1.110360,90.996714,62.595032,197.041496,17.438230,73.449659,0.694110,893046.941076,0.876672,8.376958,23.747980,4.171652,0.078816,0.070637,32.000000,93.257596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305076,69.953259,106.534846,89.620253,41.523360,40.253165,87.996700,48.321944,45.126582,30.860435,30.173023,198.736428,84.781457,0.594843,198.737086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.924116,47.702813,204.713303,163.890472,224.502574,221.321814,99.419495,14.265333,198.328595,3.226391,43.393684,47.969937,162.390951,206.422590,160.621210,198.850850,98.782440,192.598564,-0.000464,-1.110372,91.105256,62.388457,197.052832,17.442204,73.445404,0.694004,892976.998144,0.875374,8.412475,23.700430,4.170148,0.079654,0.070814,32.000000,93.310335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293679,69.942272,106.521149,89.620253,41.489470,40.253165,87.996700,48.240443,45.126582,30.860435,30.154626,198.838991,84.458347,0.601198,198.852035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.061271,47.702813,204.591683,163.890472,224.537874,221.344375,99.594211,14.266046,198.345326,3.219039,43.037074,48.143322,162.391484,206.523443,160.617607,198.834451,98.811863,192.588830,-0.000464,-1.110365,91.214484,62.638778,197.097109,17.445884,73.456709,0.695941,893154.070502,0.879241,8.554971,23.760217,4.184302,0.079499,0.070900,32.000000,93.325811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314178,69.946182,106.489441,89.620253,41.518446,40.253165,87.996700,48.311538,45.126582,30.860435,30.110302,199.188423,85.945430,0.605194,198.544718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.081721,47.740183,204.592465,163.904491,224.607425,221.347556,99.361539,14.257484,198.274003,3.219243,43.232451,48.034860,162.396875,206.468562,160.592168,198.782699,98.795368,192.595938,-0.000464,-1.112150,91.419319,62.217416,197.119873,17.450295,73.472053,0.693925,892905.756533,0.875064,8.411200,23.727167,4.170126,0.079859,0.071250,32.000000,93.310422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302301,69.920190,106.437665,89.620253,41.489877,40.253165,87.996700,48.227721,45.126582,30.860435,30.108782,198.723079,86.254087,0.593091,198.488070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.060924,47.749801,204.591795,163.894397,224.653790,221.336746,99.514864,14.264191,198.362920,3.218157,43.139105,48.019313,162.393339,206.445260,160.602540,198.806682,98.753528,192.461606,-0.000463,-1.112970,91.533104,62.497254,197.062296,17.453592,73.487000,0.693623,893061.718760,0.876812,8.427161,23.746309,4.168404,0.077592,0.070022,32.000000,93.307086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329502,69.918770,106.392988,89.620253,41.482867,40.253165,87.996700,48.205522,45.126582,30.860435,30.073124,199.029729,84.888720,0.590835,198.746213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.988738,47.771234,204.646878,163.893837,224.632815,221.356773,99.351542,14.259767,198.245397,3.221547,43.226963,48.041854,162.394898,206.347546,160.634192,198.741141,98.775348,192.526233,-0.000461,-1.113486,91.351747,62.198627,196.952961,17.457398,73.455537,0.693723,893249.552955,0.875854,8.458551,23.738094,4.170158,0.080083,0.072278,32.000000,93.358930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322099,69.926303,106.365276,89.620253,41.489711,40.253165,87.996700,48.208974,45.126582,30.860435,30.047530,198.703084,85.586811,0.600546,198.720760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.990083,47.771234,204.619149,163.893837,224.625349,221.365827,99.493929,14.264619,198.137641,3.218159,42.922326,48.036148,162.400033,206.395618,160.652503,198.775329,98.779572,192.619724,-0.000460,-1.115157,91.294804,62.242357,197.096172,17.460405,73.464462,0.695149,893417.934063,0.878861,8.555615,23.740360,4.177427,0.078287,0.069379,32.000000,93.389431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364275,69.948995,106.372650,89.620253,41.495728,40.253165,87.996700,48.243235,45.126582,30.860435,30.035258,198.987858,85.751814,0.596617,198.609391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.996523,47.751175,204.439604,163.887949,224.584270,221.385940,99.480809,14.260766,198.170071,3.221578,43.105137,47.948639,162.386304,206.364202,160.611663,198.649405,98.739971,192.383906,-0.000459,-1.116308,91.075934,62.356447,197.008455,17.463397,73.401645,0.695010,893438.104599,0.877613,8.554206,23.770967,4.176746,0.080019,0.071496,32.000000,93.376637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326704,69.911821,106.309095,89.620253,41.438378,40.253165,87.996700,48.208026,45.126582,30.860435,29.970851,198.961618,84.603248,0.595423,198.769934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.963996,47.735512,204.564396,163.892435,224.536173,221.423110,99.402152,14.268758,198.086537,3.208350,42.830314,48.007149,162.374925,206.402366,160.605526,198.737256,98.732199,192.494739,-0.000460,-1.115714,91.160736,62.398580,197.065557,17.465416,73.437958,0.695104,893599.590869,0.877857,8.526349,23.723058,4.172468,0.079347,0.070588,32.000000,93.343778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319106,69.925798,106.292631,89.620253,41.429146,40.253165,87.996700,48.224706,45.126582,30.860435,29.936289,198.804303,86.342568,0.593440,198.459942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
