OSU 80 Ton Compressor Load Stand
48.781884,47.673686,204.275695,163.824582,222.910479,220.493436,99.379277,14.260624,197.933107,3.156684,43.245956,47.770465,162.345312,206.086800,160.592022,198.528333,98.156569,192.082421,-0.000460,-1.141703,90.908335,62.287042,196.958386,17.303627,73.305254,0.695088,892418.301229,0.877381,8.652079,24.230873,4.185146,0.077305,0.069563,32.000000,93.101082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266467,69.362941,106.823902,89.620253,39.527907,40.253165,87.996700,48.244342,45.126582,30.860435,27.526332,198.758553,86.213221,0.596861,198.494757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.850475,47.668465,204.263360,163.835517,222.978587,220.546175,99.548840,14.260338,197.990352,3.167250,43.236457,47.942851,162.356847,206.102661,160.590417,198.435312,98.167286,192.094052,-0.000460,-1.141712,90.690322,62.314527,196.781726,17.309754,73.340576,0.695317,892537.993427,0.879069,8.675266,24.193615,4.187532,0.080045,0.071383,32.000000,93.067425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266772,69.359093,106.857191,89.620253,39.511403,40.253165,87.996700,48.256410,45.126582,30.860435,27.478758,199.097680,84.785272,0.591213,198.904985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.883856,47.662970,204.253885,163.852620,223.045563,220.540889,99.477833,14.262051,198.061362,3.162939,42.775180,47.873416,162.374348,206.244634,160.589902,198.555184,98.156739,192.202034,-0.000463,-1.141807,91.016421,62.352504,196.932891,17.317152,73.434262,0.694258,892584.219901,0.876401,8.597946,24.187240,4.181400,0.079989,0.072183,32.000000,93.036615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242144,69.359354,106.857086,89.620253,39.476920,40.253165,87.996700,48.217286,45.126582,30.860435,27.430386,198.955666,86.249465,0.600544,198.528117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.757342,47.639064,204.412882,163.840564,223.105764,220.532770,99.535065,14.272896,198.080379,3.163755,42.272185,47.900180,162.378160,206.212260,160.599365,198.562444,98.182230,192.287155,-0.000464,-1.143201,91.333440,62.230868,196.876352,17.324337,73.417818,0.692910,892541.700362,0.876327,8.557390,24.238084,4.178351,0.079754,0.070529,32.000000,93.034384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258387,69.325368,106.912964,89.620253,39.471140,40.253165,87.996700,48.197279,45.126582,30.860435,27.387034,199.070131,85.135528,0.589956,198.719462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.852672,47.563775,204.333645,163.828788,223.006252,220.547004,99.480649,14.272468,198.180955,3.152391,41.638564,47.957417,162.369212,206.343775,160.608074,198.639268,98.168556,192.348758,-0.000465,-1.144338,91.324565,62.286144,196.802666,17.332051,73.369190,0.694925,892537.562797,0.878255,8.666460,24.244347,4.192453,0.079112,0.070902,32.000000,92.998003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245178,69.316712,106.909365,89.620253,39.490904,40.253165,87.996700,48.269373,45.126582,30.860435,27.317874,198.961297,85.903097,0.599279,198.757228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.773652,47.563775,204.491226,163.828788,223.005055,220.548876,99.574941,14.259767,198.186396,3.157438,42.291433,47.890138,162.365972,206.226531,160.626266,198.666497,98.154586,192.337690,-0.000464,-1.144311,91.462296,62.148803,196.946761,17.338838,73.424417,0.693903,892287.263851,0.876703,8.490948,24.280994,4.182650,0.079253,0.070906,32.000000,92.945969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253212,69.314788,106.959963,89.620253,39.469680,40.253165,87.996700,48.213200,45.126582,30.860435,27.193361,199.149883,85.422835,0.592657,198.711830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.944250,47.540969,204.461570,163.824862,222.980294,220.550430,99.510311,14.256913,198.159680,3.156296,42.990481,47.822471,162.365635,206.348117,160.613141,198.706017,98.158962,192.303820,-0.000464,-1.144297,91.698859,62.150850,196.786785,17.348404,73.424489,0.694734,892477.860311,0.877456,8.574013,24.290837,4.192658,0.078406,0.069938,32.000000,92.933806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239151,69.320645,106.999695,89.620253,39.517667,40.253165,87.996700,48.173520,45.126582,30.860435,27.098515,199.020621,85.741983,0.597152,198.617063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900951,47.591802,204.443731,163.850658,222.945104,220.566397,99.377500,14.263050,198.207983,3.155174,42.961368,47.888059,162.350168,206.367464,160.589741,198.751594,98.159216,192.387169,-0.000466,-1.142579,91.736530,62.194885,196.958038,17.354697,73.411633,0.692392,891986.437404,0.875941,8.361226,24.253484,4.176771,0.079384,0.071508,32.000000,92.953052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197995,69.280275,106.989208,89.620253,39.522117,40.253165,87.996700,48.157021,45.126582,30.860435,27.094506,198.755000,85.423788,0.596078,198.679258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.877594,47.600870,204.407413,163.826264,222.955768,220.588530,99.533202,14.264477,198.181790,3.166482,43.104328,47.990198,162.372647,206.379329,160.591582,198.724011,98.174371,192.458136,-0.000465,-1.143143,91.725964,62.360157,197.003844,17.363657,73.449389,0.693290,892410.838882,0.876798,8.468275,24.304657,4.180772,0.079355,0.070988,32.000000,92.973148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219523,69.291444,107.005809,89.620253,39.489914,40.253165,87.996700,48.176597,45.126582,30.860435,27.044062,199.066403,86.284021,0.595801,198.552704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.954643,47.628347,204.557034,163.834115,222.995595,220.623993,99.505330,14.261765,198.200652,3.175805,42.966860,48.005354,162.357555,206.387545,160.608805,198.638996,98.184072,192.322057,-0.000465,-1.141389,91.633892,62.239830,196.814316,17.371238,73.444106,0.693227,892501.786446,0.876001,8.501866,24.315958,4.182027,0.079496,0.070019,32.000000,93.024926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213627,69.299246,107.051211,89.620253,39.535023,40.253165,87.996700,48.187560,45.126582,30.860435,27.003407,199.010659,84.956292,0.590110,198.842397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.968030,47.628347,204.535661,163.834115,223.052654,220.648825,99.398948,14.261908,198.253095,3.182070,42.572434,48.009396,162.361209,206.355232,160.596293,198.754038,98.147128,192.498337,-0.000464,-1.140825,91.637514,62.470794,197.077471,17.377940,73.471098,0.692854,892558.370729,0.874923,8.448480,24.255522,4.178501,0.079981,0.070991,32.000000,93.033815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169543,69.302874,107.054393,89.620253,39.518735,40.253165,87.996700,48.140938,45.126582,30.860435,26.982618,198.797896,85.728336,0.598968,198.814073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.931678,47.604167,204.474887,163.834956,223.044570,220.652111,99.459910,14.265190,198.323223,3.170330,43.209601,47.838707,162.358859,206.346119,160.607478,198.763840,98.172471,192.581607,-0.000465,-1.141446,91.717222,62.256813,196.950063,17.385405,73.449623,0.692462,892796.909658,0.875692,8.434442,24.358182,4.176922,0.079738,0.070895,32.000000,93.062946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189762,69.286984,107.087445,89.620253,39.525936,40.253165,87.996700,48.128701,45.126582,30.860435,26.911318,198.919820,85.468176,0.593455,198.718282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.836778,47.610762,204.590759,163.836638,223.125309,220.643239,99.381558,14.266474,198.262237,3.152608,43.209175,48.025983,162.369367,206.420307,160.595817,198.790386,98.184117,192.548121,-0.000465,-1.139756,91.652042,62.348107,197.110264,17.392417,73.443818,0.692925,892695.749342,0.875831,8.448393,24.363867,4.178784,0.078596,0.069986,32.000000,93.065774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182294,69.287814,107.076309,89.620253,39.486469,40.253165,87.996700,48.144606,45.126582,30.860435,26.862106,198.763117,85.255924,0.595485,198.855143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.826195,47.642361,204.478350,163.842246,223.144755,220.691614,99.449392,14.265333,198.287409,3.158153,43.341339,47.887744,162.349277,206.462385,160.587720,198.844820,98.168246,192.534247,-0.000467,-1.139722,91.387445,62.363954,197.076980,17.397439,73.438877,0.694409,892779.681122,0.878393,8.554634,24.339746,4.189276,0.079065,0.070581,32.000000,93.073239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184150,69.296731,107.082862,89.620253,39.531475,40.253165,87.996700,48.196552,45.126582,30.860435,26.820014,198.898785,86.094293,0.598200,198.715135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.945302,47.704461,204.659722,163.866079,223.161248,220.769800,99.480722,14.264619,198.293723,3.151886,42.831345,47.870299,162.363046,206.447971,160.595877,198.891370,98.149055,192.518352,-0.000468,-1.138550,91.323534,62.170971,197.057177,17.406024,73.526325,0.694539,893147.351225,0.878276,8.597356,24.350448,4.187882,0.079785,0.071080,32.000000,93.126648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172403,69.270437,107.127088,89.620253,39.543468,40.253165,87.996700,48.201293,45.126582,30.860435,26.789388,198.961444,85.592166,0.592445,198.723907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900997,47.704461,204.603888,163.866079,223.225997,220.824857,99.553376,14.263620,198.383596,3.143022,42.662710,47.830478,162.378057,206.423161,160.597381,198.823713,98.166767,192.562897,-0.000468,-1.138547,91.362216,62.242665,197.310216,17.413065,73.511251,0.694525,893437.544429,0.876464,8.567742,24.436700,4.189230,0.080179,0.071369,32.000000,93.158602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189826,69.276666,107.150195,89.620253,39.545560,40.253165,87.996700,48.131571,45.126582,30.860435,26.808961,199.106753,86.066780,0.596160,198.765253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.905016,47.644285,204.705184,163.849256,223.307259,220.855224,99.482184,14.258198,198.329469,3.148400,42.666680,48.007472,162.380191,206.557346,160.614564,198.832143,98.150430,192.606610,-0.000468,-1.139761,91.298749,62.361556,197.203635,17.419951,73.506816,0.693787,893754.546891,0.876551,8.580886,24.362601,4.184043,0.080084,0.070209,32.000000,93.182159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184302,69.244556,107.161853,89.620253,39.551188,40.253165,87.996700,48.153398,45.126582,30.860435,26.708777,198.964369,86.425913,0.592577,198.732601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.946125,47.646758,204.591334,163.856265,223.276461,220.878039,99.541643,14.258198,198.327180,3.150303,42.873893,47.941847,162.351983,206.578222,160.607358,198.990884,98.134557,192.749935,-0.000468,-1.139788,91.327116,62.257335,197.192866,17.426446,73.486514,0.693979,893767.804142,0.877070,8.516492,24.395224,4.185771,0.077932,0.069830,32.000000,93.178716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205394,69.200881,107.163235,89.620253,39.567412,40.253165,87.996700,48.147734,45.126582,30.860435,26.663563,199.083286,85.932224,0.590241,198.655221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.980983,47.646758,204.673079,163.856265,223.332446,220.894033,99.371582,14.265190,198.383858,3.148157,43.053803,47.978079,162.359350,206.466483,160.618126,198.908239,98.127119,192.632865,-0.000468,-1.139197,91.873739,62.214014,197.101474,17.429555,73.465274,0.693475,893873.330916,0.875826,8.475826,24.464472,4.179929,0.078709,0.070881,32.000000,93.155884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225982,69.200728,107.194441,89.620253,39.525716,40.253165,87.996700,48.120632,45.126582,30.860435,26.621019,198.743163,84.958273,0.593038,198.948966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.967806,47.654451,204.714080,163.850938,223.357428,220.918023,99.436897,14.265618,198.432664,3.153542,43.141423,47.896801,162.367370,206.623970,160.616384,199.031227,98.155146,192.657452,-0.000469,-1.142090,92.187758,62.147957,197.214482,17.432857,73.519419,0.693492,893909.867255,0.876695,8.439270,24.428314,4.178623,0.079826,0.070606,32.000000,93.178825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221571,69.189251,107.206685,89.620253,39.554873,40.253165,87.996700,48.095497,45.126582,30.860435,26.583846,198.873793,85.288866,0.599677,198.993301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.890973,47.668740,204.734606,163.847293,223.352033,220.921867,99.525290,14.262907,198.376672,3.152795,43.231544,48.190375,162.362273,206.544605,160.631963,198.962672,98.142571,192.799209,-0.000468,-1.143943,92.481122,62.136588,197.053506,17.437361,73.452779,0.693330,893933.057095,0.876495,8.460780,24.409445,4.180585,0.079603,0.071202,32.000000,93.215455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230457,69.184026,107.187474,89.620253,39.543973,40.253165,87.996700,48.097984,45.126582,30.860435,26.554121,199.050581,85.109996,0.597654,198.721232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.965639,47.702538,204.555752,163.861873,223.366886,220.906160,99.480966,14.272040,198.437778,3.150042,43.218303,47.794064,162.336377,206.516226,160.599240,198.970990,98.102370,192.672199,-0.000468,-1.143454,92.654314,62.128405,197.321899,17.442483,73.425391,0.694994,894169.336297,0.877295,8.555687,24.474802,4.187575,0.080525,0.070175,32.000000,93.205315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200174,69.137091,107.178287,89.620253,39.586021,40.253165,87.996700,48.138504,45.126582,30.860435,26.511344,198.961933,84.646755,0.599803,198.875953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.955034,47.688524,204.784116,163.875331,223.449284,220.916171,99.335134,14.266189,198.485044,3.158951,42.669175,47.967057,162.379004,206.538264,160.612622,198.860507,98.132300,192.716463,-0.000468,-1.142877,92.789954,62.506929,197.270037,17.446752,73.469042,0.693940,894247.466040,0.876221,8.511138,24.467713,4.177537,0.078559,0.069794,32.000000,93.201489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242312,69.143561,107.194005,89.620253,39.501880,40.253165,87.996700,48.092340,45.126582,30.860435,26.505055,198.670268,86.005738,0.601946,198.579415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.858935,47.683578,204.609362,163.862434,223.488671,220.947667,99.454589,14.263192,198.450340,3.156890,42.873697,48.128122,162.361147,206.574573,160.610147,198.863214,98.112687,192.726363,-0.000466,-1.145224,92.850291,62.396281,197.204061,17.450748,73.468772,0.694192,894141.395142,0.877724,8.508247,24.454267,4.183106,0.079547,0.071814,32.000000,93.203978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236264,69.118399,107.147147,89.620253,39.545385,40.253165,87.996700,48.089665,45.126582,30.860435,26.437381,198.909179,85.443011,0.593002,198.702861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.933640,47.683578,204.641618,163.862434,223.669677,220.982327,99.317933,14.254630,198.392093,3.140670,43.253527,48.121184,162.370411,206.465056,160.606643,198.902242,98.099456,192.537909,-0.000465,-1.145837,92.936697,62.243966,197.039845,17.452929,73.424002,0.693796,894249.115591,0.874499,8.472074,24.490002,4.176850,0.077675,0.069937,32.000000,93.194710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234888,69.100821,107.128081,89.620253,39.540897,40.253165,87.996700,48.141875,45.126582,30.860435,26.391400,198.635865,85.633766,0.596269,198.633624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.044723,47.701164,204.677066,163.852340,223.831355,221.007544,99.494459,14.262907,198.335158,3.149128,42.928884,48.061400,162.390874,206.418696,160.605336,198.816643,98.086816,192.690980,-0.000464,-1.146443,93.096797,62.387502,197.222865,17.455024,73.442844,0.694747,894559.751805,0.878552,8.525743,24.420602,4.182023,0.079084,0.071415,32.000000,93.211080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238840,69.104362,107.115566,89.620253,39.520058,40.253165,87.996700,48.096670,45.126582,30.860435,26.350102,198.988918,85.605226,0.595689,198.565174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.006634,47.659947,204.549565,163.852620,223.834690,221.029196,99.541944,14.263763,198.411359,3.164706,42.464672,47.898682,162.338528,206.530945,160.579204,198.880246,98.096159,192.632254,-0.000464,-1.146996,93.208164,62.322199,197.069047,17.456362,73.472576,0.693396,894595.461711,0.874932,8.426882,24.490262,4.173274,0.079316,0.070486,32.000000,93.204724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239472,69.081734,107.103343,89.620253,39.565255,40.253165,87.996700,48.029203,45.126582,30.860435,26.327789,199.083889,85.807353,0.594882,198.600934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.872839,47.627798,204.593251,163.834115,223.832081,221.029102,99.403804,14.264048,198.359835,3.157888,42.622274,48.061080,162.346686,206.491110,160.594903,198.893570,98.087685,192.580955,-0.000464,-1.146500,93.273589,62.274131,197.204917,17.457647,73.416105,0.693266,894583.717486,0.875253,8.425571,24.459047,4.173916,0.079828,0.071400,32.000000,93.163483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222355,69.051716,107.084214,89.620253,39.550160,40.253165,87.996700,48.044162,45.126582,30.860435,26.243746,198.807607,85.935599,0.593609,198.618636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.025411,47.627798,204.706389,163.834115,223.903417,221.048960,99.389828,14.266903,198.360728,3.160363,43.120682,47.934146,162.343525,206.428237,160.602643,199.009857,98.111085,192.596868,-0.000463,-1.145956,93.642697,62.299201,197.225229,17.458597,73.404331,0.695480,894735.435573,0.879054,8.533787,24.448410,4.186236,0.079114,0.070116,32.000000,93.130466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203928,69.059849,107.108975,89.620253,39.533657,40.253165,87.996700,48.115516,45.126582,30.860435,26.166453,198.779656,84.296719,0.594159,198.814938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.894425,47.671213,204.691412,163.840003,224.018510,221.029713,99.491976,14.262621,198.272113,3.165928,43.452124,48.080445,162.339594,206.439939,160.634811,198.959942,98.094872,192.672575,-0.000465,-1.145948,93.238204,62.318607,197.038863,17.458316,73.432260,0.694043,894478.507626,0.876219,8.373746,24.430940,4.175516,0.079636,0.070954,32.000000,93.161016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199997,69.040958,107.122747,89.620253,39.537608,40.253165,87.996700,48.024354,45.126582,30.860435,26.163582,198.983951,85.764873,0.604362,198.521154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.943119,47.746503,204.630359,163.869163,223.965105,221.009220,99.320949,14.260338,198.412674,3.178842,43.486552,47.989633,162.372207,206.465382,160.614085,198.854167,98.105273,192.722692,-0.000464,-1.144787,93.218885,62.307992,197.093522,17.456497,73.420342,0.695388,894801.662626,0.877954,8.554537,24.475352,4.186396,0.077851,0.068813,32.000000,93.156935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210739,69.053377,107.101232,89.620253,39.573817,40.253165,87.996700,48.093644,45.126582,30.860435,26.121051,198.641898,86.408965,0.595394,198.473947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.942901,47.703912,204.698738,163.859069,223.853431,221.018838,99.304425,14.260481,198.402520,3.183830,42.713306,47.945917,162.364226,206.459816,160.617747,198.910863,98.096798,192.594854,-0.000464,-1.144790,93.180285,62.260435,197.313440,17.456843,73.439887,0.694859,894817.021020,0.878599,8.578725,24.483614,4.180983,0.079821,0.071446,32.000000,93.132253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212704,69.041220,107.094828,89.620253,39.564030,40.253165,87.996700,48.062560,45.126582,30.860435,26.159802,198.608851,86.098988,0.590410,198.451957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.965795,47.703912,204.657013,163.859069,223.824597,221.017934,99.597894,14.265476,198.399016,3.184925,43.171774,47.991359,162.387337,206.560710,160.601791,198.879351,98.093416,192.676246,-0.000463,-1.144804,93.216265,62.266247,197.078428,17.455138,73.383506,0.694774,894763.961253,0.878683,8.536362,24.444477,4.182399,0.078586,0.070263,32.000000,93.149050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234515,69.043122,107.088696,89.620253,39.581433,40.253165,87.996700,48.057725,45.126582,30.860435,26.080209,199.195787,85.618799,0.592621,198.583703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.941800,47.710507,204.541813,163.850377,223.828611,221.019974,99.518480,14.261052,198.301596,3.187325,43.266842,48.013250,162.397410,206.401347,160.600979,198.701681,98.109206,192.519518,-0.000463,-1.146576,93.238482,62.475002,196.976272,17.456271,73.450850,0.694927,894741.536882,0.875635,8.512350,24.478174,4.179591,0.078493,0.069639,32.000000,93.088584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229056,69.016054,107.056609,89.620253,39.546112,40.253165,87.996700,48.040249,45.126582,30.860435,26.047618,199.036960,85.796348,0.595619,198.591177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.972625,47.753098,204.518167,163.854863,223.827172,221.053890,99.386383,14.260766,198.348054,3.182567,43.464180,47.978041,162.359366,206.376598,160.578648,198.812221,98.084160,192.622074,-0.000463,-1.147048,93.491725,62.371802,196.998665,17.455583,73.374887,0.694329,894735.563457,0.876835,8.544113,24.403999,4.179287,0.078693,0.070310,32.000000,93.095304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218532,68.990974,107.010330,89.620253,39.534441,40.253165,87.996700,48.047302,45.126582,30.860435,25.996132,198.772766,85.434500,0.594420,198.571115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.045192,47.759418,204.686773,163.857387,223.724512,221.055207,99.448897,14.260195,198.333755,3.185481,43.687467,47.879520,162.354743,206.527378,160.569501,198.789811,98.089678,192.619055,-0.000462,-1.145676,93.336222,62.233033,197.015879,17.453413,73.412787,0.694843,894992.131657,0.877483,8.555803,24.459209,4.177293,0.078921,0.070763,32.000000,93.157812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227527,68.980041,107.023351,89.620253,39.513969,40.253165,87.996700,48.024890,45.126582,30.860435,26.003498,198.897793,85.438755,0.596815,198.580202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.028199,47.792117,204.561526,163.861312,223.762701,221.077893,99.313244,14.264905,198.335685,3.197496,43.333944,47.997611,162.389429,206.432763,160.590347,198.848792,98.110669,192.636007,-0.000462,-1.144533,93.194961,62.293936,197.103636,17.450729,73.404151,0.693979,894940.853398,0.875655,8.484644,24.460611,4.173432,0.078530,0.070841,32.000000,93.165998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242220,68.983955,107.007946,89.620253,39.531476,40.253165,87.996700,47.977286,45.126582,30.860435,25.975950,198.626488,85.444185,0.596298,198.635473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.973404,47.792117,204.626403,163.861312,223.737831,221.138758,99.506897,14.256628,198.301912,3.191723,43.429888,47.833556,162.372164,206.271830,160.596741,198.885334,98.093568,192.586267,-0.000462,-1.144541,93.075833,62.241063,197.108738,17.448742,73.380387,0.694115,895065.029857,0.877359,8.535144,24.445935,4.172324,0.077988,0.069878,32.000000,93.176670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223552,68.988108,106.985045,89.620253,39.525946,40.253165,87.996700,47.983953,45.126582,30.860435,25.976425,199.013793,85.604639,0.596306,198.626858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.961645,47.775905,204.585077,163.858789,223.743685,221.165622,99.346935,14.263620,198.239280,3.188476,43.354577,47.911859,162.369339,206.460836,160.584506,198.866250,98.099213,192.610890,-0.000460,-1.143971,93.056975,62.270109,197.062704,17.446343,73.346165,0.695359,895469.005140,0.876981,8.592576,24.444508,4.178317,0.079121,0.070099,32.000000,93.177500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219185,68.949253,106.964385,89.620253,39.520689,40.253165,87.996700,48.009304,45.126582,30.860435,25.929517,198.693871,85.120048,0.596062,198.630871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.036503,47.758319,204.650935,163.852620,223.849458,221.173368,99.424280,14.259767,198.273835,3.185516,43.085978,47.969570,162.351640,206.442630,160.611528,198.806821,98.097226,192.660416,-0.000459,-1.143386,93.094354,62.165302,197.049225,17.445044,73.334680,0.695777,895526.050544,0.878694,8.588694,24.448036,4.178476,0.080276,0.071174,32.000000,93.128645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227001,68.960819,106.992645,89.620253,39.533415,40.253165,87.996700,48.008141,45.126582,30.860435,25.897420,198.848560,85.604199,0.599536,198.483900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.874346,47.777004,204.549491,163.851218,223.798780,221.154237,99.348635,14.254344,198.242426,3.176101,43.936258,47.945791,162.362069,206.473740,160.599788,198.710131,98.107689,192.537297,-0.000459,-1.144643,93.136954,62.193041,196.983107,17.442785,73.403303,0.695104,895398.180489,0.876510,8.492648,24.468469,4.173441,0.079465,0.070621,32.000000,93.098369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209075,68.948268,106.987098,89.620253,39.530216,40.253165,87.996700,47.959596,45.126582,30.860435,25.846336,198.697270,85.737947,0.595475,198.562185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.906148,47.777004,204.618179,163.851218,223.723089,221.138396,99.368590,14.262051,198.274811,3.180493,43.465841,47.970066,162.366474,206.396964,160.588405,198.844797,98.089744,192.479380,-0.000460,-1.145882,92.981620,62.328817,197.127214,17.440414,73.400473,0.696200,895583.056592,0.880379,8.681411,24.412140,4.185212,0.079084,0.070184,32.000000,93.093245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189469,68.952313,106.991201,89.620253,39.522336,40.253165,87.996700,48.048617,45.126582,30.860435,25.832038,198.737179,85.302512,0.596041,198.653569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.897576,47.841030,204.557820,163.871406,223.674478,221.083397,99.434617,14.268330,198.361665,3.172064,43.229320,47.943045,162.366336,206.398513,160.593532,198.861507,98.098306,192.518471,-0.000460,-1.147056,93.065307,62.405176,197.141161,17.438734,73.378349,0.695944,895541.342489,0.879504,8.648021,24.408504,4.183895,0.077021,0.068946,32.000000,93.113572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205494,68.930140,106.992123,89.620253,39.527404,40.253165,87.996700,48.028000,45.126582,30.860435,25.864916,198.869234,85.902731,0.598841,198.560847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.863631,47.806681,204.608033,163.879817,223.647018,221.021649,99.391636,14.262479,198.297957,3.168628,43.030335,47.818453,162.377713,206.511884,160.588761,198.835935,98.082093,192.554573,-0.000459,-1.147553,92.986019,62.288243,196.977536,17.435305,73.353089,0.696083,895482.899846,0.879030,8.721045,24.414509,4.183394,0.077498,0.069380,32.000000,93.140488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181149,68.935672,106.998738,89.620253,39.541756,40.253165,87.996700,48.032855,45.126582,30.860435,25.830772,198.783272,85.888717,0.594596,198.553491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.983904,47.776180,204.543857,163.880378,223.606558,221.008341,99.380205,14.266046,198.355622,3.168683,42.746495,47.889594,162.363648,206.449072,160.605132,198.918548,98.069855,192.600420,-0.000460,-1.149252,92.874540,62.277926,197.181136,17.433608,73.437453,0.696732,895277.148775,0.879211,8.739258,24.429689,4.189103,0.077982,0.069126,32.000000,93.179884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186759,68.943368,107.005709,89.620253,39.534808,40.253165,87.996700,48.046004,45.126582,30.860435,25.768083,198.760411,86.235378,0.595132,198.521193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.937577,47.738260,204.592046,163.874490,223.615094,220.996178,99.526593,14.279318,198.208889,3.168297,43.594402,47.937790,162.382611,206.470499,160.612852,198.800459,98.076535,192.450940,-0.000460,-1.149853,92.841847,62.370915,197.076444,17.433831,73.349338,0.694051,894976.452136,0.877333,8.565628,24.473493,4.175736,0.078947,0.070745,32.000000,93.199528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198178,68.931122,107.007949,89.620253,39.539688,40.253165,87.996700,47.974054,45.126582,30.860435,25.706124,199.053185,85.945063,0.591049,198.521429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.874578,47.738260,204.461543,163.874490,223.620496,220.962137,99.430297,14.262051,198.260592,3.172152,43.388699,47.912238,162.376190,206.355701,160.595886,198.755811,98.078797,192.437264,-0.000459,-1.151608,92.901165,62.307745,196.967481,17.433007,73.379215,0.695448,894859.793085,0.876822,8.576296,24.411112,4.180674,0.079406,0.071376,32.000000,93.202207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213068,68.928585,107.016553,89.620253,39.521105,40.253165,87.996700,47.998073,45.126582,30.860435,25.634376,198.860594,84.821222,0.593527,198.767102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.887886,47.764364,204.541244,163.876453,223.566305,220.938848,99.466337,14.264048,198.289394,3.175166,43.757985,47.788997,162.383479,206.423915,160.615226,198.830171,98.090382,192.456892,-0.000459,-1.151585,93.043723,62.087906,197.087443,17.430671,73.406008,0.695526,894810.319421,0.878792,8.642424,24.403750,4.183392,0.080689,0.071390,32.000000,93.205780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223199,68.951610,107.015298,89.620253,39.467605,40.253165,87.996700,48.031292,45.126582,30.860435,25.624974,198.932674,84.971332,0.601703,198.747904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.766319,47.810803,204.401894,163.895239,223.498284,220.917516,99.471627,14.261908,198.296896,3.172340,44.203459,47.906898,162.358965,206.297334,160.623758,198.732036,98.089345,192.626154,-0.000460,-1.151570,93.302960,62.225271,196.924101,17.430771,73.344560,0.695281,894722.607206,0.878180,8.654553,24.399483,4.183884,0.078612,0.070669,32.000000,93.162729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216430,68.952725,107.003534,89.620253,39.498029,40.253165,87.996700,48.026641,45.126582,30.860435,25.591726,198.943254,86.092385,0.600647,198.542279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.982840,47.866310,204.458393,163.925520,223.534699,220.931984,99.429609,14.265047,198.230738,3.179638,43.754874,48.042424,162.382984,206.359677,160.597429,198.746095,98.085436,192.444016,-0.000459,-1.153302,93.425545,62.117655,196.830325,17.429144,73.400310,0.697072,894972.374143,0.880592,8.828756,24.463588,4.191456,0.077362,0.069425,32.000000,93.170107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198176,68.945662,106.977390,89.620253,39.471330,40.253165,87.996700,48.095675,45.126582,30.860435,25.607070,198.859217,86.396053,0.593856,198.432759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.877453,47.866310,204.370077,163.925520,223.556079,220.934212,99.366949,14.264762,198.150695,3.185320,43.686289,47.908615,162.372001,206.266754,160.586798,198.583972,98.079730,192.378107,-0.000458,-1.155102,93.403778,62.232209,196.856960,17.428876,73.368865,0.694164,894858.275901,0.876837,8.656874,24.399629,4.174082,0.079558,0.071956,32.000000,93.161540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166538,68.907329,106.947477,89.620253,39.452969,40.253165,87.996700,47.969912,45.126582,30.860435,25.636530,198.733899,85.105814,0.589748,198.725560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.929910,47.830588,204.397637,163.927763,223.579771,220.922955,99.250181,14.272896,198.186940,3.187300,43.250632,47.884749,162.388672,206.320228,160.610276,198.707006,98.079054,192.489083,-0.000458,-1.154513,93.448075,62.160462,196.902784,17.430294,73.353521,0.695564,895055.521083,0.879499,8.767454,24.380764,4.181275,0.077804,0.069861,32.000000,93.193579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186625,68.942403,106.944421,89.620253,39.443968,40.253165,87.996700,48.026416,45.126582,30.860435,25.577250,198.500362,85.432813,0.599639,198.591453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.885053,47.817673,204.446561,163.929726,223.662417,220.878565,99.404474,14.258626,198.271876,3.183227,43.040806,47.811676,162.399595,206.394028,160.624231,198.768032,98.093977,192.568839,-0.000458,-1.153920,92.901485,62.405763,196.989183,17.429952,73.405052,0.695015,894830.979883,0.879353,8.676668,24.422809,4.177356,0.079669,0.071225,32.000000,93.160520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194135,68.937876,106.937722,89.620253,39.395541,40.253165,87.996700,48.000434,45.126582,30.860435,25.541718,198.808948,85.554382,0.596748,198.780123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.979019,47.784423,204.390238,163.911781,223.701725,220.870116,99.388085,14.261194,198.180305,3.174468,42.832136,47.982367,162.387052,206.378494,160.619183,198.816397,98.085545,192.489135,-0.000458,-1.153789,92.677264,62.171140,196.887819,17.431092,73.401392,0.695519,894734.978279,0.878900,8.752665,24.389530,4.183735,0.078427,0.071414,32.000000,93.148403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201428,68.919004,106.930563,89.620253,39.418988,40.253165,87.996700,48.018390,45.126582,30.860435,25.501127,198.776170,86.238533,0.596603,198.585355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.857065,47.784423,204.467757,163.911781,223.739226,220.886200,99.530860,14.265190,198.209634,3.173625,42.969404,47.895560,162.402892,206.294256,160.647470,198.677135,98.090893,192.537859,-0.000460,-1.153779,92.697083,62.301410,196.912862,17.432238,73.387184,0.693670,894380.221114,0.876832,8.578995,24.416337,4.173016,0.078888,0.070026,32.000000,93.201043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212715,68.933632,106.919950,89.620253,39.409137,40.253165,87.996700,47.961057,45.126582,30.860435,25.437297,199.061720,84.460989,0.590413,198.973238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.796789,47.754197,204.492432,163.896921,223.818204,220.876117,99.364790,14.260481,198.151644,3.178049,43.073707,47.865836,162.411820,206.301941,160.647391,198.723601,98.101315,192.481075,-0.000459,-1.153780,92.685811,62.081561,196.945190,17.433423,73.345876,0.695548,894617.166900,0.878065,8.706982,24.429145,4.185019,0.077981,0.070394,32.000000,93.181230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207649,68.925650,106.946977,89.620253,39.404854,40.253165,87.996700,48.029071,45.126582,30.860435,25.375425,198.729580,85.911241,0.604353,198.506835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.872636,47.750350,204.415873,163.903370,223.733905,220.862195,99.298293,14.265190,198.231698,3.177937,43.766813,48.050688,162.386931,206.397983,160.619063,198.592386,98.075823,192.472562,-0.000459,-1.153796,92.422752,62.377043,196.871257,17.433770,73.324348,0.696644,894538.972289,0.880623,8.740103,24.397564,4.190694,0.079108,0.070786,32.000000,93.145493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199221,68.917625,106.955142,89.620253,39.387912,40.253165,87.996700,48.063123,45.126582,30.860435,25.341164,198.596585,85.595982,0.594753,198.547983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.966589,47.798712,204.449378,163.909819,223.621035,220.854764,99.432827,14.264762,198.274907,3.179299,43.233160,47.982849,162.416559,206.383529,160.641609,198.728371,98.096306,192.504293,-0.000460,-1.152625,92.383757,62.347374,196.963829,17.435769,73.378962,0.695676,894457.543502,0.879631,8.656554,24.419882,4.182624,0.079729,0.071207,32.000000,93.154783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208740,68.925081,106.966676,89.620253,39.375972,40.253165,87.996700,48.018913,45.126582,30.860435,25.302750,198.865654,86.736477,0.595939,198.509431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.944650,47.788270,204.527336,163.879817,223.618988,220.835374,99.530259,14.263050,198.209454,3.175928,43.454339,47.935654,162.400165,206.433517,160.612767,198.757136,98.072063,192.447894,-0.000460,-1.152052,92.466021,62.299432,196.850516,17.436856,73.422578,0.694162,894334.489688,0.876659,8.606317,24.411226,4.175283,0.079501,0.071422,32.000000,93.134439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210115,68.918564,106.984430,89.620253,39.407152,40.253165,87.996700,47.962045,45.126582,30.860435,25.320316,199.060518,86.410139,0.587261,198.428392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.845932,47.788270,204.538809,163.879817,223.645468,220.844981,99.387829,14.263335,198.277239,3.174720,43.623682,47.728669,162.411522,206.380797,160.627910,198.664360,98.082885,192.457811,-0.000460,-1.152617,92.299564,62.036715,197.004660,17.436872,73.293282,0.694116,894358.388822,0.876134,8.618887,24.414449,4.178748,0.078750,0.070105,32.000000,93.099677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236772,68.905793,107.009863,89.620253,39.398741,40.253165,87.996700,47.969881,45.126582,30.860435,25.279566,198.775658,85.129585,0.589789,198.593105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
