OSU 80 Ton Compressor Load Stand
48.904757,47.810253,204.521832,163.862994,223.627143,220.901580,99.407537,14.261480,198.171928,3.173965,43.948853,47.803971,162.395482,206.358392,160.614092,198.727371,98.058536,192.394577,-0.000460,-1.152644,91.968356,62.089094,197.073942,17.437099,73.360860,0.696616,894508.789561,0.879396,8.722525,24.407322,4.187428,0.080209,0.070430,32.000000,93.116794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227755,68.905486,106.960295,89.620253,39.399528,40.253165,87.996700,47.934285,45.126582,30.860435,25.261414,198.815074,85.434207,0.599760,198.672019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.911657,47.833610,204.423792,163.854303,223.534652,220.907515,99.366756,14.267331,198.217331,3.179644,43.720848,47.963651,162.399650,206.339942,160.609241,198.594038,98.050103,192.439116,-0.000459,-1.152638,92.017023,62.147546,197.063641,17.437256,73.354333,0.695337,894648.434681,0.877700,8.676738,24.386829,4.181672,0.076535,0.069342,32.000000,93.132550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206227,68.883924,106.982569,89.620253,39.339068,40.253165,87.996700,47.984611,45.126582,30.860435,25.256402,198.733513,85.438902,0.599512,198.577527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.730410,47.863013,204.425111,163.883462,223.606484,220.881871,99.421102,14.261765,198.200652,3.181957,43.747495,47.717353,162.403718,206.276804,160.622346,198.689193,98.064414,192.409718,-0.000459,-1.153792,92.164868,61.980095,196.964911,17.438939,73.297230,0.695254,894924.236213,0.878632,8.698846,24.433136,4.179449,0.079645,0.071384,32.000000,93.092005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215287,68.892999,106.976457,89.620253,39.342079,40.253165,87.996700,47.981157,45.126582,30.860435,25.230055,198.842204,85.623641,0.596917,198.512814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.965091,47.859166,204.421061,163.899725,223.684036,220.880399,99.446811,14.264477,198.181953,3.182891,43.570877,47.883151,162.389694,206.291096,160.595502,198.687015,98.055536,192.391861,-0.000458,-1.153784,92.295906,62.040797,196.950817,17.439649,73.352187,0.698023,895130.602729,0.881747,8.918751,24.407865,4.195021,0.078280,0.069789,32.000000,93.058432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210156,68.857944,106.974825,89.620253,39.315361,40.253165,87.996700,48.084447,45.126582,30.860435,25.235450,198.893623,85.230025,0.597536,198.708054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.858158,47.859166,204.545143,163.899725,223.644233,220.877696,99.423244,14.262907,198.147859,3.187076,43.379997,47.839835,162.404685,206.246469,160.584198,198.691313,98.068177,192.415757,-0.000459,-1.153777,92.454896,62.104570,196.943537,17.440864,73.380278,0.694576,894779.873118,0.876816,8.668342,24.410086,4.174833,0.080376,0.071663,32.000000,92.999640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191051,68.843379,106.997286,89.620253,39.324825,40.253165,87.996700,47.950920,45.126582,30.860435,25.208008,198.846489,85.942496,0.597779,198.512735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.859502,47.859990,204.353468,163.908697,223.632379,220.844578,99.368324,14.262907,198.110105,3.171087,43.370724,47.892140,162.400616,206.256255,160.613595,198.572664,98.055411,192.484318,-0.000459,-1.152033,92.672429,62.229047,196.839116,17.439941,73.364448,0.695916,894885.381603,0.879144,8.780576,24.406353,4.186510,0.079554,0.071250,32.000000,93.016695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190286,68.850923,107.011292,89.620253,39.305215,40.253165,87.996700,48.008789,45.126582,30.860435,25.185042,198.736648,85.140003,0.594194,198.546803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.837194,47.829763,204.504186,163.901127,223.686363,220.834002,99.561607,14.261908,198.120383,3.174840,43.255864,47.776947,162.393426,206.309729,160.620682,198.714435,98.012901,192.366602,-0.000458,-1.151468,92.964213,62.155191,196.926549,17.439095,73.302531,0.695489,894806.656794,0.879473,8.779989,24.444676,4.182471,0.077568,0.069217,32.000000,93.023627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156618,68.848365,107.014139,89.620253,39.283423,40.253165,87.996700,48.003280,45.126582,30.860435,25.161324,199.123215,86.270448,0.599297,198.514938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.871892,47.853395,204.346032,163.891313,223.722113,220.825984,99.445834,14.262479,198.139259,3.163127,43.207782,47.770209,162.384261,206.338678,160.616386,198.659430,98.024168,192.471320,-0.000458,-1.152056,93.050607,62.283669,196.757924,17.439805,73.373409,0.696617,894885.743995,0.878094,8.773198,24.443304,4.187468,0.079469,0.070415,32.000000,93.009508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149390,68.827414,107.003023,89.620253,39.306631,40.253165,87.996700,48.014967,45.126582,30.860435,25.104974,198.891667,86.080646,0.591904,198.416591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.870985,47.853395,204.513908,163.891313,223.755542,220.801908,99.457416,14.260195,198.060651,3.157467,42.915061,47.910870,162.410018,206.232667,160.619632,198.621943,98.022372,192.472791,-0.000458,-1.153817,93.123928,62.298375,196.886331,17.441437,73.393405,0.695165,894822.198431,0.878450,8.760380,24.471075,4.181259,0.079534,0.071267,32.000000,93.068301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160438,68.841803,107.046982,89.620253,39.264641,40.253165,87.996700,47.994772,45.126582,30.860435,25.102970,198.914833,84.939197,0.592544,198.778903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.821291,47.835809,204.327236,163.880939,223.792371,220.778953,99.413283,14.263478,198.115252,3.171333,43.847133,48.040367,162.401761,206.218172,160.616247,198.596867,98.031970,192.459749,-0.000458,-1.153869,92.925434,62.142712,196.854534,17.444360,73.326746,0.695308,894733.954978,0.878270,8.761332,24.473418,4.184772,0.079467,0.071297,32.000000,93.080379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151725,68.864240,107.062451,89.620253,39.267260,40.253165,87.996700,48.014411,45.126582,30.860435,25.052068,198.826567,84.468179,0.600795,198.767220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.899065,47.886370,204.410920,163.880378,223.802342,220.775474,99.499816,14.264048,198.214866,3.182893,43.743267,47.777789,162.390877,206.217764,160.632044,198.712664,98.035521,192.378863,-0.000459,-1.154183,92.864300,61.925040,196.884800,17.445686,73.308572,0.696009,894643.212237,0.878825,8.795658,24.459066,4.185189,0.078180,0.070365,32.000000,93.122327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166660,68.857176,107.085852,89.620253,39.266449,40.253165,87.996700,48.021078,45.126582,30.860435,25.077165,198.999632,85.935893,0.603234,198.532680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.752205,47.871256,204.394008,163.878976,223.786379,220.753182,99.427066,14.265333,198.124135,3.190306,43.949641,47.784433,162.397830,206.177134,160.624343,198.665869,98.000239,192.403164,-0.000461,-1.154486,92.805296,62.238987,196.741199,17.445743,73.349447,0.695508,894618.843963,0.877313,8.764823,24.425256,4.180262,0.079074,0.070969,32.000000,93.104212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155677,68.847838,107.101821,89.620253,39.257040,40.253165,87.996700,47.974193,45.126582,30.860435,25.056076,198.854133,85.617258,0.593311,198.542397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.818132,47.859166,204.316553,163.882902,223.737384,220.716603,99.335346,14.260909,198.063325,3.180894,43.962737,47.799664,162.397375,206.207286,160.622382,198.525195,98.019033,192.359726,-0.000460,-1.153261,92.928564,61.884166,196.757333,17.445857,73.296401,0.696798,894864.738002,0.880764,8.904057,24.469597,4.192508,0.079641,0.070908,32.000000,93.115439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158908,68.853152,107.111680,89.620253,39.250693,40.253165,87.996700,48.057571,45.126582,30.860435,25.018670,198.670693,84.955044,0.596956,198.840587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.844355,47.859166,204.502142,163.882902,223.777160,220.705889,99.374279,14.264905,198.171758,3.175573,44.400604,47.723903,162.416001,206.250587,160.622996,198.518924,98.036621,192.400288,-0.000459,-1.153203,93.177541,62.045146,196.979635,17.446438,73.354441,0.696154,894497.534731,0.880080,8.822634,24.434607,4.185260,0.078465,0.069276,32.000000,93.078593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177424,68.863802,107.113585,89.620253,39.199231,40.253165,87.996700,48.020846,45.126582,30.860435,24.983423,198.748559,85.585270,0.600619,198.579022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.765908,47.912750,204.269962,163.911501,223.752702,220.721715,99.333106,14.255629,198.016369,3.175752,43.993248,47.749064,162.384891,206.176074,160.600844,198.611672,98.002058,192.293720,-0.000460,-1.154924,93.375915,62.122122,196.848317,17.448372,73.323411,0.695690,894341.879757,0.879169,8.795076,24.432142,4.186812,0.079115,0.070833,32.000000,93.056353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169170,68.849718,107.077773,89.620253,39.232678,40.253165,87.996700,48.005604,45.126582,30.860435,25.013911,198.666213,84.654312,0.596270,198.750973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.758288,47.886370,204.308120,163.928885,223.803646,220.757226,99.495934,14.255058,198.001415,3.174500,43.587275,47.841733,162.416810,206.160335,160.632081,198.572150,98.004743,192.300822,-0.000461,-1.156703,93.576948,62.091657,196.920841,17.450495,73.274043,0.696568,894823.489867,0.881299,8.931135,24.426966,4.188786,0.077879,0.068757,32.000000,93.069153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181222,68.862204,107.048218,89.620253,39.165487,40.253165,87.996700,48.048173,45.126582,30.860435,24.995450,198.991869,86.460836,0.603333,198.369699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900088,47.814650,204.369093,163.921595,223.846946,220.788710,99.559215,14.248779,198.063617,3.184392,42.238272,47.826519,162.422144,206.042663,160.645701,198.644589,98.018146,192.435583,-0.000459,-1.159033,93.813530,62.178164,196.935283,17.451552,73.302351,0.697275,894892.801829,0.880085,8.912770,24.426931,4.190223,0.079614,0.071438,32.000000,93.063242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172183,68.853151,107.015753,89.620253,39.169230,40.253165,87.996700,47.994681,45.126582,30.860435,24.942357,199.118429,85.920559,0.590928,198.514663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.821019,47.738260,204.303301,163.900566,223.854088,220.767622,99.297047,14.263763,198.057190,3.180229,42.800788,47.834519,162.405986,206.158602,160.625371,198.589329,97.968827,192.419714,-0.000458,-1.158450,93.968528,62.311254,196.824309,17.453097,73.347932,0.695184,894483.139851,0.879249,8.678698,24.468510,4.178494,0.079720,0.071177,32.000000,93.047168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181702,68.868502,106.996746,89.620253,39.154613,40.253165,87.996700,47.971307,45.126582,30.860435,24.843840,198.594095,85.303906,0.591009,198.640430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.895046,47.738260,204.349099,163.900566,223.829620,220.752625,99.421951,14.259767,197.968534,3.176201,43.327805,47.745568,162.411536,206.092794,160.653124,198.598535,97.977557,192.321855,-0.000459,-1.157856,94.145374,61.949510,196.591564,17.455313,73.290938,0.695499,894564.294846,0.880267,8.698694,24.507180,4.184741,0.077804,0.069874,32.000000,93.028074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208580,68.848055,106.996641,89.620253,39.130359,40.253165,87.996700,48.015704,45.126582,30.860435,24.735673,198.843902,84.648809,0.598020,198.805890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.841317,47.776729,204.457565,163.896080,223.793320,220.746417,99.669688,14.262621,198.061279,3.181278,43.689416,47.874799,162.411733,206.135443,160.638277,198.627629,97.981067,192.470483,-0.000459,-1.159660,94.281670,62.094320,196.744524,17.456114,73.296419,0.695186,894347.429935,0.877624,8.620932,24.461961,4.179342,0.079339,0.070697,32.000000,93.013828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229125,68.844534,106.986992,89.620253,39.122626,40.253165,87.996700,47.972136,45.126582,30.860435,24.699823,199.339377,84.639198,0.601909,198.743734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.916687,47.832786,204.356618,163.901127,223.737423,220.708554,99.342863,14.267902,197.957710,3.186900,43.872701,47.855876,162.408711,206.162741,160.639761,198.550279,97.954895,192.384512,-0.000458,-1.160254,94.310489,62.200227,196.732836,17.455514,73.324637,0.696120,894507.820303,0.876582,8.715832,24.513862,4.186160,0.079887,0.071294,32.000000,93.013360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212094,68.824567,106.953917,89.620253,39.161490,40.253165,87.996700,48.003060,45.126582,30.860435,24.705505,198.685726,84.807503,0.602831,198.767574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.802256,47.871531,204.197948,163.904772,223.686297,220.680835,99.399579,14.261194,197.967183,3.181650,43.826223,47.732538,162.393699,206.147063,160.644651,198.521406,97.939124,192.331281,-0.000459,-1.159038,93.822868,62.058261,196.751418,17.456909,73.240236,0.694682,894502.058011,0.877949,8.692742,24.507987,4.177646,0.079221,0.069341,32.000000,93.034665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232006,68.828722,106.958187,89.620253,39.120782,40.253165,87.996700,47.958128,45.126582,30.860435,24.734007,198.799158,85.417332,0.600622,198.541178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.852222,47.871531,204.290303,163.904772,223.686605,220.671775,99.490862,14.264905,198.024010,3.185811,43.993606,47.861325,162.416849,206.136748,160.650174,198.527887,97.958214,192.364375,-0.000459,-1.160121,93.761668,62.274170,196.843724,17.458938,73.307598,0.696521,894745.548855,0.879717,8.851689,24.503910,4.184191,0.077381,0.070349,32.000000,93.063965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241001,68.832746,106.971521,89.620253,39.045001,40.253165,87.996700,48.020034,45.126582,30.860435,24.748118,198.981724,86.674115,0.597225,198.516158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.743996,47.889942,204.163066,163.892996,223.593640,220.670168,99.489665,14.262336,197.979928,3.182291,43.941964,47.733842,162.405925,206.038606,160.631704,198.549765,97.945190,192.330953,-0.000457,-1.161897,93.641476,62.269968,196.877540,17.459293,73.265443,0.695454,894551.357416,0.877876,8.799176,24.497159,4.181802,0.080184,0.071131,32.000000,93.032283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238468,68.821483,106.974137,89.620253,39.089342,40.253165,87.996700,47.991248,45.126582,30.860435,24.744203,198.979330,85.919605,0.588204,198.410572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.772972,47.886644,204.297722,163.893276,223.535132,220.671993,99.404354,14.268758,198.019201,3.184822,43.200077,47.831067,162.415565,206.018933,160.635347,198.565640,97.935762,192.306849,-0.000457,-1.162487,93.550556,62.044752,196.731408,17.459655,73.287963,0.696927,894821.592320,0.880089,8.931381,24.497721,4.188476,0.079273,0.070365,32.000000,93.049868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272767,68.833402,107.031221,89.620253,38.996773,40.253165,87.996700,48.055259,45.126582,30.860435,24.723469,198.808709,85.749906,0.594284,198.647511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.803095,47.821794,204.553925,163.894117,223.590786,220.679726,99.391742,14.260624,197.978543,3.198587,43.545395,47.812699,162.402034,206.051572,160.636831,198.507308,97.948341,192.181182,-0.000458,-1.163699,93.159150,62.065042,196.691784,17.458041,73.300620,0.696669,894811.731249,0.880263,8.897599,24.498160,4.188749,0.078624,0.070239,32.000000,93.062519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295974,68.798475,106.999132,89.620253,39.035721,40.253165,87.996700,47.943686,45.126582,30.860435,24.692155,198.783484,84.791215,0.595423,198.755064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.746275,47.860265,204.244934,163.887107,223.559521,220.668953,99.348716,14.261337,197.938234,3.197639,43.853916,47.693209,162.417262,206.052449,160.647579,198.518453,97.952822,192.286369,-0.000456,-1.164853,93.121053,62.278934,196.787293,17.456932,73.325015,0.696620,894542.332584,0.878138,8.795970,24.440300,4.191096,0.079141,0.070836,32.000000,93.099344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284184,68.790820,107.003569,89.620253,39.032067,40.253165,87.996700,48.021359,45.126582,30.860435,24.601083,198.697432,85.139050,0.597724,198.688778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.805602,47.860265,204.237965,163.887107,223.513804,220.659183,99.497900,14.261622,198.021218,3.189703,44.068612,47.791444,162.399426,206.180436,160.628952,198.474245,97.955952,192.228541,-0.000457,-1.164854,92.887964,62.025528,196.764247,17.455861,73.345372,0.696459,894694.947218,0.881214,8.899306,24.473461,4.189960,0.080091,0.070501,32.000000,93.065326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305121,68.801821,106.985987,89.620253,38.986589,40.253165,87.996700,48.053738,45.126582,30.860435,24.613812,198.995800,84.906842,0.599817,198.880202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.756104,47.920993,204.283083,163.897762,223.495469,220.635547,99.511165,14.262479,197.920743,3.193824,43.813482,47.679893,162.411751,206.114913,160.630773,198.493518,97.955613,192.364234,-0.000460,-1.165442,92.877178,62.165073,196.833793,17.454590,73.320796,0.695479,894546.150818,0.878667,8.836906,24.448760,4.184724,0.077406,0.069880,32.000000,93.064177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307959,68.811312,106.984855,89.620253,38.993811,40.253165,87.996700,48.021273,45.126582,30.860435,24.590121,199.022331,86.104417,0.600778,198.555064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.828440,47.906429,204.245445,163.900566,223.462767,220.624577,99.458699,14.261480,197.974823,3.198141,43.872701,47.786103,162.387555,206.114730,160.605395,198.508328,97.942845,192.415146,-0.000460,-1.168342,92.892532,62.047275,196.860041,17.453347,73.294905,0.696492,894708.571572,0.879595,8.949692,24.499708,4.189898,0.079007,0.071133,32.000000,93.044468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298222,68.770809,106.941587,89.620253,38.968259,40.253165,87.996700,48.049943,45.126582,30.860435,24.631991,198.917399,84.776175,0.593086,198.768951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.846050,47.906429,204.266893,163.900566,223.407904,220.629600,99.457001,14.262764,198.022523,3.197636,43.448412,47.835631,162.408887,206.123680,160.663256,198.526236,97.976902,192.310160,-0.000458,-1.167779,93.078052,62.098546,196.867199,17.453408,73.294814,0.695683,894563.645253,0.878533,8.859064,24.531459,4.182920,0.077234,0.070161,32.000000,93.057714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327605,68.805232,106.956617,89.620253,38.970564,40.253165,87.996700,48.009527,45.126582,30.860435,24.598629,198.914002,85.886149,0.601466,198.608801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.818965,47.883347,204.207298,163.907295,223.447868,220.634534,99.561013,14.263906,197.932794,3.193536,43.779968,47.790478,162.405035,206.179295,160.637206,198.425190,97.989440,192.292366,-0.000458,-1.167196,93.437987,62.187900,196.646935,17.454199,73.359976,0.695533,894411.343188,0.878216,8.840560,24.458255,4.181851,0.078705,0.071507,32.000000,93.016997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340355,68.795981,106.959884,89.620253,38.931706,40.253165,87.996700,47.997987,45.126582,30.860435,24.556152,199.122026,85.602951,0.593564,198.756638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.769631,47.845701,204.346381,163.901687,223.486762,220.628168,99.421292,14.262336,198.018336,3.194638,43.938923,47.645801,162.397588,206.222576,160.626357,198.671510,97.970436,192.291286,-0.000459,-1.167175,93.498491,62.101549,196.800529,17.454838,73.375843,0.695080,894354.249524,0.877802,8.845939,24.439081,4.182950,0.079407,0.071682,32.000000,93.006366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329635,68.791059,106.930326,89.620253,38.945972,40.253165,87.996700,48.012944,45.126582,30.860435,24.496621,198.842583,85.133987,0.595669,198.686142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.719069,47.887469,204.441310,163.930287,223.561863,220.630778,99.362444,14.259767,198.113013,3.197237,43.928334,47.768797,162.447541,206.168306,160.641442,198.553553,97.995783,192.244642,-0.000457,-1.167173,93.617371,62.142269,196.777892,17.455415,73.343172,0.695764,894377.032311,0.879904,8.860169,24.457682,4.190033,0.079276,0.069442,32.000000,93.052869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379037,68.801492,106.944289,89.620253,38.937997,40.253165,87.996700,48.037886,45.126582,30.860435,24.505415,198.724888,85.112858,0.599670,198.836771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.902268,47.916047,204.281594,163.961410,223.532192,220.666438,99.528226,14.257056,198.086440,3.195495,43.043267,47.822126,162.437072,206.204737,160.659910,198.510260,97.984242,192.366157,-0.000457,-1.167188,93.568901,62.281187,196.640248,17.456293,73.409344,0.696071,894362.536252,0.879716,8.906100,24.444951,4.191186,0.078888,0.070825,32.000000,93.067520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371199,68.791977,106.922121,89.620253,38.951989,40.253165,87.996700,48.071725,45.126582,30.860435,24.484435,199.056451,85.576319,0.599994,198.907109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.794411,47.869333,204.373245,163.956924,223.505950,220.685133,99.520058,14.266332,198.140170,3.189404,43.715910,47.712498,162.449041,206.171446,160.659494,198.625798,97.997645,192.404980,-0.000458,-1.167786,93.579890,62.088065,196.837972,17.456204,73.362266,0.693928,894469.838435,0.876638,8.791138,24.471797,4.177344,0.079441,0.071194,32.000000,93.072921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371155,68.753288,106.927837,89.620253,38.915544,40.253165,87.996700,47.967368,45.126582,30.860435,24.494307,199.040116,85.244405,0.595267,198.718675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.837383,47.869333,204.329822,163.956924,223.493889,220.716497,99.326064,14.262621,198.012574,3.179548,43.210928,47.922393,162.441534,206.294622,160.665135,198.671307,97.965281,192.471789,-0.000457,-1.169564,93.541117,62.259309,196.823004,17.456595,73.348581,0.695883,894527.914449,0.878820,8.857739,24.472868,4.188456,0.080430,0.071433,32.000000,93.084000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377790,68.767000,106.914880,89.620253,38.903357,40.253165,87.996700,48.028531,45.126582,30.860435,24.427295,198.652127,85.758344,0.598885,198.658644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.750699,47.862738,204.437869,163.961129,223.472618,220.718180,99.505894,14.263335,198.100890,3.179055,43.357652,47.898416,162.457909,206.326976,160.672894,198.730530,97.978008,192.323137,-0.000457,-1.171298,93.531355,61.898190,196.933849,17.456489,73.372634,0.695477,894724.490739,0.879802,8.812570,24.530137,4.183881,0.079822,0.071053,32.000000,93.071754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358973,68.748978,106.927086,89.620253,38.885219,40.253165,87.996700,48.004011,45.126582,30.860435,24.397826,199.011788,85.502732,0.594837,198.745741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.800860,47.839656,204.431873,163.946549,223.455008,220.679060,99.463549,14.261765,198.148188,3.166342,43.395242,47.675606,162.450698,206.299638,160.667173,198.588798,97.982955,192.398781,-0.000457,-1.171879,93.207017,62.034002,196.846458,17.456566,73.356388,0.696571,894790.634467,0.879935,8.897125,24.461987,4.193537,0.079907,0.070398,32.000000,93.038351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358055,68.748058,106.920450,89.620253,38.902107,40.253165,87.996700,48.054534,45.126582,30.860435,24.374382,198.927099,85.413223,0.597750,198.873003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.778834,47.841304,204.369715,163.941222,223.475941,220.672150,99.522369,14.267473,198.137389,3.175483,43.774782,47.840666,162.456999,206.309423,160.672735,198.579513,97.995388,192.562179,-0.000455,-1.171280,93.004146,62.105543,196.684439,17.454405,73.376240,0.695915,894469.541221,0.879093,8.821281,24.485246,4.189104,0.078954,0.070044,32.000000,93.008032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379120,68.759190,106.906510,89.620253,38.907794,40.253165,87.996700,48.027282,45.126582,30.860435,24.326785,199.044737,86.084095,0.597680,198.630438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.916071,47.841304,204.519245,163.941222,223.465079,220.673699,99.541675,14.262336,198.209885,3.173939,43.710206,47.745213,162.422611,206.319617,160.665727,198.764408,98.003506,192.412900,-0.000456,-1.170670,92.653447,61.990304,196.982288,17.451365,73.390574,0.695829,894433.684158,0.878991,8.846092,24.533713,4.189721,0.079701,0.070983,32.000000,92.992361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386324,68.748123,106.898241,89.620253,38.857403,40.253165,87.996700,48.038445,45.126582,30.860435,24.302765,199.083351,86.416669,0.593110,198.481500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.785224,47.892140,204.368615,163.954400,223.477819,220.623885,99.549127,14.262193,198.175747,3.169112,44.077130,47.862675,162.445107,206.316375,160.687145,198.706734,97.995728,192.417655,-0.000457,-1.171810,92.623560,62.292042,196.889471,17.449780,73.416123,0.694362,894186.011830,0.876091,8.701907,24.469961,4.181024,0.079218,0.072171,32.000000,92.993426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356853,68.744776,106.901676,89.620253,38.918099,40.253165,87.996700,48.062011,45.126582,30.860435,24.321850,199.098255,85.589599,0.589697,198.826740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.792319,47.920719,204.439020,163.959447,223.508468,220.563391,99.530821,14.262764,198.171251,3.167865,43.820212,47.820687,162.456187,206.263451,160.678691,198.726536,98.006953,192.466708,-0.000455,-1.171495,92.658504,62.084171,197.047816,17.448563,73.347427,0.695365,894425.653797,0.877824,8.889157,24.479882,4.189085,0.080118,0.071055,32.000000,92.989364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381956,68.736267,106.895688,89.620253,38.861704,40.253165,87.996700,48.035654,45.126582,30.860435,24.330290,199.061642,85.534426,0.600033,198.747000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.908174,47.914124,204.379941,163.968980,223.546489,220.530914,99.481947,14.263192,198.185572,3.164451,43.783204,47.737298,162.455318,206.347873,160.651116,198.760538,97.986872,192.505661,-0.000455,-1.171169,92.727628,61.982829,196.990323,17.449228,73.374851,0.695931,894148.711383,0.878409,8.911326,24.486571,4.189984,0.080047,0.071537,32.000000,92.981285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380166,68.728655,106.917964,89.620253,38.859280,40.253165,87.996700,48.032789,45.126582,30.860435,24.312623,198.963893,85.583362,0.596774,198.754081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.808089,47.919070,204.477775,163.973186,223.691348,220.555842,99.447478,14.265618,198.290310,3.173306,43.823438,47.882669,162.487037,206.343122,160.672376,198.626877,97.999155,192.479193,-0.000456,-1.171152,92.464603,62.179811,196.812785,17.450369,73.408676,0.693985,893900.965588,0.876385,8.783013,24.521169,4.178850,0.079735,0.071039,32.000000,93.029597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405683,68.757962,106.946435,89.620253,38.847305,40.253165,87.996700,47.965734,45.126582,30.860435,24.287837,198.894956,85.260179,0.594988,198.746291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.792282,47.919070,204.368296,163.973186,223.706082,220.584040,99.495851,14.264334,198.218093,3.169517,44.018758,47.885608,162.456699,206.288343,160.656638,198.735277,97.996026,192.534390,-0.000454,-1.172307,92.358157,62.046209,196.936154,17.451217,73.412679,0.695220,894121.643528,0.878796,8.893096,24.499022,4.189424,0.079070,0.070322,32.000000,93.044630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409066,68.732263,106.952486,89.620253,38.854516,40.253165,87.996700,48.023560,45.126582,30.860435,24.274688,198.991701,84.798258,0.598581,198.940941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.839032,47.908353,204.509287,164.002627,223.773043,220.606657,99.522358,14.262336,198.282941,3.176964,44.017394,47.917884,162.463730,206.389910,160.667070,198.711277,98.010402,192.555573,-0.000454,-1.169992,92.442093,62.272582,196.804608,17.452098,73.400563,0.695206,894275.008799,0.878797,8.909715,24.522721,4.188537,0.078997,0.070590,32.000000,93.080501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439232,68.739218,106.971494,89.620253,38.864310,40.253165,87.996700,48.033171,45.126582,30.860435,24.246000,199.044715,86.220044,0.601863,198.689840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.783350,47.919894,204.350888,164.014403,223.733590,220.595330,99.489755,14.258483,198.193284,3.177738,43.372827,47.886092,162.506233,206.239599,160.661527,198.637180,98.009198,192.510583,-0.000455,-1.167689,92.544998,62.286698,196.831429,17.451993,73.405701,0.695126,894202.545165,0.877693,8.849856,24.516236,4.187415,0.080261,0.071509,32.000000,93.108780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434364,68.724366,107.005302,89.620253,38.853830,40.253165,87.996700,48.006912,45.126582,30.860435,24.227101,198.979509,85.601044,0.591772,198.672609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.665840,47.903681,204.491154,163.990570,223.714245,220.605761,99.572655,14.261908,198.108126,3.185272,43.677228,47.643099,162.500229,206.155932,160.690487,198.676787,97.982816,192.549105,-0.000454,-1.167725,92.727991,62.095240,197.007475,17.452035,73.346490,0.695380,894282.065628,0.879076,8.919934,24.500677,4.188947,0.079274,0.071593,32.000000,93.114967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423581,68.699016,107.039631,89.620253,38.837880,40.253165,87.996700,48.038785,45.126582,30.860435,24.220662,199.145310,85.607574,0.596311,198.631736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.832150,47.903681,204.444642,163.990570,223.672113,220.607707,99.506139,14.265190,198.168121,3.176498,44.228645,47.816941,162.474908,206.380695,160.690684,198.704841,97.993851,192.429467,-0.000452,-1.168919,92.768768,62.132500,196.939947,17.450802,73.337745,0.697724,894573.233480,0.880699,9.027419,24.541414,4.201944,0.079466,0.070882,32.000000,93.059813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417162,68.697987,107.060102,89.620253,38.829464,40.253165,87.996700,48.108939,45.126582,30.860435,24.185949,199.012277,84.937876,0.597793,198.732601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.872723,47.987218,204.422369,164.013001,223.714233,220.638491,99.372945,14.265047,198.174679,3.172990,43.986552,47.796818,162.482749,206.291829,160.686130,198.671614,98.007784,192.534614,-0.000453,-1.171847,92.723234,62.032874,197.008657,17.447810,73.308770,0.695650,894268.839826,0.877966,8.852417,24.485792,4.186681,0.080493,0.072068,32.000000,93.106549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437025,68.714150,107.096963,89.620253,38.831927,40.253165,87.996700,48.016459,45.126582,30.860435,24.251219,198.745891,84.953797,0.600644,198.772452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.870353,47.998485,204.532111,164.022535,223.819000,220.658921,99.470749,14.262907,198.219772,3.160178,43.596545,47.726941,162.496337,206.279088,160.689218,198.700602,98.023936,192.521537,-0.000452,-1.173577,92.414635,62.127603,196.817252,17.447496,73.374923,0.695644,894515.633754,0.878661,8.893330,24.511046,4.182750,0.077916,0.070967,32.000000,93.095728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422596,68.688887,107.121306,89.620253,38.813210,40.253165,87.996700,47.992840,45.126582,30.860435,24.247914,198.941498,84.951890,0.600289,198.767377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.920931,47.958090,204.465565,163.986925,223.921542,220.672439,99.314194,14.268900,198.223477,3.152811,43.700476,47.715879,162.476407,206.249201,160.721898,198.784663,98.011592,192.495208,-0.000453,-1.173643,92.343584,62.059597,197.107958,17.447261,73.377989,0.695345,894727.022263,0.878089,8.923693,24.534591,4.185600,0.080813,0.072120,32.000000,93.073214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403889,68.680946,107.133740,89.620253,38.822900,40.253165,87.996700,47.991015,45.126582,30.860435,24.237997,198.628388,86.413734,0.600681,198.478156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.893987,47.954243,204.519142,163.967018,223.952430,220.668072,99.425237,14.262479,198.254809,3.141197,44.203274,47.799447,162.489423,206.305570,160.716137,198.754772,98.017680,192.516538,-0.000452,-1.172524,92.289773,62.134526,196.944414,17.445156,73.378800,0.694541,894476.584513,0.878283,8.813593,24.492554,4.179511,0.077744,0.070500,32.000000,93.034495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405831,68.674996,107.109545,89.620253,38.794367,40.253165,87.996700,47.959801,45.126582,30.860435,24.184471,198.850475,85.775805,0.589767,198.567023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.810621,47.954243,204.393981,163.967018,223.968090,220.667181,99.490099,14.262479,198.227679,3.127620,44.328583,47.768422,162.486618,206.357923,160.694898,198.690233,98.006731,192.513273,-0.000452,-1.170233,92.126416,62.083722,196.890409,17.442314,73.356695,0.694968,894465.023838,0.877812,8.838026,24.494414,4.182910,0.079652,0.070874,32.000000,93.067516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410611,68.685189,107.155570,89.620253,38.805968,40.253165,87.996700,47.973784,45.126582,30.860435,24.166503,198.980198,85.103246,0.594525,198.775992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.865389,47.989966,204.648127,163.977112,224.034162,220.633586,99.548627,14.259910,198.281823,3.129356,44.037815,47.975235,162.462581,206.318169,160.697134,198.805823,98.022860,192.581877,-0.000453,-1.170216,91.749597,62.224090,197.050836,17.441173,73.416249,0.695907,894638.306353,0.878899,8.925607,24.504147,4.187490,0.079656,0.070998,32.000000,93.066368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396902,68.658984,107.162791,89.620253,38.810730,40.253165,87.996700,48.020192,45.126582,30.860435,24.188370,199.097253,85.806986,0.599853,198.631107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.851544,47.993539,204.557576,163.984682,224.027688,220.602798,99.472504,14.271897,198.227781,3.128979,43.761922,47.928095,162.498211,206.356088,160.700499,198.711223,98.027026,192.664058,-0.000450,-1.170253,91.740896,62.337031,197.004575,17.439235,73.380729,0.695243,894453.696236,0.877244,8.903780,24.513579,4.187997,0.078235,0.070117,32.000000,93.077830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405590,68.664780,107.180436,89.620253,38.844752,40.253165,87.996700,47.988305,45.126582,30.860435,24.177604,198.945008,85.957903,0.594848,198.533192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.829641,47.975677,204.528910,163.972065,224.013042,220.597656,99.364323,14.263763,198.338139,3.129596,43.933730,47.788711,162.474826,206.439124,160.689473,198.742040,98.006501,192.463626,-0.000450,-1.169649,91.839416,62.251629,196.912088,17.437328,73.388861,0.695445,894346.721113,0.878078,8.921897,24.540026,4.187331,0.080521,0.071352,32.000000,93.087888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398823,68.665480,107.202265,89.620253,38.808056,40.253165,87.996700,47.994890,45.126582,30.860435,24.170695,198.728646,85.925768,0.593689,198.617338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.882940,47.975677,204.454685,163.972065,224.032224,220.593124,99.528622,14.264905,198.326533,3.130416,44.002385,47.898361,162.472909,206.460326,160.702596,198.819130,98.014704,192.534635,-0.000450,-1.169066,91.948594,62.402078,196.939824,17.433682,73.434063,0.695520,894387.918138,0.879407,8.927050,24.485873,4.188622,0.079446,0.071380,32.000000,93.086443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403755,68.657123,107.205614,89.620253,38.797991,40.253165,87.996700,48.007157,45.126582,30.860435,24.141595,199.057245,86.420704,0.594041,198.559352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.904898,47.990241,204.484539,163.967018,224.041626,220.612361,99.465178,14.261194,198.315795,3.146407,44.192583,47.873859,162.466806,206.461671,160.690461,198.823731,98.011598,192.535169,-0.000448,-1.169079,92.061717,62.165096,197.002683,17.433701,73.406224,0.694238,894254.205886,0.876875,8.871059,24.504134,4.182537,0.080387,0.070822,32.000000,93.068776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379590,68.634986,107.196972,89.620253,38.849233,40.253165,87.996700,47.975523,45.126582,30.860435,24.144161,198.930356,84.941178,0.589913,198.846409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
