OSU 80 Ton Compressor Load Stand
48.749638,48.015797,204.610501,163.988608,224.064997,220.661661,99.409164,14.260766,198.320923,3.149605,43.779704,47.824212,162.477886,206.300433,160.706455,198.726005,98.004454,192.613912,-0.000445,-1.168466,92.227480,62.249613,197.047613,17.434463,73.382821,0.694396,894352.008504,0.877109,8.862571,24.507439,4.181269,0.077415,0.069622,32.000000,93.054723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410914,68.636036,107.214553,89.620253,38.756248,40.253165,87.996700,47.960803,45.126582,30.860435,24.155734,198.818328,85.436995,0.600097,198.674970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.894828,48.016347,204.501664,163.981037,224.089797,220.678270,99.457970,14.262336,198.263002,3.142268,44.109378,47.830005,162.501961,206.362837,160.699744,198.801893,98.007711,192.509376,-0.000445,-1.166713,92.420104,62.152516,196.989467,17.432792,73.405503,0.694465,894655.979237,0.878608,8.900129,24.471963,4.181339,0.078426,0.068949,32.000000,93.102840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410150,68.645244,107.199486,89.620253,38.811809,40.253165,87.996700,48.049195,45.126582,30.860435,24.147543,198.915940,85.475146,0.596816,198.757267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.811423,48.034483,204.554599,163.981317,224.130755,220.647462,99.473786,14.261052,198.305846,3.138356,44.163607,47.750913,162.486378,206.368402,160.699922,198.847547,98.004309,192.466791,-0.000445,-1.168443,92.614462,61.945403,196.972845,17.430606,73.363835,0.694828,894725.633301,0.877700,8.899248,24.501714,4.182480,0.078432,0.069560,32.000000,93.107094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393341,68.635466,107.188166,89.620253,38.795680,40.253165,87.996700,47.966289,45.126582,30.860435,24.139944,198.947572,86.085709,0.596714,198.625245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.852238,48.034483,204.442651,163.981317,224.138598,220.619199,99.493326,14.265904,198.300728,3.142056,43.966667,47.731887,162.476067,206.402122,160.685828,198.795193,97.991013,192.511148,-0.000444,-1.170217,92.897724,62.153306,196.918960,17.427260,73.387869,0.696324,894796.488603,0.879146,9.005004,24.489245,4.190712,0.078723,0.070860,32.000000,93.077563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388997,68.625710,107.163073,89.620253,38.788370,40.253165,87.996700,48.012616,45.126582,30.860435,24.150785,198.986652,85.128925,0.593420,198.901995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.799375,48.031186,204.518558,163.991411,224.068090,220.581930,99.403137,14.264477,198.215785,3.145522,43.421143,47.863171,162.487602,206.427279,160.694379,198.743243,98.006997,192.419285,-0.000444,-1.171988,93.182459,62.149919,197.068781,17.425994,73.388014,0.695239,894674.411344,0.878046,8.962112,24.519072,4.184919,0.080122,0.070774,32.000000,93.061321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410039,68.627678,107.147086,89.620253,38.742380,40.253165,87.996700,47.988833,45.126582,30.860435,24.141114,198.806274,85.439122,0.599351,198.635867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.924109,47.985020,204.458720,163.984121,223.999835,220.557259,99.576831,14.261194,198.298307,3.153180,43.228749,47.815057,162.490011,206.400511,160.678741,198.842311,97.986916,192.550350,-0.000444,-1.172588,93.505730,62.169343,197.109389,17.424679,73.387725,0.695943,894527.641564,0.879742,9.014374,24.468849,4.191008,0.078862,0.070439,32.000000,93.027386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362103,68.631178,107.110502,89.620253,38.760252,40.253165,87.996700,48.016375,45.126582,30.860435,24.134456,199.153663,86.074190,0.597781,198.484923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.801240,47.976776,204.500423,163.983841,224.010695,220.589208,99.349848,14.268472,198.280906,3.145716,43.878000,47.806253,162.463939,206.400287,160.699624,198.791243,97.998057,192.444502,-0.000444,-1.172563,93.531723,62.034502,196.946818,17.423579,73.383470,0.694087,894185.870004,0.875512,8.837188,24.537777,4.179100,0.079720,0.071063,32.000000,93.009505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338678,68.608537,107.084151,89.620253,38.760789,40.253165,87.996700,47.943870,45.126582,30.860435,24.077958,198.699697,86.092532,0.591785,198.550501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.939331,47.976776,204.554516,163.983841,224.043421,220.624553,99.352356,14.261337,198.290768,3.142577,43.798769,47.823808,162.486830,206.349606,160.699999,198.656495,97.997954,192.525027,-0.000444,-1.173751,93.446097,62.130934,197.094684,17.422388,73.363402,0.695827,894436.157769,0.880072,8.958002,24.487189,4.190476,0.078688,0.069930,32.000000,93.008188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333700,68.619342,107.070925,89.620253,38.740587,40.253165,87.996700,48.014050,45.126582,30.860435,24.058074,198.704711,84.778009,0.593109,198.662853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.956681,48.025690,204.537384,164.007394,224.136369,220.604790,99.586329,14.265476,198.312067,3.149916,43.578471,47.830059,162.502057,206.297803,160.708114,198.773252,98.004465,192.368047,-0.000444,-1.173713,93.477099,62.235046,196.922285,17.421205,73.360048,0.694554,894365.424890,0.877435,8.812971,24.517304,4.179757,0.078709,0.071142,32.000000,93.036554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352190,68.629142,107.055896,89.620253,38.756357,40.253165,87.996700,47.933711,45.126582,30.860435,24.095550,199.172659,84.794957,0.601039,198.748573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.820632,47.973754,204.630552,163.983841,224.043226,220.559332,99.338017,14.262621,198.278160,3.153459,43.587409,47.879347,162.500793,206.407973,160.698949,198.786370,98.005271,192.661638,-0.000445,-1.173139,93.437351,62.130911,197.134311,17.418928,73.358894,0.694375,894365.155288,0.875071,8.843686,24.452278,4.177926,0.080242,0.072173,32.000000,93.002216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307241,68.624001,106.988686,89.620253,38.723191,40.253165,87.996700,47.918154,45.126582,30.860435,24.033323,198.676034,86.255994,0.600736,198.474104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.830243,47.954793,204.534765,163.977112,223.944565,220.535283,99.360022,14.268758,198.343951,3.158610,43.867372,47.738802,162.474722,206.276132,160.701780,198.804566,98.019351,192.555465,-0.000446,-1.172555,93.466283,61.973202,197.095905,17.419170,73.350276,0.694626,894207.957091,0.878185,8.880954,24.494467,4.183771,0.078939,0.070250,32.000000,92.927493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293770,68.620894,106.959673,89.620253,38.778336,40.253165,87.996700,47.992991,45.126582,30.860435,24.020942,198.720045,85.585123,0.591119,198.656559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.946611,47.991066,204.589582,163.988327,223.908512,220.511356,99.503996,14.264191,198.292478,3.160731,44.093099,47.952064,162.502748,206.355558,160.711815,198.839930,98.007598,192.626315,-0.000446,-1.172561,93.525200,62.250914,196.973537,17.420071,73.406765,0.695647,894023.868856,0.879133,8.905532,24.507248,4.188690,0.079590,0.070799,32.000000,92.971832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291150,68.632816,106.959570,89.620253,38.724070,40.253165,87.996700,47.987293,45.126582,30.860435,23.988091,199.007992,84.298333,0.596201,198.786339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.959873,47.991066,204.555109,163.988327,223.871589,220.513456,99.368059,14.265618,198.331986,3.161449,43.755764,47.846607,162.480093,206.315886,160.688358,198.776491,97.992696,192.539919,-0.000446,-1.171412,93.235232,62.046350,197.072207,17.421917,73.396885,0.693813,893898.251816,0.875539,8.819624,24.545396,4.179852,0.077740,0.070311,32.000000,92.987951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252835,68.621856,106.909810,89.620253,38.756405,40.253165,87.996700,47.919381,45.126582,30.860435,24.011774,198.736118,85.272432,0.604171,198.758290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.960191,47.975952,204.588287,163.973186,223.891375,220.519908,99.518006,14.261052,198.241778,3.158352,43.809993,47.786975,162.484714,206.308057,160.684339,198.796045,97.983648,192.568001,-0.000447,-1.170838,93.283616,62.246958,196.891755,17.420926,73.354621,0.693665,893945.788819,0.876481,8.805714,24.528111,4.178016,0.078990,0.071696,32.000000,93.023696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264165,68.624896,106.927102,89.620253,38.755279,40.253165,87.996700,47.907424,45.126582,30.860435,23.985805,199.036012,85.572944,0.597062,198.594049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.818890,47.946824,204.533182,163.953279,223.874776,220.542989,99.468582,14.261765,198.262595,3.148476,43.927016,47.797109,162.486373,206.421795,160.684498,198.783558,97.986103,192.794476,-0.000449,-1.172596,93.316191,62.134139,196.957896,17.419855,73.350204,0.694125,893965.940935,0.875143,8.790267,24.547622,4.178666,0.078712,0.071325,32.000000,93.026973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284250,68.605952,106.930727,89.620253,38.752850,40.253165,87.996700,47.902867,45.126582,30.860435,23.973643,198.937165,85.603979,0.595016,198.537204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.878724,47.946824,204.459690,163.953279,223.827760,220.567701,99.471594,14.255772,198.231759,3.137501,44.334966,47.758953,162.482402,206.266897,160.712110,198.638869,98.004728,192.540683,-0.000449,-1.174368,93.182599,62.118017,197.017329,17.419648,73.367297,0.695789,894196.616981,0.878411,8.909495,24.629508,4.189632,0.077976,0.070311,32.000000,93.028739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307653,68.640207,106.984966,89.620253,38.829586,40.253165,87.996700,47.981073,45.126582,30.860435,23.930035,198.943188,84.966563,0.596190,198.793184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.821640,48.004256,204.419673,163.980757,223.732904,220.585805,99.455018,14.263335,198.264655,3.134893,44.277372,47.761319,162.465871,206.375415,160.683507,198.827339,98.012973,192.514292,-0.000449,-1.176122,93.098862,62.291387,197.010045,17.418519,73.377267,0.694794,894116.063186,0.877289,8.846634,24.516363,4.183000,0.079597,0.071385,32.000000,93.062483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325052,68.636445,106.979210,89.620253,38.710108,40.253165,87.996700,47.945347,45.126582,30.860435,23.973156,198.910035,86.521071,0.599944,198.472924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.835366,48.033659,204.543800,163.989729,223.735279,220.566077,99.452615,14.261194,198.260063,3.129396,43.942175,47.764538,162.502033,206.287650,160.680260,198.779727,97.997607,192.563409,-0.000452,-1.176140,93.188732,62.211979,196.914251,17.416263,73.378169,0.695492,894409.133141,0.878788,8.964036,24.498285,4.187071,0.079652,0.070498,32.000000,93.040968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326033,68.633687,106.997403,89.620253,38.751256,40.253165,87.996700,47.980511,45.126582,30.860435,23.991466,198.905230,84.817407,0.589837,198.750461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.916050,47.999584,204.540322,163.985243,223.737570,220.572762,99.433721,14.260053,198.272159,3.119340,44.037847,47.927134,162.473157,206.318638,160.668996,198.657167,98.010439,192.661681,-0.000452,-1.178470,93.336105,62.351486,196.886514,17.414165,73.325286,0.695639,894380.345264,0.877023,8.979914,24.506985,4.188492,0.076775,0.069289,32.000000,93.045795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332276,68.631215,107.029996,89.620253,38.729178,40.253165,87.996700,47.968907,45.126582,30.860435,23.985054,198.867442,85.433326,0.595234,198.722137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.878527,48.011675,204.452880,163.988327,223.826339,220.585743,99.314755,14.241216,198.198734,3.125351,44.281159,47.677960,162.487477,206.298659,160.683723,198.680704,98.006509,192.513068,-0.000451,-1.180782,93.369522,62.304389,197.123836,17.413522,73.303685,0.695055,894210.168300,0.877030,8.860208,24.555727,4.181456,0.080439,0.071890,32.000000,93.020430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307869,68.605096,107.050762,89.620253,38.724508,40.253165,87.996700,47.921764,45.126582,30.860435,23.941856,198.629509,85.107575,0.596548,198.749321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.773598,48.067184,204.572113,164.006272,223.846582,220.545008,99.561562,14.262336,198.214951,3.121549,44.711808,47.826594,162.510485,206.422040,160.733109,198.751533,98.050373,192.486685,-0.000452,-1.180743,93.350331,62.100569,197.093888,17.412637,73.368072,0.695579,894367.461587,0.878910,8.911692,24.504291,4.182877,0.080825,0.071054,32.000000,93.057279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352795,68.641801,107.096978,89.620253,38.686621,40.253165,87.996700,47.940321,45.126582,30.860435,23.945102,199.123124,84.988940,0.599106,198.654238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.809318,48.067184,204.453020,164.006272,223.786856,220.503463,99.480689,14.261765,198.203757,3.128938,44.636303,47.835932,162.500096,206.356068,160.711791,198.763348,98.037648,192.566102,-0.000454,-1.181898,93.343230,62.095751,197.000480,17.413469,73.410804,0.696539,894342.006131,0.878799,9.077480,24.450596,4.194321,0.081081,0.072115,32.000000,93.065083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323477,68.634451,107.087559,89.620253,38.723701,40.253165,87.996700,48.002133,45.126582,30.860435,23.994582,198.961377,85.748879,0.601299,198.679572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.878363,48.121320,204.626219,164.030946,223.674208,220.462232,99.251844,14.260624,198.298390,3.127780,44.128898,47.862567,162.495237,206.395863,160.695638,198.776223,98.037796,192.547984,-0.000455,-1.180161,93.477094,62.092485,196.949575,17.413961,73.355865,0.695281,894174.065223,0.878634,9.039918,24.492915,4.188811,0.078305,0.069408,32.000000,93.035337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308566,68.620342,107.101228,89.620253,38.694226,40.253165,87.996700,47.982619,45.126582,30.860435,24.046357,198.503688,84.730247,0.595240,198.770839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.880010,48.087244,204.617603,164.028143,223.622547,220.469059,99.572409,14.262336,198.290786,3.137620,43.712874,47.865742,162.507246,206.521853,160.712186,198.870833,98.017673,192.617114,-0.000456,-1.178408,93.592280,62.463218,197.124236,17.412909,73.370686,0.695349,894051.822256,0.879248,9.021508,24.486015,4.186438,0.079576,0.070806,32.000000,92.987218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295707,68.620342,107.117094,89.620253,38.731104,40.253165,87.996700,47.942407,45.126582,30.860435,24.048681,199.144817,85.929950,0.602004,198.533506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.998695,48.023491,204.608000,164.023656,223.610381,220.465120,99.475539,14.264905,198.264100,3.154539,43.970968,47.810645,162.501952,206.384976,160.738848,198.893448,98.041666,192.620826,-0.000456,-1.178367,93.742310,62.328078,197.061378,17.411830,73.384516,0.695112,894065.942828,0.876329,8.985703,24.531894,4.186120,0.079546,0.069822,32.000000,92.968124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304374,68.636091,107.111423,89.620253,38.735043,40.253165,87.996700,47.939505,45.126582,30.860435,24.014219,198.951078,86.727233,0.593516,198.493302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.947255,48.023491,204.521695,164.023656,223.562464,220.488791,99.241103,14.264048,198.291682,3.153329,44.316807,47.812388,162.502742,206.330625,160.736255,198.789426,98.014080,192.589280,-0.000456,-1.178333,93.854018,62.091010,197.037679,17.410407,73.328585,0.693346,893580.165157,0.874652,8.797436,24.509283,4.175785,0.078191,0.069788,32.000000,93.017138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311054,68.625743,107.132227,89.620253,38.725432,40.253165,87.996700,47.869703,45.126582,30.860435,23.946438,198.482206,86.584093,0.586677,198.410375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.895665,48.058665,204.556450,164.025899,223.488721,220.506247,99.395898,14.263763,198.280609,3.157323,44.621679,47.825910,162.540385,206.387260,160.751416,198.824181,98.039892,192.541002,-0.000457,-1.179489,93.985354,62.161457,196.947820,17.411399,73.353485,0.694379,893871.881888,0.877835,8.851373,24.525117,4.178410,0.079249,0.070540,32.000000,93.070571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369253,68.654552,107.152215,89.620253,38.722923,40.253165,87.996700,47.937482,45.126582,30.860435,23.973343,198.791796,85.631711,0.588074,198.561476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.852793,48.058665,204.625859,164.025899,223.518282,220.541122,99.484956,14.250920,198.293752,3.158515,44.457289,47.801046,162.512617,206.347995,160.735997,198.732456,98.005837,192.460904,-0.000457,-1.177760,94.027171,62.204808,197.173678,17.410916,73.330929,0.695036,894014.653513,0.877393,8.946081,24.479405,4.183864,0.077486,0.069902,32.000000,93.088028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339805,68.621303,107.099012,89.620253,38.673009,40.253165,87.996700,47.920432,45.126582,30.860435,23.969423,198.969913,85.104860,0.593462,198.705693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.856968,48.092466,204.479988,164.038797,223.502564,220.579286,99.477111,14.265618,198.270043,3.158460,44.257423,47.832800,162.526738,206.407545,160.714421,198.733628,98.016217,192.710016,-0.000458,-1.175974,94.070044,62.310169,197.181034,17.411193,73.432224,0.696012,894363.183463,0.877858,8.985711,24.485524,4.188622,0.078971,0.071507,32.000000,93.092005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336333,68.614084,107.081850,89.620253,38.729216,40.253165,87.996700,47.941986,45.126582,30.860435,23.965503,198.954222,85.388792,0.599721,198.759903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.964279,48.080100,204.596441,164.027582,223.412641,220.564400,99.372483,14.261337,198.392916,3.150098,43.638913,47.829006,162.503669,206.411092,160.745458,198.855818,97.986812,192.624931,-0.000458,-1.176577,93.904229,62.069186,197.112958,17.412556,73.389781,0.694846,894571.991066,0.878079,9.015125,24.567949,4.185278,0.080367,0.071235,32.000000,93.105654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351898,68.600586,107.066654,89.620253,38.724164,40.253165,87.996700,47.938252,45.126582,30.860435,23.998073,198.744967,85.251669,0.597550,198.653805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.751158,48.080100,204.535154,164.027582,223.279788,220.549411,99.424692,14.260909,198.312731,3.142530,43.948206,47.914183,162.525276,206.486013,160.731385,198.942420,97.991654,192.699103,-0.000459,-1.175995,93.869335,62.371128,197.225925,17.416369,73.449317,0.694132,894427.341605,0.876776,8.890127,24.565666,4.178484,0.079566,0.071058,32.000000,93.066088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348820,68.614959,107.085765,89.620253,38.710470,40.253165,87.996700,47.874814,45.126582,30.860435,23.984583,198.849384,86.059370,0.597550,198.669816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.817305,48.073230,204.628111,164.021974,223.186486,220.538465,99.339872,14.259196,198.345340,3.130039,43.225078,47.908572,162.530055,206.459674,160.744824,198.853025,98.014380,192.762034,-0.000459,-1.174247,93.981936,62.275487,197.147202,17.416984,73.473766,0.696004,894684.116334,0.880507,9.114002,24.588448,4.195493,0.078041,0.070318,32.000000,93.062282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362398,68.632305,107.107868,89.620253,38.727964,40.253165,87.996700,47.994878,45.126582,30.860435,23.975839,198.679745,85.125037,0.594020,198.636417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.964192,48.000958,204.788718,163.993374,223.153746,220.494667,99.479938,14.263906,198.362307,3.124689,43.477506,47.744833,162.530568,206.508418,160.726910,198.954707,98.011992,192.674186,-0.000461,-1.173668,94.034525,62.034999,197.234143,17.416925,73.394901,0.695128,894423.133357,0.879874,9.037568,24.589155,4.191713,0.077951,0.069933,32.000000,93.064325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338493,68.596298,107.090393,89.620253,38.721396,40.253165,87.996700,47.955436,45.126582,30.860435,23.973370,198.959875,86.231196,0.599984,198.607739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.862869,48.002332,204.748571,163.998702,223.178366,220.501852,99.519063,14.260766,198.339719,3.118128,44.334778,47.725288,162.514630,206.551923,160.741023,198.977644,98.031059,192.690962,-0.000462,-1.173685,93.933992,62.194562,197.076166,17.417755,73.454582,0.694142,893815.569361,0.875360,8.811076,24.558831,4.182418,0.079713,0.071021,32.000000,93.112588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343689,68.613558,107.116032,89.620253,38.756549,40.253165,87.996700,47.869330,45.126582,30.860435,23.892879,199.038127,85.667148,0.590813,198.601484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.883466,48.002332,204.656288,163.998702,223.245715,220.560801,99.377308,14.262907,198.264390,3.127755,44.675586,47.785094,162.494049,206.572657,160.747100,198.860158,97.998463,192.666168,-0.000462,-1.173722,93.673041,62.167952,197.078306,17.417913,73.447081,0.694756,893929.108201,0.877061,8.918794,24.546012,4.190269,0.079767,0.071081,32.000000,93.105658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367810,68.594504,107.122730,89.620253,38.774437,40.253165,87.996700,47.923346,45.126582,30.860435,23.884647,198.754616,85.732812,0.595713,198.674576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.822163,48.099610,204.732024,164.034872,223.131710,220.590739,99.552288,14.262907,198.390727,3.117849,44.709266,47.776484,162.522213,206.535961,160.739598,198.829192,98.017044,192.673514,-0.000461,-1.172558,93.495295,62.223656,197.212260,17.419376,73.405593,0.694544,894269.608475,0.878136,8.897162,24.569374,4.186616,0.080705,0.071807,32.000000,93.153834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406819,68.600760,107.129197,89.620253,38.757623,40.253165,87.996700,47.911417,45.126582,30.860435,23.973723,199.104576,86.123420,0.595014,198.519738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.906424,48.110053,204.774974,164.053378,223.094416,220.599254,99.328654,14.274751,198.461246,3.109594,44.482462,47.952066,162.540206,206.593471,160.750108,198.949581,98.032837,192.690745,-0.000462,-1.172568,93.238822,62.393465,197.249883,17.417903,73.439292,0.696204,894698.330080,0.878937,9.061243,24.552679,4.193573,0.078451,0.069492,32.000000,93.157599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451588,68.613207,107.146026,89.620253,38.739507,40.253165,87.996700,47.943000,45.126582,30.860435,23.973883,198.657309,85.909334,0.599572,198.584726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.882413,48.027613,204.803272,164.044405,223.084869,220.630049,99.289556,14.266903,198.403712,3.089866,43.985951,47.857476,162.535446,206.571760,160.736688,198.964875,98.008421,192.699384,-0.000462,-1.173726,92.893842,62.262610,197.179055,17.418925,73.402203,0.694970,894556.321274,0.878527,8.980780,24.544153,4.187077,0.080532,0.071820,32.000000,93.131831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447986,68.588816,107.172752,89.620253,38.791237,40.253165,87.996700,47.892654,45.126582,30.860435,23.985317,198.579112,84.841618,0.594093,198.708211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.831280,47.999859,204.706659,164.032909,222.942179,220.622953,99.638864,14.266189,198.483083,3.092386,44.206206,48.002956,162.542852,206.623073,160.746367,198.946071,98.003180,192.722830,-0.000463,-1.175486,92.735103,62.259936,197.225821,17.418740,73.434009,0.695599,894585.093531,0.879272,8.923550,24.571785,4.189713,0.079436,0.070570,32.000000,93.107170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461562,68.598266,107.176311,89.620253,38.748871,40.253165,87.996700,47.904036,45.126582,30.860435,23.897519,199.277728,85.145726,0.601809,198.627920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.998591,47.999859,204.715246,164.032909,222.824359,220.605942,99.489764,14.266046,198.469538,3.083405,44.042762,47.886508,162.538842,206.641197,160.756263,199.072888,98.013877,192.747826,-0.000463,-1.176053,92.634888,62.192491,197.267284,17.418138,73.433901,0.695619,894579.258585,0.877111,8.949509,24.585759,4.192121,0.077571,0.069613,32.000000,93.144186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469158,68.595487,107.196048,89.620253,38.779720,40.253165,87.996700,47.931455,45.126582,30.860435,23.861464,198.979527,86.393045,0.599937,198.451406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.906329,47.983646,204.663933,164.040760,222.797325,220.611686,99.287094,14.258626,198.448716,3.077534,44.025236,47.831493,162.556024,206.622197,160.765209,198.923350,98.034276,192.694045,-0.000463,-1.176095,92.452722,62.430593,197.390553,17.414823,73.443998,0.693526,894203.132695,0.875030,8.773912,24.584367,4.177982,0.079273,0.070970,32.000000,93.197420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477365,68.609947,107.220219,89.620253,38.790936,40.253165,87.996700,47.833059,45.126582,30.860435,23.835258,198.574189,85.113298,0.589495,198.761555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.871472,47.983646,204.756486,164.040760,222.793077,220.657355,99.529910,14.263763,198.470524,3.070670,44.202426,47.989971,162.520119,206.592758,160.737122,198.945274,98.024511,192.719424,-0.000462,-1.176107,92.261229,62.310601,197.205284,17.412925,73.395532,0.694428,894238.296262,0.878635,8.854474,24.543943,4.184815,0.080325,0.072149,32.000000,93.141146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465469,68.608415,107.246735,89.620253,38.776721,40.253165,87.996700,47.881897,45.126582,30.860435,23.823862,199.059819,85.406694,0.599219,198.655261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.840334,47.984745,204.684551,164.046929,222.783912,220.692359,99.611919,14.269899,198.445280,3.068403,44.037012,47.658725,162.524306,206.695935,160.743199,198.989059,98.036963,192.749067,-0.000463,-1.177864,92.145827,62.024331,197.260368,17.409416,73.463651,0.695677,894520.800468,0.877367,8.891072,24.563159,4.189693,0.080291,0.071958,32.000000,93.082977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469267,68.577308,107.239181,89.620253,38.812665,40.253165,87.996700,47.899395,45.126582,30.860435,23.812466,199.223838,85.920339,0.597840,198.520052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.880411,48.015248,204.781394,164.075248,222.814301,220.728174,99.358058,14.261622,198.461028,3.047769,43.677910,47.965902,162.526655,206.654713,160.754203,198.974589,98.011977,192.881830,-0.000465,-1.180194,92.188368,62.271378,197.286844,17.404946,73.477751,0.695365,894664.422745,0.877407,8.924881,24.561744,4.190892,0.080410,0.071230,32.000000,93.061078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484719,68.605264,107.218820,89.620253,38.849951,40.253165,87.996700,47.927117,45.126582,30.860435,23.798459,198.716115,85.572797,0.594551,198.617771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.849528,48.015248,204.912856,164.075248,222.886638,220.741095,99.479977,14.263620,198.574654,3.035297,43.719359,47.828853,162.562975,206.608435,160.789850,198.933234,98.055926,192.899010,-0.000465,-1.180753,92.235986,62.196926,197.270242,17.403458,73.485937,0.695214,894677.735763,0.878318,8.864298,24.587564,4.189167,0.079204,0.070668,32.000000,93.053169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539785,68.625542,107.253581,89.620253,38.839942,40.253165,87.996700,47.889055,45.126582,30.860435,23.819089,198.959954,86.362157,0.596762,198.495938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.955892,47.974853,204.809073,164.064033,222.847602,220.745933,99.492062,14.262621,198.648183,3.034294,43.859544,47.868464,162.532955,206.741663,160.779321,199.111838,98.029229,192.928700,-0.000465,-1.180150,92.305355,62.302598,197.271690,17.403953,73.447298,0.695794,894860.877651,0.878656,8.945722,24.598590,4.194777,0.077838,0.070600,32.000000,93.030356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520710,68.605176,107.190967,89.620253,38.864503,40.253165,87.996700,47.905117,45.126582,30.860435,23.810842,198.984124,85.592900,0.592054,198.607149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.855080,47.959739,204.850664,164.062911,222.922898,220.737803,99.276854,14.263763,198.550445,3.032307,43.985310,47.931007,162.562006,206.681318,160.803922,199.048603,98.051595,192.996770,-0.000464,-1.179533,92.396089,62.253099,197.314111,17.404222,73.416898,0.694537,894709.212072,0.876351,8.793675,24.636333,4.183543,0.080517,0.071434,32.000000,93.040733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533739,68.617404,107.193626,89.620253,38.870192,40.253165,87.996700,47.843640,45.126582,30.860435,23.758987,198.553707,85.573605,0.595982,198.640863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.984832,47.962487,204.815475,164.080015,222.952447,220.740837,99.573478,14.260909,198.599400,3.038410,43.905887,47.959503,162.575732,206.753650,160.784584,199.123652,98.038849,192.951637,-0.000464,-1.179546,92.582307,62.426179,197.458589,17.405338,73.470863,0.696103,894700.128459,0.880193,8.884382,24.639290,4.193027,0.077188,0.069145,32.000000,93.042455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559274,68.616397,107.179416,89.620253,38.937735,40.253165,87.996700,47.898309,45.126582,30.860435,23.730900,199.146956,85.406033,0.597214,198.673514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.955528,47.962487,204.793897,164.080015,223.018745,220.743267,99.434745,14.256913,198.556506,3.031976,43.680826,47.962330,162.561057,206.708555,160.758972,199.082498,98.045657,192.894098,-0.000463,-1.178383,92.663071,62.350470,197.292903,17.406105,73.433973,0.693927,894568.146717,0.875010,8.750963,24.635248,4.181202,0.079959,0.071424,32.000000,93.058191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546790,68.617184,107.180987,89.620253,38.897923,40.253165,87.996700,47.820112,45.126582,30.860435,23.719998,198.869489,85.438975,0.596953,198.621429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.981197,47.974853,204.875838,164.090670,223.026357,220.750921,99.221814,14.261765,198.549100,3.024575,43.692337,47.746266,162.567535,206.640993,160.769225,199.132332,98.032425,192.971429,-0.000464,-1.177792,93.056455,62.393384,197.416045,17.406135,73.488263,0.694591,894594.137037,0.876822,8.781693,24.607031,4.183264,0.077888,0.069603,32.000000,93.083260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540679,68.601915,107.160729,89.620253,38.940459,40.253165,87.996700,47.831827,45.126582,30.860435,23.706493,198.443628,85.613370,0.596994,198.624104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.905425,47.977051,204.808901,164.069080,223.016054,220.750893,99.480611,14.264048,198.583744,3.023353,44.031692,47.991069,162.592853,206.663663,160.761505,199.087188,98.018283,192.953960,-0.000463,-1.176038,93.362018,62.430135,197.203938,17.406030,73.478977,0.694008,894677.013968,0.878254,8.767140,24.649033,4.182745,0.079729,0.071067,32.000000,93.077519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564096,68.596709,107.167007,89.620253,38.942659,40.253165,87.996700,47.809936,45.126582,30.860435,23.706339,198.961221,84.988573,0.595718,198.661516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.963706,48.011400,204.949376,164.067397,222.922997,220.760786,99.602795,14.262764,198.607956,3.023274,44.416792,47.852687,162.580924,206.755668,160.792797,199.156636,98.030629,193.020094,-0.000464,-1.174287,93.567894,62.253081,197.285212,17.402973,73.502687,0.694873,894860.754270,0.877481,8.848828,24.656678,4.187857,0.078013,0.069161,32.000000,93.089937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584501,68.615915,107.154179,89.620253,38.964495,40.253165,87.996700,47.848962,45.126582,30.860435,23.696440,199.205589,86.070522,0.600770,198.539683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.920743,48.068009,204.945900,164.095156,222.835871,220.770128,99.460279,14.249207,198.592601,3.019967,44.430999,47.848227,162.548535,206.683071,160.778388,199.031113,98.011118,192.916102,-0.000463,-1.170800,93.663610,62.255042,197.294008,17.400719,73.508042,0.694370,894858.813930,0.875370,8.822028,24.668930,4.185741,0.078282,0.069582,32.000000,93.012946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564466,68.587936,107.163890,89.620253,38.968423,40.253165,87.996700,47.808192,45.126582,30.860435,23.717452,198.920558,86.251225,0.592980,198.476229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.885067,48.068009,204.992462,164.095156,222.855657,220.789790,99.465496,14.264048,198.591426,3.019534,44.605594,47.882561,162.561491,206.776524,160.772193,199.161669,97.993763,192.854220,-0.000464,-1.167867,93.793580,62.367897,197.355186,17.396744,73.529426,0.694028,894898.771500,0.877024,8.794585,24.678939,4.181737,0.080707,0.071459,32.000000,92.964784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553074,68.566126,107.161422,89.620253,39.014874,40.253165,87.996700,47.830992,45.126582,30.860435,23.768054,198.930992,85.443084,0.591292,198.735355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.898886,48.083122,204.994930,164.111419,222.913322,220.812517,99.417284,14.270328,198.530042,3.014002,44.638764,47.878769,162.586907,206.783782,160.757426,199.102268,97.999006,192.921388,-0.000463,-1.166691,93.642673,61.963500,197.442066,17.393625,73.428798,0.695403,895410.711802,0.878399,8.961159,24.644085,4.193355,0.079911,0.071297,32.000000,92.950664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564160,68.588460,107.151899,89.620253,39.039315,40.253165,87.996700,47.848540,45.126582,30.860435,23.765066,198.834569,84.961868,0.598440,198.804789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.093251,48.112526,204.832678,164.134692,222.880510,220.796932,99.318984,14.262621,198.593921,3.003708,44.436191,47.971124,162.562280,206.767758,160.760950,199.022362,98.002368,192.890502,-0.000462,-1.166694,93.528002,62.134015,197.529318,17.390161,73.423407,0.696294,895505.571928,0.878677,8.961763,24.663837,4.192221,0.079520,0.070494,32.000000,93.009396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548970,68.569910,107.179882,89.620253,39.062667,40.253165,87.996700,47.836084,45.126582,30.860435,23.778394,198.637969,86.559735,0.601776,198.436575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.860381,48.082573,204.944300,164.134692,222.870303,220.782565,99.455583,14.261622,198.602729,2.993017,44.132011,47.883546,162.593878,206.707719,160.794874,199.158102,97.994145,193.079025,-0.000462,-1.165875,93.398120,62.271868,197.351455,17.388836,73.397768,0.693586,895205.497024,0.875693,8.787435,24.648982,4.172318,0.079345,0.070563,32.000000,93.006782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557765,68.563346,107.182875,89.620253,39.067533,40.253165,87.996700,47.719524,45.126582,30.860435,23.808654,198.911166,85.786150,0.588327,198.573790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.958079,48.082573,204.778006,164.134692,222.932021,220.758158,99.400736,14.262907,198.519843,2.993886,43.982138,47.876384,162.605431,206.773262,160.817358,199.103811,98.025706,192.911192,-0.000462,-1.167063,93.343739,62.274133,197.548530,17.388281,73.410191,0.696848,895468.314164,0.878986,9.001646,24.727329,4.194488,0.078734,0.070612,32.000000,93.043779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588362,68.575312,107.215711,89.620253,39.076761,40.253165,87.996700,47.847632,45.126582,30.860435,23.778760,198.801472,85.431345,0.596216,198.725756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922514,48.094114,205.004472,164.133851,222.908323,220.756456,99.285595,14.263763,198.581988,3.001030,43.583820,48.004266,162.631321,206.795973,160.813221,199.164318,97.998669,192.947961,-0.000462,-1.168700,93.676860,62.448309,197.350822,17.385846,73.415997,0.695053,895078.513984,0.877426,8.899102,24.633343,4.182721,0.080657,0.071063,32.000000,93.046884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583801,68.542476,107.225527,89.620253,39.127904,40.253165,87.996700,47.788871,45.126582,30.860435,23.788916,198.571190,84.811391,0.597251,198.634332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.949583,48.052620,204.793074,164.103007,222.923891,220.756122,99.475995,14.261622,198.549611,2.996520,44.065181,47.681149,162.623480,206.750449,160.832815,199.189394,97.992075,192.865506,-0.000463,-1.169121,93.672677,62.178266,197.434013,17.383255,73.396001,0.695996,895274.163989,0.879174,8.947956,24.674059,4.190391,0.078060,0.070077,32.000000,93.012375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568917,68.563302,107.240469,89.620253,39.126619,40.253165,87.996700,47.806004,45.126582,30.860435,23.788529,198.951991,84.144262,0.602481,198.846055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
