OSU 80 Ton Compressor Load Stand
48.872856,48.104007,204.898884,164.107774,222.880829,220.735327,99.535824,14.263050,198.529628,2.997003,44.491875,47.961968,162.601145,206.653205,160.814942,199.059135,97.964213,192.835265,-0.000463,-1.171453,93.234463,62.368368,197.401667,17.378448,73.476543,0.695258,895136.469601,0.876850,8.878061,24.649975,4.183755,0.080058,0.070812,32.000000,93.013843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523499,68.531077,107.186246,89.620253,39.064226,40.253165,87.996700,47.843506,45.126582,30.860435,23.741838,199.071648,85.236041,0.606449,198.697983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.006850,48.102633,204.785759,164.119551,222.929639,220.764846,99.414156,14.265618,198.525986,3.000048,43.974037,47.961938,162.589315,206.701440,160.773754,198.959516,97.965840,192.819224,-0.000463,-1.170868,92.995483,62.543277,197.255761,17.375457,73.486442,0.695756,895457.890012,0.878768,9.010429,24.666421,4.192516,0.080169,0.070774,32.000000,93.001744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517060,68.515063,107.151274,89.620253,39.079152,40.253165,87.996700,47.828223,45.126582,30.860435,23.792792,198.828311,85.753942,0.594931,198.550265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.822618,48.102633,204.861705,164.119551,222.994281,220.796590,99.383135,14.264477,198.525008,2.995765,43.394759,47.999781,162.593442,206.689208,160.779771,198.994230,97.954383,192.864606,-0.000462,-1.170301,92.923760,62.477773,197.221661,17.373753,73.483755,0.693817,895332.561374,0.876415,8.868030,24.658983,4.178717,0.079056,0.070524,32.000000,92.992644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540282,68.503423,107.135557,89.620253,39.084327,40.253165,87.996700,47.746943,45.126582,30.860435,23.791953,198.766269,85.096937,0.594563,198.676504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.971495,48.070207,204.868331,164.100204,223.108318,220.807654,99.434357,14.267045,198.583146,3.000278,43.267311,48.033051,162.601598,206.639423,160.785688,199.013748,97.943369,192.799103,-0.000463,-1.170883,92.850868,62.202311,197.327836,17.372282,73.465039,0.696396,895799.811895,0.880487,9.061386,24.687330,4.196041,0.079195,0.070727,32.000000,93.012675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520267,68.502066,107.117495,89.620253,39.121292,40.253165,87.996700,47.848841,45.126582,30.860435,23.759562,198.868715,86.237286,0.601359,198.489447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.934098,48.006729,204.987941,164.087305,223.168877,220.836182,99.413875,14.278462,198.487837,3.011990,43.236549,47.886578,162.585384,206.689982,160.794258,199.050589,97.922777,192.768893,-0.000463,-1.171471,92.851566,62.442915,197.272683,17.369580,73.457358,0.694711,895561.760950,0.877029,8.872668,24.673964,4.183420,0.079829,0.072239,32.000000,92.961662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538011,68.499484,107.074441,89.620253,39.131609,40.253165,87.996700,47.759685,45.126582,30.860435,23.756793,198.827749,85.928556,0.591821,198.537086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.895268,48.018820,204.735712,164.064874,223.140088,220.863686,99.493996,14.262907,198.468687,3.017417,44.020262,47.962638,162.571342,206.533351,160.796732,198.992171,97.905865,192.765745,-0.000463,-1.169706,92.986922,62.189678,197.171144,17.368360,73.468844,0.695486,895637.730295,0.877911,8.848415,24.683310,4.189061,0.078053,0.069918,32.000000,92.920408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524981,68.476862,107.049345,89.620253,39.101822,40.253165,87.996700,47.776907,45.126582,30.860435,23.685494,198.987991,84.641252,0.594547,198.878707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.901203,48.018820,204.808311,164.064874,223.023024,220.874822,99.481766,14.263335,198.517166,3.007036,44.271029,47.904588,162.577504,206.587763,160.776959,198.959840,97.920622,192.875544,-0.000463,-1.169095,93.241885,62.284362,197.212035,17.364794,73.451192,0.695370,895916.040330,0.878116,8.901258,24.699050,4.187230,0.079884,0.070016,32.000000,92.930807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511471,68.507797,107.022196,89.620253,39.108616,40.253165,87.996700,47.796909,45.126582,30.860435,23.689050,198.963531,86.078812,0.603583,198.571469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.850028,48.049047,204.753327,164.072164,223.085431,220.906537,99.430764,14.260481,198.323253,3.012732,44.604145,47.815642,162.568913,206.639872,160.769853,198.953075,97.895589,192.720550,-0.000464,-1.170244,93.301999,62.087115,197.180139,17.361536,73.392864,0.695669,895893.501726,0.878150,8.895028,24.725163,4.188206,0.079230,0.071249,32.000000,92.958558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529346,68.470845,106.961616,89.620253,39.088913,40.253165,87.996700,47.790964,45.126582,30.860435,23.711784,198.861528,86.388643,0.593615,198.479179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.807659,48.099885,204.687249,164.085343,223.133927,220.943474,99.543142,14.267188,198.322115,3.018278,44.645949,47.682166,162.578747,206.430317,160.767299,198.816524,97.901361,192.688895,-0.000464,-1.169089,93.419004,62.207191,197.110324,17.359893,73.366034,0.696894,896288.802326,0.879823,8.978998,24.692500,4.191468,0.078689,0.069866,32.000000,92.964363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520309,68.469269,106.923977,89.620253,39.129233,40.253165,87.996700,47.817535,45.126582,30.860435,23.706906,199.086284,85.750346,0.592057,198.570052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.879528,48.067459,204.692070,164.092072,223.163861,220.935755,99.608116,14.262051,198.287886,3.026014,44.142445,47.742978,162.565534,206.541954,160.753681,198.875111,97.858591,192.700408,-0.000466,-1.167934,93.075829,62.059444,197.130803,17.356389,73.380693,0.697741,896625.971663,0.879948,9.074363,24.674939,4.193753,0.078526,0.070675,32.000000,92.987606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496169,68.440497,106.869295,89.620253,39.100462,40.253165,87.996700,47.781294,45.126582,30.860435,23.756973,199.216233,85.670523,0.596971,198.679297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.725955,48.069657,204.559711,164.090109,223.287646,220.928497,99.441955,14.255343,198.287063,3.039928,44.547645,47.781591,162.584414,206.483220,160.777868,198.793923,97.873116,192.660074,-0.000467,-1.167950,92.939304,62.137355,196.984432,17.354801,73.397389,0.696773,896537.172162,0.880000,8.978713,24.697533,4.188448,0.078955,0.070484,32.000000,92.971105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511229,68.438966,106.885269,89.620253,39.064505,40.253165,87.996700,47.797385,45.126582,30.860435,23.722155,198.883910,85.012931,0.595119,198.697432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.854660,48.069657,204.586168,164.090109,223.323314,220.898099,99.461377,14.262621,198.291072,3.050665,44.152114,47.903063,162.552005,206.426892,160.757421,198.760782,97.837596,192.512599,-0.000467,-1.167947,92.894137,62.269927,197.018794,17.352580,73.394793,0.698042,896723.825477,0.882348,9.130085,24.692451,4.198167,0.079649,0.071512,32.000000,92.941845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490341,68.410128,106.832197,89.620253,39.065057,40.253165,87.996700,47.885407,45.126582,30.860435,23.721411,198.922753,85.277347,0.602667,198.674065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.792774,48.093565,204.636355,164.090951,223.288825,220.873171,99.535112,14.261908,198.334323,3.051191,43.787711,47.915669,162.562670,206.432702,160.753443,198.742467,97.832057,192.579957,-0.000468,-1.167941,92.926766,62.166789,197.044839,17.354211,73.367477,0.696434,896541.479463,0.879477,8.994741,24.673029,4.187649,0.079976,0.071208,32.000000,92.971021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458583,68.375381,106.822337,89.620253,39.048780,40.253165,87.996700,47.812925,45.126582,30.860435,23.742808,199.070224,85.767001,0.599393,198.638070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.860048,48.053444,204.436774,164.081698,223.422942,220.867820,99.492084,14.265190,198.259155,3.053537,44.133919,47.799235,162.568732,206.508072,160.758766,198.793828,97.839690,192.574098,-0.000469,-1.167931,92.960514,62.227573,197.125458,17.356717,73.363691,0.697556,896631.447605,0.880022,9.083693,24.703668,4.193989,0.078727,0.070743,32.000000,92.980718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481872,68.402053,106.831884,89.620253,39.087075,40.253165,87.996700,47.846424,45.126582,30.860435,23.742367,198.984169,84.944479,0.596709,198.852979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.766031,48.049872,204.576750,164.088988,223.551843,220.882589,99.462444,14.261194,198.094500,3.048556,44.334445,47.872397,162.576849,206.356639,160.781944,198.781683,97.855612,192.458282,-0.000468,-1.167337,93.028260,62.276014,197.015409,17.357453,73.348112,0.696183,896357.290817,0.878937,8.972869,24.693852,4.184130,0.078970,0.070592,32.000000,93.032687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535628,68.405641,106.853219,89.620253,39.018535,40.253165,87.996700,47.807832,45.126582,30.860435,23.699944,198.924888,86.070008,0.601270,198.698888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.730312,48.049872,204.483724,164.088988,223.569521,220.900672,99.415872,14.264191,198.257339,3.055621,44.362369,47.866622,162.586684,206.362082,160.795185,198.801793,97.837408,192.419163,-0.000465,-1.168003,93.013672,62.182958,197.064743,17.361619,73.392413,0.697867,896483.906945,0.881130,9.068127,24.634771,4.195067,0.078415,0.070239,32.000000,93.061648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538204,68.404897,106.836785,89.620253,39.054275,40.253165,87.996700,47.860696,45.126582,30.860435,23.691766,198.831744,85.403392,0.594716,198.645662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.780178,48.068283,204.523162,164.103568,223.506193,220.906878,99.436016,14.257769,198.255003,3.081543,44.325652,47.790027,162.562076,206.288792,160.788574,198.706222,97.799496,192.462693,-0.000466,-1.168022,92.964511,62.318982,197.043964,17.362648,73.392701,0.697723,896687.656333,0.882332,9.105713,24.638393,4.196233,0.078368,0.069773,32.000000,93.026351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523034,68.373475,106.783332,89.620253,39.039201,40.253165,87.996700,47.883355,45.126582,30.860435,23.705623,198.872032,85.150715,0.599596,198.715410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.756430,48.074878,204.458994,164.108055,223.435646,220.913057,99.541106,14.259625,198.226132,3.093431,44.103887,47.734705,162.592371,206.271728,160.778321,198.612571,97.810916,192.570981,-0.000466,-1.169218,93.106088,62.104065,196.929323,17.362026,73.340918,0.697255,896846.497992,0.881223,9.071658,24.692530,4.192751,0.079853,0.071139,32.000000,93.049147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512973,68.377108,106.763610,89.620253,39.030051,40.253165,87.996700,47.854853,45.126582,30.860435,23.702662,199.082212,84.811611,0.600975,198.854789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.770600,48.056742,204.591736,164.106372,223.338601,220.914849,99.419938,14.263763,198.133189,3.091455,43.850314,47.751188,162.580778,206.315009,160.792651,198.649794,97.803600,192.557979,-0.000466,-1.170381,92.962589,61.949585,196.962341,17.361351,73.342397,0.697922,896885.276958,0.880809,9.103235,24.721464,4.193478,0.079661,0.071337,32.000000,93.065625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516748,68.377151,106.738462,89.620253,38.986806,40.253165,87.996700,47.894663,45.126582,30.860435,23.705833,198.839876,86.069861,0.603529,198.502114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.798525,48.031186,204.347015,164.106653,223.282896,220.916127,99.413459,14.262479,198.178484,3.091289,43.997011,47.726675,162.566657,206.058809,160.757815,198.466952,97.764589,192.428551,-0.000465,-1.170338,92.891435,62.055135,196.694129,17.358023,73.304244,0.698019,896828.326141,0.880237,9.072592,24.723085,4.195131,0.078444,0.070582,32.000000,93.007408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504460,68.336976,106.705003,89.620253,38.963759,40.253165,87.996700,47.865229,45.126582,30.860435,23.683950,198.826919,85.921733,0.600339,198.632247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.838926,48.031186,204.387577,164.106653,223.216015,220.946343,99.571165,14.260624,198.044898,3.100340,43.529968,47.745125,162.569758,206.190039,160.778974,198.625305,97.787152,192.256109,-0.000466,-1.171473,92.991940,61.969642,196.822801,17.355900,73.278966,0.697399,896893.893281,0.881001,9.015268,24.714711,4.187565,0.078488,0.069800,32.000000,92.998989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529036,68.371177,106.699895,89.620253,38.941235,40.253165,87.996700,47.849978,45.126582,30.860435,23.653097,199.142331,85.093562,0.594987,198.817102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.762761,47.990516,204.343353,164.080576,223.265975,220.968819,99.440755,14.265333,198.043887,3.107629,43.856967,47.900576,162.587709,206.119888,160.790195,198.457420,97.775333,192.321054,-0.000465,-1.173231,93.134779,62.290607,196.742178,17.354854,73.324258,0.697333,896853.606153,0.878918,8.972801,24.627845,4.184932,0.080139,0.070334,32.000000,93.002052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562143,68.373605,106.716438,89.620253,38.899342,40.253165,87.996700,47.826903,45.126582,30.860435,23.605235,198.881510,85.921659,0.600514,198.552743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.724037,47.992165,204.333256,164.064594,223.309197,220.947150,99.436871,14.256342,197.991749,3.111077,43.712709,47.825799,162.575682,206.092142,160.766483,198.476136,97.772078,192.241544,-0.000465,-1.176143,93.184946,62.221829,196.625013,17.355391,73.310357,0.697724,896998.489623,0.881585,9.012211,24.663887,4.190562,0.079706,0.070999,32.000000,93.008879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588660,68.340739,106.679397,89.620253,38.912602,40.253165,87.996700,47.872075,45.126582,30.860435,23.594524,198.873741,86.081600,0.595427,198.535985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.869271,47.992165,204.302601,164.064594,223.320201,220.933965,99.526759,14.260481,197.975622,3.106357,43.717726,47.840658,162.557137,206.107370,160.750530,198.480274,97.748290,192.182018,-0.000465,-1.177889,93.055923,62.047910,196.725089,17.358349,73.270600,0.698242,896987.272749,0.882315,9.054612,24.637485,4.193685,0.080481,0.071595,32.000000,93.010815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522552,68.318528,106.624805,89.620253,38.863293,40.253165,87.996700,47.896499,45.126582,30.860435,23.585593,199.053518,84.627679,0.594650,198.951327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.662257,47.984196,204.270748,164.033470,223.338551,220.925737,99.513406,14.262193,197.965567,3.107365,44.092973,47.696989,162.537367,206.054773,160.767948,198.514745,97.739136,192.313018,-0.000465,-1.180801,92.963611,61.969415,196.657133,17.361348,73.260647,0.696706,896803.014375,0.878559,8.901902,24.639064,4.180594,0.078126,0.070327,32.000000,93.024637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534294,68.313670,106.590672,89.620253,38.868988,40.253165,87.996700,47.813566,45.126582,30.860435,23.566972,199.026812,86.108599,0.603207,198.566591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.756835,47.994088,204.337353,164.020011,223.374676,220.904092,99.246393,14.264619,197.976001,3.110924,44.255469,47.708836,162.548526,206.031104,160.773113,198.374239,97.757280,192.179301,-0.000464,-1.182548,93.048040,62.026238,196.781275,17.365191,73.313584,0.699254,897115.141285,0.882772,9.111707,24.697087,4.197724,0.079409,0.071162,32.000000,93.001270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552845,68.331854,106.578799,89.620253,38.819975,40.253165,87.996700,47.933264,45.126582,30.860435,23.565654,198.492786,84.794663,0.594921,198.800894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.836880,48.013599,204.212879,164.027301,223.384825,220.906787,99.412598,14.262479,197.857820,3.118311,44.429028,47.753478,162.548525,206.057178,160.732121,198.313100,97.728459,192.296326,-0.000465,-1.184331,93.050958,62.068530,196.578286,17.372143,73.213858,0.697686,896826.294594,0.883181,9.022019,24.629061,4.190948,0.079863,0.071601,32.000000,92.948046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536672,68.316886,106.546275,89.620253,38.797488,40.253165,87.996700,47.881920,45.126582,30.860435,23.571614,198.825195,85.259739,0.603221,198.643459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.832821,48.031735,204.345619,164.028984,223.428469,220.876525,99.453928,14.271041,197.913289,3.118549,44.496860,47.762365,162.577379,206.136034,160.754646,198.514140,97.775700,192.178703,-0.000465,-1.184317,93.140368,62.025962,196.469537,17.376061,73.302243,0.698521,897097.853709,0.881613,9.070482,24.672826,4.190601,0.079437,0.071362,32.000000,92.928080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539946,68.333057,106.558047,89.620253,38.779092,40.253165,87.996700,47.839624,45.126582,30.860435,23.563203,198.907856,85.104274,0.600022,198.752900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.741415,48.031735,204.311793,164.028984,223.441855,220.861226,99.238067,14.262051,197.854777,3.111288,44.731962,47.737293,162.556444,206.018586,160.734040,198.345268,97.738423,192.078135,-0.000466,-1.185715,93.221589,62.047683,196.530868,17.379484,73.241498,0.696867,896625.547480,0.879800,8.979765,24.610418,4.184596,0.078602,0.071121,32.000000,92.886550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527592,68.301129,106.528687,89.620253,38.762856,40.253165,87.996700,47.841493,45.126582,30.860435,23.574372,198.476134,85.294295,0.600227,198.654317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.700790,48.061963,204.216050,164.036274,223.416265,220.863695,99.408623,14.267616,197.791372,3.111682,44.551558,47.664726,162.516431,206.080419,160.736059,198.343337,97.716116,192.090067,-0.000466,-1.185111,93.345476,62.030215,196.665492,17.381131,73.222008,0.698453,896858.612492,0.883487,9.075891,24.610161,4.191749,0.080318,0.071130,32.000000,92.881086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506596,68.279661,106.503410,89.620253,38.782667,40.253165,87.996700,47.895350,45.126582,30.860435,23.598393,198.817246,85.914102,0.599756,198.567849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.639436,48.074054,204.151502,164.047770,223.410569,220.871166,99.329523,14.251633,197.740413,3.116584,44.271299,47.666124,162.560788,205.965601,160.757574,198.268355,97.741705,192.031641,-0.000465,-1.185212,93.516005,62.057521,196.603499,17.383556,73.196080,0.698453,896858.612492,0.883487,9.075891,24.610161,4.191749,0.078660,0.070750,32.000000,92.872879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522855,68.310101,106.530346,89.620253,38.699205,40.253165,87.996700,47.921753,45.126582,30.860435,23.594802,198.659046,85.807646,0.599756,198.564663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.856387,48.026239,204.103827,164.034592,223.361131,220.857100,99.422282,14.258055,197.796193,3.119162,44.012343,47.865197,162.542855,205.892433,160.746746,198.310306,97.725637,192.088504,-0.000465,-1.186534,93.607143,62.033069,196.487714,17.386389,73.138148,0.699894,897166.578451,0.884870,9.225618,24.589522,4.197242,0.078372,0.070389,32.000000,92.857931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501793,68.319334,106.549051,89.620253,38.689434,40.253165,87.996700,47.959915,45.126582,30.860435,23.604264,198.844564,85.603098,0.597028,198.532051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.695419,47.961937,204.096854,163.989449,223.326400,220.875740,99.367298,14.259196,197.784260,3.116035,43.545779,47.542763,162.534125,205.931412,160.742886,198.252287,97.729762,192.105317,-0.000464,-1.186523,93.668270,61.902056,196.489182,17.391088,73.193429,0.697487,896698.924961,0.879518,8.949509,24.626818,4.177628,0.078544,0.070165,32.000000,92.830561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488827,68.281388,106.555126,89.620253,38.649976,40.253165,87.996700,47.838325,45.126582,30.860435,23.550258,198.734596,85.263554,0.595924,198.689801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.607929,47.961937,204.005124,163.989449,223.299131,220.888641,99.415366,14.265333,197.834361,3.112755,44.026694,47.762342,162.535764,205.935755,160.753554,198.242451,97.717901,192.136755,-0.000464,-1.185368,93.505466,62.017314,196.478513,17.394574,73.159460,0.698859,896827.621345,0.883148,9.054515,24.628967,4.191295,0.080649,0.071509,32.000000,92.874800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470318,68.299004,106.540991,89.620253,38.621393,40.253165,87.996700,47.931314,45.126582,30.860435,23.475825,198.830732,84.579477,0.599927,198.896567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.739146,47.982822,203.983777,163.977112,223.290647,220.861886,99.300226,14.260338,197.717738,3.107209,44.223042,47.779764,162.512913,205.864381,160.767508,198.164768,97.701727,192.044264,-0.000463,-1.187070,93.210611,62.127158,196.451818,17.396167,73.237478,0.700099,897068.241520,0.884534,9.146720,24.652563,4.196952,0.079346,0.070681,32.000000,92.871868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474094,68.286574,106.552430,89.620253,38.620058,40.253165,87.996700,47.986547,45.126582,30.860435,23.462266,198.600451,83.980359,0.605571,198.897629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.768336,47.987218,204.075387,164.000384,223.245030,220.848360,99.347814,14.265761,197.831520,3.105321,43.930516,47.661084,162.541885,205.887255,160.757809,198.176547,97.688113,192.077274,-0.000463,-1.188795,92.945937,62.080797,196.466215,17.397386,73.201219,0.697631,896877.562304,0.882861,9.029366,24.634212,4.185214,0.080247,0.071693,32.000000,92.908281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462153,68.277929,106.575953,89.620253,38.513659,40.253165,87.996700,47.914885,45.126582,30.860435,23.471881,198.695628,85.915203,0.608389,198.533939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.752145,47.952045,203.985327,163.990851,223.219542,220.846852,99.540815,14.261765,197.735182,3.090620,44.188317,47.618428,162.529561,205.848520,160.761253,198.361932,97.662082,192.020715,-0.000462,-1.188798,92.879731,62.047234,196.490283,17.399654,73.208954,0.698406,896935.372387,0.881809,9.066454,24.612768,4.187562,0.079043,0.070654,32.000000,92.939479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463463,68.277163,106.555745,89.620253,38.519890,40.253165,87.996700,47.902316,45.126582,30.860435,23.460842,199.081630,84.906695,0.594949,198.871036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.830688,47.959464,204.031158,163.994776,223.262533,220.859946,99.589281,14.263335,197.689028,3.088487,43.765630,47.787633,162.517730,205.919894,160.724574,198.241920,97.648485,192.049219,-0.000462,-1.191850,92.836803,61.965656,196.454815,17.400783,73.211658,0.698406,896935.372387,0.881809,9.066454,24.612768,4.187562,0.080282,0.072385,32.000000,92.963383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446240,68.270707,106.529944,89.620253,38.505807,40.253165,87.996700,47.913473,45.126582,30.860435,23.411830,199.178562,84.617334,0.594949,198.826150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.694858,47.959464,204.003844,163.994776,223.342817,220.828532,99.494658,14.263192,197.666331,3.088782,43.902963,47.694901,162.523240,205.922035,160.734610,198.237540,97.631145,192.097886,-0.000462,-1.192544,92.811426,62.063363,196.491220,17.404689,73.187245,0.696795,896879.518099,0.878403,8.909735,24.689304,4.178339,0.080229,0.071915,32.000000,92.945947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446109,68.258517,106.509190,89.620253,38.454258,40.253165,87.996700,47.871129,45.126582,30.860435,23.405048,198.989317,85.249688,0.602873,198.759352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.606143,47.923466,204.038338,163.985523,223.317376,220.756386,99.473233,14.261908,197.661614,3.087361,44.368408,47.672500,162.521858,205.831049,160.736985,198.192740,97.621336,192.053669,-0.000462,-1.192528,92.629216,61.935641,196.295940,17.407059,73.232718,0.698551,897039.651338,0.881834,9.052634,24.724812,4.189433,0.080007,0.070767,32.000000,92.968002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440434,68.266964,106.504250,89.620253,38.475522,40.253165,87.996700,47.950257,45.126582,30.860435,23.354772,198.946466,85.935306,0.599709,198.560965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.559696,47.962487,204.022376,163.998421,223.312677,220.685394,99.462649,14.265618,197.747534,3.083065,44.215694,47.649083,162.494839,205.856124,160.738489,198.157825,97.613617,192.118105,-0.000462,-1.193658,92.361422,62.056478,196.427730,17.410003,73.177058,0.698997,896822.397702,0.883431,9.110132,24.718116,4.197789,0.078052,0.069514,32.000000,93.018824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464073,68.231621,106.522075,89.620253,38.403577,40.253165,87.996700,48.004101,45.126582,30.860435,23.337379,198.925299,86.240220,0.595674,198.610336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.619119,47.962487,203.905802,163.998421,223.345418,220.635925,99.432110,14.265476,197.606672,3.085982,44.418392,47.634971,162.495826,205.621942,160.709767,198.169091,97.619561,191.968434,-0.000460,-1.194819,91.932671,61.868803,196.483714,17.411060,73.202913,0.699933,896753.467168,0.884275,9.198155,24.749886,4.201476,0.079804,0.070103,32.000000,92.990055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433645,68.232298,106.494534,89.620253,38.383911,40.253165,87.996700,48.038177,45.126582,30.860435,23.362112,198.864220,85.095616,0.593912,198.905536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.653196,47.961663,203.991578,164.006833,223.291586,220.611635,99.533990,14.261622,197.683720,3.075097,44.247272,47.723545,162.524029,205.870232,160.733144,198.223421,97.635826,191.961153,-0.000460,-1.194781,91.807762,61.879489,196.321434,17.412089,73.198640,0.698511,896429.076568,0.883149,9.135469,24.688064,4.193943,0.079002,0.071136,32.000000,92.978936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421268,68.225295,106.518203,89.620253,38.296682,40.253165,87.996700,48.010317,45.126582,30.860435,23.347772,199.067980,85.738608,0.600889,198.734490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.732142,47.986669,203.909783,164.002627,223.326306,220.545599,99.653692,14.260481,197.630932,3.072196,43.988262,47.847968,162.499420,205.822772,160.717130,198.231406,97.605650,191.923772,-0.000462,-1.194792,91.849157,61.781804,196.463709,17.414108,73.192798,0.698248,896206.737959,0.881461,9.098723,24.669079,4.192768,0.080169,0.071446,32.000000,92.916674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404023,68.188877,106.491900,89.620253,38.294806,40.253165,87.996700,47.996868,45.126582,30.860435,23.359521,199.307385,84.755118,0.596124,198.916118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.625649,47.940778,203.950142,163.983841,223.425310,220.505554,99.402949,14.274038,197.681589,3.088823,43.800886,47.710620,162.481308,205.725099,160.721168,198.147502,97.594591,192.045067,-0.000461,-1.194773,91.906067,61.998738,196.299259,17.416693,73.235711,0.696976,896010.449798,0.878619,9.040584,24.685295,4.184298,0.078998,0.071249,32.000000,92.941918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407646,68.188351,106.510396,89.620253,38.263390,40.253165,87.996700,47.954524,45.126582,30.860435,23.298235,198.805897,85.111610,0.601894,198.826700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.629330,47.919894,204.012020,163.977953,223.326554,220.472080,99.424550,14.259196,197.649914,3.092032,43.960621,47.740287,162.483698,205.758044,160.709272,198.181391,97.600430,192.074791,-0.000460,-1.194773,92.024128,61.741804,196.433219,17.417980,73.195052,0.696952,895859.627086,0.881194,9.033154,24.725053,4.189455,0.079629,0.070388,32.000000,92.933648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398675,68.186009,106.521351,89.620253,38.207728,40.253165,87.996700,48.021552,45.126582,30.860435,23.282567,198.849100,84.774927,0.599794,198.963286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.646763,47.920444,203.864147,163.986645,223.201807,220.468507,99.508700,14.264762,197.642405,3.102572,43.763878,47.673405,162.509848,205.781713,160.697870,198.135781,97.592986,191.969189,-0.000461,-1.195369,92.206088,61.975577,196.385758,17.420631,73.174353,0.698102,895708.871630,0.882250,9.082110,24.746905,4.195246,0.077902,0.069597,32.000000,92.935860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430063,68.181304,106.550589,89.620253,38.210577,40.253165,87.996700,48.025663,45.126582,30.860435,23.245047,199.017401,85.730831,0.602744,198.654159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.625747,47.920444,204.032862,163.986645,223.151330,220.433974,99.454166,14.266760,197.673658,3.100710,44.008708,47.637555,162.504317,205.742122,160.712636,198.140876,97.599652,192.051665,-0.000461,-1.194704,92.441119,61.845257,196.387592,17.420642,73.132811,0.697719,895695.291377,0.881141,9.064285,24.714922,4.190703,0.078748,0.070392,32.000000,92.913067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405288,68.192640,106.565148,89.620253,38.121281,40.253165,87.996700,48.020686,45.126582,30.860435,23.227874,198.908332,84.748442,0.595528,198.842357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.705295,47.903956,203.926776,163.975429,223.185700,220.398749,99.336737,14.263335,197.601916,3.087237,44.113748,47.697643,162.499932,205.714885,160.740961,198.151630,97.615725,191.886958,-0.000459,-1.195291,92.392878,62.024137,196.350557,17.421050,73.176715,0.698665,895562.832043,0.881908,9.086438,24.739051,4.195984,0.080677,0.071627,32.000000,92.956300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429888,68.193187,106.611304,89.620253,38.103451,40.253165,87.996700,48.038624,45.126582,30.860435,23.193476,198.673474,85.261647,0.602906,198.680989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.672612,47.932535,203.866534,163.982439,223.211652,220.377125,99.553940,14.258911,197.502535,3.078390,43.554527,47.812448,162.464183,205.716659,160.716040,198.099942,97.601811,191.900817,-0.000458,-1.195843,92.528095,61.985572,196.389533,17.420646,73.154195,0.696857,895175.231332,0.881170,8.986135,24.661468,4.186953,0.078240,0.069551,32.000000,92.928168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419825,68.168959,106.628164,89.620253,38.079867,40.253165,87.996700,48.001591,45.126582,30.860435,23.174139,199.107881,85.787617,0.598085,198.453373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.681867,47.906979,203.933345,163.960569,223.192544,220.377063,99.369331,14.261052,197.623821,3.081264,43.623439,47.786487,162.469634,205.639373,160.682389,198.122618,97.575671,192.012492,-0.000457,-1.195863,92.663522,61.877447,196.464606,17.420164,73.173578,0.697328,895278.702155,0.879887,9.049137,24.680561,4.188527,0.080025,0.071287,32.000000,92.921683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426679,68.157534,106.659975,89.620253,38.009755,40.253165,87.996700,48.024403,45.126582,30.860435,23.185654,198.738661,84.933841,0.594637,198.828235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.606186,47.906979,203.884548,163.960569,223.146284,220.337883,99.545763,14.266474,197.564523,3.078197,44.094013,47.672518,162.485434,205.748034,160.709507,198.190951,97.572564,192.011222,-0.000459,-1.195896,92.892677,62.049330,196.204732,17.422443,73.077386,0.697137,895304.085738,0.881272,9.013832,24.748406,4.189103,0.079060,0.069969,32.000000,92.955327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421745,68.157577,106.676792,89.620253,37.998406,40.253165,87.996700,48.024842,45.126582,30.860435,23.136079,199.091526,86.209259,0.600609,198.458172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.695175,47.908353,203.965096,163.944026,223.146372,220.272966,99.515212,14.263050,197.667496,3.072665,44.359838,47.819186,162.481820,205.640392,160.719424,198.209691,97.605198,191.934502,-0.000459,-1.197081,93.148260,62.142611,196.413577,17.422835,73.196314,0.697510,895179.762398,0.881284,9.015999,24.730338,4.189018,0.080338,0.070686,32.000000,92.958644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425631,68.157730,106.732575,89.620253,37.949818,40.253165,87.996700,48.071633,45.126582,30.860435,23.118436,199.030424,85.927675,0.591625,198.586221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.661447,47.927039,203.958119,163.970102,223.015951,220.214289,99.622988,14.257056,197.780648,3.077158,43.973548,47.620379,162.491833,205.732744,160.710655,198.228470,97.596168,192.052408,-0.000459,-1.198822,93.381408,61.975222,196.395183,17.423118,73.135047,0.696500,894738.415513,0.879301,9.001190,24.689756,4.188610,0.077758,0.069192,32.000000,92.973403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440844,68.185044,106.735172,89.620253,37.922506,40.253165,87.996700,48.026416,45.126582,30.860435,23.118468,199.245975,84.944626,0.593304,198.810729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.596859,47.915772,204.027037,163.966176,222.935583,220.219805,99.305964,14.255772,197.703202,3.072730,44.035979,47.701613,162.502597,205.812517,160.689099,198.297918,97.576395,191.954975,-0.000458,-1.199404,93.281733,61.884909,196.423920,17.422161,73.148299,0.697345,894647.286985,0.878837,9.055404,24.742812,4.191370,0.079391,0.070762,32.000000,92.935745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428271,68.137090,106.750208,89.620253,37.911319,40.253165,87.996700,48.049575,45.126582,30.860435,23.101431,198.611928,85.271038,0.600395,198.646724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.798766,47.920444,203.999183,163.951596,222.978273,220.205605,99.336871,14.265047,197.767393,3.084991,43.601229,47.691883,162.495250,205.811029,160.690009,198.256671,97.563938,192.041301,-0.000458,-1.199960,93.002171,61.710083,196.653297,17.421033,73.247701,0.698179,894819.034710,0.882937,9.112229,24.726204,4.198358,0.079804,0.070680,32.000000,92.905441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417248,68.136849,106.778056,89.620253,37.866047,40.253165,87.996700,48.092443,45.126582,30.860435,23.072606,198.673743,85.107282,0.598921,198.714427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.733380,47.920444,203.973355,163.951596,222.977704,220.203005,99.451816,14.258768,197.807366,3.084837,43.299332,47.628101,162.500108,205.862485,160.723085,198.227249,97.581070,191.987519,-0.000458,-1.200528,92.899977,61.827138,196.530360,17.419881,73.176228,0.694628,894511.446723,0.878567,8.904272,24.770894,4.180417,0.079854,0.071677,32.000000,92.894383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416811,68.117697,106.777513,89.620253,37.865363,40.253165,87.996700,47.979746,45.126582,30.860435,23.059334,198.903632,84.584906,0.597833,198.841217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.731303,47.900384,204.121938,163.934773,222.912623,220.215442,99.314103,14.270756,197.848282,3.093149,43.277377,47.668190,162.463035,205.916714,160.717523,198.353484,97.568783,191.995915,-0.000459,-1.199947,92.612022,62.027964,196.715295,17.419709,73.168836,0.696043,894531.071885,0.878847,8.973056,24.733681,4.185496,0.079308,0.071868,32.000000,92.832326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396161,68.116537,106.771316,89.620253,37.841391,40.253165,87.996700,48.018728,45.126582,30.860435,23.021317,198.628206,85.887177,0.602162,198.485159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.722810,47.856418,204.015873,163.930848,222.889756,220.214220,99.399104,14.263050,197.836654,3.095829,43.640333,47.879288,162.480337,205.953695,160.717186,198.267711,97.567917,192.091866,-0.000460,-1.198173,92.390879,62.084947,196.441640,17.418234,73.241084,0.696491,894579.381354,0.880108,8.955181,24.749104,4.188723,0.081036,0.071133,32.000000,92.841154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404085,68.116996,106.843655,89.620253,37.852817,40.253165,87.996700,48.021453,45.126582,30.860435,23.001624,198.798209,85.254970,0.593353,198.554789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.824747,47.891591,204.213286,163.944026,222.983605,220.199535,99.488518,14.259196,197.819726,3.100081,43.481053,47.718195,162.490666,205.944297,160.725657,198.355615,97.585474,192.215504,-0.000460,-1.198173,92.258080,61.985694,196.636841,17.419349,73.151887,0.695559,894468.311554,0.879412,8.920155,24.785792,4.187276,0.079911,0.071227,32.000000,92.830522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387297,68.136760,106.848703,89.620253,37.867929,40.253165,87.996700,48.063429,45.126582,30.860435,22.926441,198.977036,85.933251,0.597543,198.470643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
