OSU 80 Ton Compressor Load Stand
48.625367,47.891591,204.251338,163.944026,222.937568,220.185027,99.338317,14.255201,197.874240,3.101949,43.288785,47.812961,162.488256,205.872128,160.729259,198.327499,97.584776,192.260318,-0.000459,-1.198769,92.314877,61.802661,196.624524,17.418602,73.181115,0.695526,894207.184961,0.877070,8.807234,24.819340,4.182224,0.079079,0.070511,32.000000,92.831841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393758,68.112880,106.849603,89.620253,37.793053,40.253165,87.996700,47.974772,45.126582,30.860435,22.939171,198.676635,86.254160,0.592470,198.517338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.750006,47.872905,204.174700,163.951877,222.876214,220.137133,99.420749,14.267331,197.915299,3.096604,43.065052,47.947894,162.491199,206.002501,160.726567,198.388359,97.580949,192.144304,-0.000459,-1.200761,92.331150,62.029930,196.552138,17.419177,73.180754,0.697881,894538.724580,0.881876,9.057984,24.831791,4.200510,0.077360,0.069659,32.000000,92.825164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367978,68.111151,106.812797,89.620253,37.832443,40.253165,87.996700,48.090755,45.126582,30.860435,22.899670,198.841499,85.769202,0.592108,198.503727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.777974,47.878126,204.245087,163.934212,222.900327,220.091113,99.511804,14.263335,198.042543,3.095133,43.691439,47.793319,162.509903,206.103701,160.743431,198.516050,97.606540,192.350888,-0.000458,-1.200185,92.391730,62.144367,196.693190,17.419792,73.179041,0.695960,894107.808110,0.878409,8.908019,24.792332,4.188198,0.079158,0.069833,32.000000,92.826249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362935,68.131047,106.819435,89.620253,37.783681,40.253165,87.996700,48.023853,45.126582,30.860435,22.882528,199.023609,85.265168,0.593813,198.585473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.697730,47.898186,204.158769,163.940100,222.910984,220.070637,99.497990,14.265047,198.018433,3.102829,43.834404,47.742239,162.470618,206.066108,160.722113,198.433340,97.591695,192.200460,-0.000457,-1.199604,92.299686,61.976353,196.738792,17.421118,73.199073,0.695665,893791.393604,0.876877,8.883819,24.843805,4.187240,0.079172,0.071233,32.000000,92.842031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335276,68.093749,106.788429,89.620253,37.781067,40.253165,87.996700,48.010463,45.126582,30.860435,22.860617,198.995981,85.455850,0.597056,198.638974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.750049,47.906429,204.130867,163.950194,222.952761,220.048803,99.331716,14.259767,198.022959,3.095564,43.823076,47.670360,162.480948,205.997710,160.719302,198.436208,97.574162,192.184896,-0.000458,-1.199626,92.317927,61.998843,196.635291,17.420818,73.300800,0.696245,893947.926535,0.878570,8.988331,24.802541,4.192367,0.080587,0.071918,32.000000,92.826825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337568,68.102286,106.786587,89.620253,37.761427,40.253165,87.996700,48.059004,45.126582,30.860435,22.860362,198.663432,86.397593,0.596384,198.311949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.769975,47.906429,204.202302,163.950194,223.033789,220.027529,99.413610,14.263335,198.035189,3.101456,43.089349,47.770902,162.479703,206.151161,160.715046,198.525014,97.577759,192.269431,-0.000459,-1.200787,92.283733,62.029201,196.687153,17.421237,73.245862,0.694511,893873.058155,0.878926,8.941500,24.814265,4.187296,0.079336,0.070598,32.000000,92.831655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337022,68.088430,106.750365,89.620253,37.707052,40.253165,87.996700,48.032064,45.126582,30.860435,22.849076,198.827221,85.903244,0.589232,198.554238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.873851,47.866860,204.326582,163.937857,223.028840,219.997851,99.381050,14.263192,198.009550,3.107285,43.243130,47.822415,162.494457,206.160641,160.703882,198.487549,97.605169,192.424041,-0.000459,-1.200812,92.231950,62.217080,196.734979,17.421866,73.278767,0.694889,893744.422013,0.877719,8.920536,24.842206,4.187050,0.079019,0.070215,32.000000,92.847095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353329,68.112266,106.763578,89.620253,37.739013,40.253165,87.996700,48.022528,45.126582,30.860435,22.789896,198.762100,86.256068,0.592501,198.436968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.797533,47.844052,204.311213,163.913464,222.963138,219.966563,99.380826,14.263192,198.059398,3.118678,43.582608,47.734374,162.481125,206.244960,160.731514,198.604568,97.617077,192.514966,-0.000459,-1.200817,92.319855,62.097994,196.839075,17.422272,73.257600,0.693412,893239.699211,0.875721,8.771787,24.872450,4.180693,0.079501,0.070468,32.000000,92.832804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346889,68.105809,106.760249,89.620253,37.740263,40.253165,87.996700,47.964139,45.126582,30.860435,22.766862,198.761653,85.264288,0.589088,198.489211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.700129,47.836358,204.369344,163.912342,222.853732,219.950780,99.405079,14.263906,198.118132,3.117915,43.454384,47.784631,162.483811,206.233931,160.715778,198.559647,97.614540,192.498866,-0.000459,-1.199577,92.460033,62.097891,196.926915,17.422685,73.260430,0.694368,893119.907306,0.877062,8.829175,24.894431,4.186917,0.080073,0.072442,32.000000,92.866621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316675,68.104627,106.738244,89.620253,37.742765,40.253165,87.996700,48.025047,45.126582,30.860435,22.710770,198.810157,84.958933,0.596589,198.580556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.921079,47.836358,204.501025,163.912342,222.869856,219.855746,99.319058,14.263050,198.183141,3.108995,43.444150,47.842902,162.486753,206.284776,160.727753,198.649570,97.637425,192.490990,-0.000459,-1.196532,92.501820,62.091971,196.842358,17.422587,73.224370,0.695598,893215.574111,0.877513,8.919919,24.892405,4.196232,0.079925,0.070807,32.000000,92.871047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312876,68.099570,106.727484,89.620253,37.732060,40.253165,87.996700,48.065718,45.126582,30.860435,22.677158,198.638117,85.231566,0.589151,198.571547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.760288,47.836358,204.466870,163.912342,222.844892,219.782602,99.418276,14.262336,198.313177,3.114029,43.637390,47.800442,162.494475,206.287813,160.721953,198.727249,97.616171,192.468402,-0.000460,-1.194670,92.598730,61.963513,197.059299,17.421144,73.256374,0.693240,892369.770482,0.874688,8.691705,24.865147,4.180223,0.077552,0.069581,32.000000,92.900990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302331,68.105217,106.697687,89.620253,37.765439,40.253165,87.996700,47.940659,45.126582,30.860435,22.651084,198.836553,85.240810,0.595578,198.392633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.862931,47.830588,204.609792,163.903931,222.826043,219.759285,99.244072,14.267188,198.267037,3.112462,42.982342,47.973254,162.454242,206.385955,160.705325,198.758341,97.612597,192.573484,-0.000460,-1.194681,92.681162,62.321213,196.887450,17.421233,73.222855,0.694611,892412.476332,0.876722,8.860654,24.877983,4.193307,0.079345,0.071331,32.000000,92.886083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293948,68.059797,106.610197,89.620253,37.728551,40.253165,87.996700,48.031555,45.126582,30.860435,22.619165,198.488144,85.265755,0.596952,198.596764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.784617,47.803658,204.551576,163.907295,222.858845,219.763818,99.363919,14.263192,198.316485,3.116288,43.100516,47.883491,162.451477,206.407239,160.719478,198.810735,97.614016,192.753787,-0.000461,-1.194679,92.834881,61.997204,197.024912,17.420738,73.252479,0.693908,892157.914657,0.876106,8.746985,24.920716,4.187424,0.079975,0.071437,32.000000,92.898823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268907,68.076695,106.576985,89.620253,37.790631,40.253165,87.996700,47.973611,45.126582,30.860435,22.592516,198.727839,86.211534,0.595901,198.461949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.820203,47.792667,204.645034,163.908697,222.878717,219.785648,99.233487,14.259767,198.315675,3.119541,42.518658,47.865934,162.475869,206.465626,160.728880,198.784330,97.640094,192.616015,-0.000462,-1.194681,92.832429,61.960455,197.069130,17.419019,73.306588,0.694418,892222.035017,0.876561,8.802364,24.986447,4.192952,0.079648,0.070579,32.000000,92.862012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318267,68.110381,106.564609,89.620253,37.827933,40.253165,87.996700,48.018108,45.126582,30.860435,22.537690,198.466975,86.428848,0.590035,198.362854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.833461,47.792667,204.616580,163.908697,222.922757,219.792818,99.435555,14.270042,198.338535,3.112908,43.462209,47.998525,162.451358,206.442956,160.703939,198.894511,97.635188,192.671507,-0.000462,-1.194680,92.917928,62.131308,197.166205,17.416818,73.320129,0.693730,892112.120123,0.877063,8.753958,24.909063,4.191810,0.078320,0.069703,32.000000,92.838087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275827,68.080306,106.512398,89.620253,37.806051,40.253165,87.996700,47.994810,45.126582,30.860435,22.496857,198.871110,84.131056,0.588402,198.917928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.845404,47.834984,204.823741,163.937297,222.949965,219.836452,99.395323,14.267331,198.499751,3.117214,43.658581,48.125438,162.479424,206.479714,160.733947,198.949820,97.652659,192.669775,-0.000460,-1.194769,93.108942,62.280844,197.278521,17.415362,73.367819,0.693391,892142.433821,0.875045,8.740024,24.934638,4.190090,0.078402,0.070607,32.000000,92.843938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306020,68.105172,106.495875,89.620253,37.754264,40.253165,87.996700,47.987034,45.126582,30.860435,22.509303,198.790646,84.953797,0.604290,198.576465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.924410,47.867134,204.781267,163.966176,222.911895,219.893253,99.432591,14.262479,198.472835,3.101504,42.993646,48.101906,162.486257,206.661930,160.709204,198.995817,97.655811,192.815431,-0.000461,-1.194282,93.193229,62.407003,197.200084,17.411633,73.373066,0.693511,892349.469197,0.875440,8.769793,24.916523,4.193306,0.079994,0.071380,32.000000,92.852765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288270,68.071988,106.418211,89.620253,37.855346,40.253165,87.996700,47.978743,45.126582,30.860435,22.506929,198.865182,86.214468,0.598930,198.319699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.933560,47.843777,204.893055,163.952718,222.936229,219.945783,99.316055,14.260909,198.507712,3.102862,42.972266,47.983706,162.481813,206.570659,160.708511,199.066936,97.669791,192.814188,-0.000461,-1.193679,92.867350,62.059773,197.175509,17.408528,73.390051,0.693157,892537.540783,0.876429,8.760655,24.969689,4.188855,0.078526,0.070400,32.000000,92.847428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272573,68.065815,106.385096,89.620253,37.866575,40.253165,87.996700,47.932883,45.126582,30.860435,22.483922,198.632110,85.220487,0.589827,198.579218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.893378,47.867134,204.975291,163.949353,222.975988,219.936572,99.400847,14.267902,198.559486,3.099962,43.475766,47.814779,162.499845,206.689697,160.709283,199.057957,97.681740,192.868521,-0.000461,-1.193672,92.781658,62.317843,197.302913,17.407761,73.426995,0.692742,892612.760203,0.874843,8.686029,24.953159,4.187168,0.077714,0.069911,32.000000,92.806509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275498,68.092869,106.340416,89.620253,37.898022,40.253165,87.996700,47.923982,45.126582,30.860435,22.435700,198.801694,85.605373,0.596574,198.508211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.940926,47.867134,204.847636,163.949353,222.999691,219.933952,99.284871,14.258768,198.682410,3.091112,43.624817,47.843819,162.501445,206.744823,160.759776,199.105377,97.707562,192.912604,-0.000462,-1.193663,92.775738,62.236506,197.432301,17.406553,73.393369,0.693105,892657.925669,0.874915,8.751558,24.961430,4.192291,0.080139,0.072084,32.000000,92.826014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273533,68.112109,106.385497,89.620253,37.957972,40.253165,87.996700,47.943335,45.126582,30.860435,22.434806,198.569742,85.761572,0.594503,198.597118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.917710,47.856143,204.922088,163.957204,223.058586,219.961151,99.324653,14.257484,198.660696,3.098045,43.455945,48.024627,162.484341,206.764904,160.728720,199.131636,97.685528,193.023303,-0.000462,-1.194242,92.766157,62.333399,197.448801,17.405271,73.393783,0.692527,892467.580100,0.874982,8.701657,24.952012,4.185610,0.080067,0.070299,32.000000,92.790921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272878,68.057387,106.348148,89.620253,37.935073,40.253165,87.996700,47.913071,45.126582,30.860435,22.400664,198.649306,84.328267,0.592654,198.719541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.876530,47.866310,205.019465,163.967298,223.071520,219.942894,99.519309,14.261052,198.650045,3.092994,43.662776,47.905067,162.479245,206.725578,160.734896,199.130803,97.710863,193.081066,-0.000463,-1.195995,92.782254,62.605850,197.315152,17.403829,73.446630,0.693050,892677.165396,0.875174,8.715024,25.015225,4.189119,0.077523,0.069682,32.000000,92.807108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274712,68.080020,106.298816,89.620253,37.968283,40.253165,87.996700,47.921758,45.126582,30.860435,22.376562,199.038618,86.423419,0.603185,198.318715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.010840,47.854219,205.126798,163.979074,223.141422,219.947451,99.363091,14.261052,198.783573,3.087589,43.050197,47.855523,162.490562,206.983918,160.741724,199.219463,97.726851,193.066048,-0.000463,-1.195996,92.873382,62.374865,197.440622,17.404946,73.469024,0.693249,892594.508640,0.874231,8.768424,25.011371,4.194640,0.079500,0.070336,32.000000,92.835715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282659,68.092147,106.302315,89.620253,38.020848,40.253165,87.996700,47.942597,45.126582,30.860435,22.363437,198.726183,86.104271,0.589156,198.416905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.917066,47.854219,205.107570,163.979074,223.229692,219.996835,99.338562,14.262479,198.831417,3.093559,43.480633,47.782229,162.516771,207.007852,160.754075,199.431622,97.757852,193.065027,-0.000460,-1.195992,92.783441,62.218817,197.627886,17.405775,73.479969,0.691626,892300.558513,0.872931,8.615435,24.989799,4.185335,0.080140,0.071507,32.000000,92.853156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298355,68.080020,106.311534,89.620253,38.080474,40.253165,87.996700,47.860214,45.126582,30.860435,22.327697,198.677124,84.648589,0.590134,198.647393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.906724,47.858341,205.199273,163.986364,223.250498,220.022299,99.390115,14.261480,198.856241,3.094444,43.648449,47.949678,162.493702,207.008158,160.743366,199.395256,97.745146,193.079372,-0.000460,-1.194848,92.704426,62.336251,197.627866,17.408966,73.489633,0.692789,892518.924172,0.875201,8.713778,24.958418,4.192965,0.079467,0.070617,32.000000,92.892906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269537,68.077327,106.271482,89.620253,38.120001,40.253165,87.996700,47.873571,45.126582,30.860435,22.299619,198.780229,85.576759,0.601382,198.558093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.028259,47.893239,205.238880,163.995056,223.355003,220.046901,99.378814,14.266046,198.999075,3.094824,42.977253,48.040011,162.524552,207.062631,160.733667,199.474467,97.738381,193.208818,-0.000461,-1.191361,92.984550,62.313047,197.658865,17.412936,73.571347,0.693105,892738.004467,0.874609,8.729652,24.992825,4.195783,0.078675,0.070106,32.000000,92.888527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280824,68.062442,106.247265,89.620253,38.132290,40.253165,87.996700,47.909348,45.126582,30.860435,22.311093,198.757628,85.748806,0.599398,198.489250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.897384,47.891591,205.378213,164.002907,223.453774,220.082135,99.518264,14.271612,198.959532,3.102696,43.548503,47.935119,162.515151,207.025466,160.747563,199.507739,97.745593,193.228422,-0.000462,-1.187848,93.288597,62.377421,197.629514,17.417774,73.503606,0.691116,892745.895623,0.872939,8.636203,25.031343,4.186134,0.080110,0.071048,32.000000,92.878405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256328,68.081967,106.246051,89.620253,38.204101,40.253165,87.996700,47.834264,45.126582,30.860435,22.290688,199.036528,85.100385,0.592968,198.748022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.022861,47.891591,205.366675,164.002907,223.434326,220.118306,99.382422,14.263763,199.044679,3.098122,43.405041,47.984449,162.506974,207.170600,160.727333,199.547643,97.767649,193.280483,-0.000462,-1.186121,93.397383,62.203766,197.824961,17.422278,73.566424,0.693790,893059.291199,0.874442,8.771808,25.031417,4.200188,0.078712,0.071162,32.000000,92.861797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245215,68.086629,106.204612,89.620253,38.211872,40.253165,87.996700,47.904333,45.126582,30.860435,22.268557,198.764844,85.263334,0.599246,198.631107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.904372,47.908078,205.268484,164.005711,223.491494,220.148032,99.482960,14.263192,199.035773,3.100855,43.736122,47.974294,162.506677,207.101856,160.733806,199.469168,97.793785,193.456212,-0.000462,-1.185567,93.249622,62.367041,197.802527,17.426293,73.613123,0.691743,892919.808653,0.873293,8.640210,25.028706,4.189202,0.077663,0.069596,32.000000,92.868689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266458,68.100441,106.219363,89.620253,38.312227,40.253165,87.996700,47.827612,45.126582,30.860435,22.264692,198.965920,86.597886,0.596846,198.323750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.039606,47.908078,205.379372,164.006552,223.567883,220.184630,99.457457,14.269329,199.027854,3.076840,42.921988,48.016491,162.493997,207.193290,160.739149,199.556305,97.803556,193.412560,-0.000464,-1.185591,93.269430,62.341976,197.779948,17.429736,73.633461,0.692655,893171.058963,0.874916,8.780960,25.067837,4.197344,0.079349,0.071562,32.000000,92.874072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242900,68.078902,106.184858,89.620253,38.320845,40.253165,87.996700,47.890474,45.126582,30.860435,22.245766,198.914914,86.703315,0.588796,198.465568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.038327,47.900659,205.385339,164.008235,223.579410,220.204493,99.407131,14.264477,199.146070,3.077254,43.351685,48.076939,162.517915,207.301951,160.763119,199.732196,97.793217,193.464189,-0.000463,-1.185607,93.363107,62.276029,197.820454,17.433408,73.647723,0.691186,893065.082478,0.872606,8.639156,25.041857,4.188031,0.079500,0.070909,32.000000,92.874178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239058,68.082951,106.214023,89.620253,38.381396,40.253165,87.996700,47.808105,45.126582,30.860435,22.226840,198.814262,85.595248,0.586995,198.640705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.040830,47.895987,205.462693,164.016927,223.540781,220.242592,99.431005,14.264619,199.117611,3.064645,43.379666,48.175032,162.535294,207.310249,160.764742,199.597556,97.819627,193.512651,-0.000462,-1.185617,93.505949,62.519082,197.956018,17.437409,73.650536,0.691125,893172.040622,0.873134,8.633076,25.071368,4.188262,0.079826,0.071811,32.000000,92.864375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232966,68.061872,106.201579,89.620253,38.447275,40.253165,87.996700,47.801804,45.126582,30.860435,22.199904,198.862010,84.950275,0.594657,198.572059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.960316,47.895987,205.421260,164.016927,223.654948,220.291039,99.497748,14.264619,199.104863,3.059863,43.546876,47.958990,162.496801,207.391469,160.755122,199.694202,97.837664,193.488002,-0.000463,-1.184457,93.505506,62.329916,198.051629,17.441114,73.638474,0.691356,893200.695502,0.873015,8.625782,25.062949,4.189625,0.079372,0.071035,32.000000,92.897872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203272,68.071612,106.211888,89.620253,38.489470,40.253165,87.996700,47.791844,45.126582,30.860435,22.175350,198.995495,85.592827,0.599395,198.559195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.024192,47.891591,205.368564,164.025619,223.668754,220.373118,99.289597,14.263192,199.255923,3.062156,43.450005,48.015228,162.534247,207.308985,160.779487,199.693753,97.869146,193.446091,-0.000464,-1.182378,93.449041,62.553266,197.969275,17.445482,73.673994,0.692514,893447.919745,0.874214,8.710171,25.035761,4.195669,0.080719,0.072170,32.000000,92.944891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258772,68.086496,106.242288,89.620253,38.565557,40.253165,87.996700,47.831771,45.126582,30.860435,22.155219,198.579195,85.137362,0.595794,198.789722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.093448,47.908353,205.562004,164.036554,223.701198,220.465241,99.446534,14.262621,199.182950,3.055436,42.888932,48.037886,162.533003,207.300585,160.772975,199.707850,97.846694,193.477026,-0.000465,-1.182086,93.343075,62.334289,198.040658,17.450464,73.623707,0.691520,893535.732703,0.875095,8.638816,24.988719,4.189127,0.080459,0.071585,32.000000,92.913419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227114,68.079711,106.213671,89.620253,38.556476,40.253165,87.996700,47.784202,45.126582,30.860435,22.123485,198.893069,84.594811,0.598410,198.722059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.994593,47.900109,205.527842,164.034311,223.715879,220.487768,99.410469,14.259196,199.242775,3.043930,43.344835,47.999699,162.542996,207.322766,160.746135,199.740280,97.863080,193.574647,-0.000466,-1.182655,93.317690,62.365332,197.872769,17.454293,73.608670,0.692536,893924.308847,0.873552,8.620016,25.010997,4.186714,0.077715,0.069370,32.000000,92.960203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224472,68.065417,106.219160,89.620253,38.658355,40.253165,87.996700,47.738350,45.126582,30.860435,22.121012,198.820939,84.620929,0.602170,198.599085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.037507,47.900109,205.622170,164.034311,223.774221,220.511738,99.328702,14.262051,199.244322,3.053000,42.937461,48.002716,162.519928,207.407004,160.737683,199.820223,97.862341,193.527876,-0.000466,-1.182652,93.244261,62.460482,197.880681,17.459762,73.702770,0.693248,894101.404763,0.875093,8.678353,25.042506,4.194909,0.079851,0.071377,32.000000,92.980874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210585,68.042761,106.191359,89.620253,38.662774,40.253165,87.996700,47.787329,45.126582,30.860435,22.093213,198.657404,86.405517,0.603031,198.375009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.134845,47.920444,205.461196,164.042162,223.800392,220.558214,99.329788,14.260909,199.310516,3.045851,43.450769,48.227200,162.535392,207.472568,160.754686,199.701737,97.865449,193.542242,-0.000467,-1.182637,93.093533,62.576793,198.037966,17.464820,73.657496,0.692137,894131.231370,0.875058,8.633385,25.025885,4.193161,0.077896,0.070144,32.000000,92.988443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205280,68.051583,106.221906,89.620253,38.766223,40.253165,87.996700,47.754113,45.126582,30.860435,22.094095,198.659576,86.065092,0.590384,198.323987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.052875,47.920444,205.502796,164.042162,223.803663,220.627546,99.479287,14.260338,199.238033,3.042659,43.776860,48.143299,162.521409,207.443293,160.761356,199.887288,97.871623,193.494168,-0.000468,-1.182648,92.894420,62.588310,198.043922,17.469433,73.576395,0.691186,894214.170014,0.873357,8.551836,25.028111,4.181578,0.080042,0.071192,32.000000,93.026166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215956,68.053968,106.218868,89.620253,38.800069,40.253165,87.996700,47.689918,45.126582,30.860435,22.076401,198.958575,85.203760,0.591541,198.425245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.120251,48.007278,205.483607,164.053378,223.885946,220.708860,99.316382,14.262051,199.221441,3.034353,44.061636,48.005315,162.544536,207.331818,160.769115,199.719991,97.877459,193.556606,-0.000468,-1.182654,92.761229,62.440226,198.051997,17.473537,73.638077,0.693264,894595.578465,0.873938,8.637624,25.004091,4.189414,0.077345,0.069660,32.000000,93.021935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198380,68.060053,106.209525,89.620253,38.813322,40.253165,87.996700,47.725102,45.126582,30.860435,22.058707,198.632765,86.573748,0.598657,198.414191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.210571,48.058116,205.577862,164.071603,223.937353,220.770357,99.325808,14.275037,199.288034,3.043166,43.891514,48.132495,162.556385,207.341379,160.766324,199.721569,97.844922,193.508540,-0.000469,-1.184504,92.698541,62.467587,198.086357,17.478114,73.601043,0.692254,895046.568020,0.874574,8.653936,25.021432,4.183277,0.080080,0.071361,32.000000,92.967394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210650,68.059878,106.194798,89.620253,38.870147,40.253165,87.996700,47.677886,45.126582,30.860435,22.134757,198.651617,85.652474,0.588819,198.506874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.080686,48.058116,205.556232,164.071603,223.932476,220.825033,99.374864,14.265333,199.233058,3.061621,43.988309,48.207096,162.576944,207.396913,160.777526,199.776405,97.882112,193.617839,-0.000469,-1.185091,92.906115,62.496109,197.897995,17.483706,73.598735,0.692023,895434.295351,0.873076,8.610351,25.036128,4.177514,0.077956,0.070217,32.000000,92.945406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208074,68.079753,106.200999,89.620253,38.920218,40.253165,87.996700,47.616497,45.126582,30.860435,22.178910,198.749727,85.396056,0.594654,198.534096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.019531,48.038605,205.448056,164.064594,224.010446,220.915379,99.144758,14.261908,199.187957,3.067744,44.275541,47.918268,162.555081,207.275734,160.748093,199.736147,97.833294,193.493779,-0.000468,-1.186702,93.058970,62.201094,198.202450,17.490092,73.633065,0.693753,895708.406939,0.875427,8.746177,25.039503,4.188129,0.080571,0.071444,32.000000,92.893073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185977,68.062592,106.188849,89.620253,38.938892,40.253165,87.996700,47.680051,45.126582,30.860435,22.155169,198.289516,85.931344,0.597913,198.445269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.121203,48.068009,205.601394,164.075248,224.081504,221.026073,99.207042,14.257627,199.293996,3.081327,44.129455,48.245035,162.555634,207.309943,160.758425,199.703996,97.846721,193.640495,-0.000467,-1.185530,93.190890,62.409992,198.053447,17.498934,73.662508,0.694170,896313.801126,0.878985,8.790714,25.042276,4.191147,0.078382,0.069716,32.000000,92.907386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201938,68.087326,106.232009,89.620253,38.995048,40.253165,87.996700,47.701262,45.126582,30.860435,22.177066,198.414084,84.972653,0.594822,198.616394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.178635,48.048223,205.506809,164.076931,224.077275,221.079353,99.426183,14.268900,199.255421,3.078532,43.515350,48.077627,162.540071,207.330024,160.751854,199.754385,97.850485,193.486569,-0.000465,-1.184973,93.207908,62.390065,197.983468,17.505729,73.612546,0.694910,896710.712547,0.875699,8.818964,25.043977,4.192038,0.079821,0.071287,32.000000,92.911576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201741,68.080891,106.247282,89.620253,39.078645,40.253165,87.996700,47.638448,45.126582,30.860435,22.174078,198.852366,86.059443,0.601920,198.275796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.057603,48.026789,205.517598,164.052256,224.063148,221.133641,99.317489,14.266903,199.202431,3.067928,43.691913,47.981578,162.544455,207.272411,160.750231,199.718650,97.814310,193.537951,-0.000464,-1.184969,93.326765,62.422045,198.013612,17.512661,73.595435,0.693086,896685.585375,0.874021,8.633829,25.022409,4.178782,0.077380,0.068837,32.000000,92.932162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188335,68.115693,106.272738,89.620253,39.071194,40.253165,87.996700,47.594938,45.126582,30.860435,22.149729,198.634979,86.191504,0.592844,198.385906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.040274,48.026789,205.361551,164.052256,224.057832,221.163212,99.394282,14.248065,199.127535,3.069289,43.838415,48.003513,162.522079,207.288802,160.757890,199.563889,97.849007,193.441412,-0.000463,-1.184993,93.300409,62.316629,197.801758,17.519213,73.592587,0.694881,897187.668867,0.877538,8.739017,25.077657,4.189312,0.079374,0.070789,32.000000,92.922210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193881,68.087982,106.305922,89.620253,39.129109,40.253165,87.996700,47.654438,45.126582,30.860435,22.122341,198.788564,85.598549,0.593331,198.519974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.994844,48.027613,205.339368,164.057864,223.969552,221.196540,99.327959,14.266332,199.107393,3.073330,43.779421,48.146693,162.550064,207.274939,160.774655,199.655985,97.854358,193.430295,-0.000463,-1.184793,93.295718,62.389130,197.873051,17.527062,73.556129,0.694845,897186.367984,0.877321,8.757167,25.007120,4.187610,0.078375,0.069660,32.000000,92.946987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173378,68.101115,106.339085,89.620253,39.157743,40.253165,87.996700,47.679250,45.126582,30.860435,22.113714,198.655918,86.239193,0.597387,198.428392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.950233,48.048498,205.438339,164.075809,224.026340,221.210671,99.417194,14.262764,199.015896,3.078470,43.596989,48.036079,162.535804,207.098981,160.749458,199.633348,97.846409,193.377102,-0.000462,-1.184801,93.276526,62.083518,197.773546,17.534006,73.556237,0.695808,897371.720921,0.878945,8.805594,24.997641,4.191040,0.080135,0.069914,32.000000,92.960001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180015,68.096540,106.338771,89.620253,39.149249,40.253165,87.996700,47.674657,45.126582,30.860435,22.127859,198.834387,85.077715,0.593476,198.681854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.004972,48.033384,205.234287,164.079174,224.072370,221.229911,99.314385,14.258626,199.097726,3.083027,43.287989,47.987108,162.546923,207.269842,160.756089,199.604111,97.848799,193.321706,-0.000462,-1.185414,93.353612,62.395309,197.900588,17.538941,73.577603,0.695248,897470.667799,0.879232,8.814230,24.993399,4.189692,0.080146,0.071997,32.000000,92.967658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195212,68.127993,106.363030,89.620253,39.173308,40.253165,87.996700,47.694319,45.126582,30.860435,22.107614,198.628770,86.775875,0.601496,198.282838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.998128,48.012500,205.335554,164.084782,224.116754,221.257881,99.549094,14.262764,199.015406,3.088562,43.989034,48.056547,162.556600,207.104689,160.750368,199.473467,97.859095,193.380040,-0.000460,-1.185446,93.486776,62.237072,197.784641,17.541851,73.553010,0.695346,897528.300820,0.879010,8.800750,24.962869,4.188030,0.079422,0.071104,32.000000,92.967104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184338,68.107527,106.363281,89.620253,39.184101,40.253165,87.996700,47.656934,45.126582,30.860435,22.101175,199.098188,86.092532,0.589587,198.493459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.015372,48.012500,205.310932,164.084782,224.093143,221.320137,99.454400,14.265190,198.971579,3.107107,44.445792,47.919601,162.553460,207.099939,160.749853,199.362297,97.867639,193.213675,-0.000461,-1.185463,93.498527,62.098685,197.611019,17.544920,73.575944,0.695949,897551.399701,0.877133,8.787039,24.974242,4.190682,0.077779,0.069143,32.000000,92.983777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168420,68.106126,106.397615,89.620253,39.218605,40.253165,87.996700,47.654863,45.126582,30.860435,22.072189,198.908801,86.199428,0.594583,198.497747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.958571,48.043002,205.253535,164.104409,224.012710,221.366831,99.524860,14.265333,199.045922,3.102408,44.491162,48.057978,162.565329,207.119490,160.762501,199.450448,97.840217,193.217736,-0.000462,-1.184855,93.678279,62.204029,197.668757,17.547881,73.622084,0.695658,897735.683700,0.877872,8.768967,24.903890,4.188705,0.079532,0.070650,32.000000,92.974380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169097,68.099735,106.435717,89.620253,39.274742,40.253165,87.996700,47.639181,45.126582,30.860435,22.094572,199.049720,86.568466,0.593783,198.432484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.975398,48.096313,205.111860,164.136655,223.996233,221.406997,99.482867,14.265047,198.910801,3.098647,44.746681,48.059642,162.566810,207.096045,160.741045,199.473142,97.852777,193.193617,-0.000462,-1.180932,93.653497,62.242949,197.695229,17.550788,73.572825,0.696000,898216.159654,0.878641,8.859015,24.932822,4.192392,0.079900,0.071535,32.000000,92.968426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169905,68.089732,106.431046,89.620253,39.282973,40.253165,87.996700,47.681210,45.126582,30.860435,22.141275,198.965735,85.250495,0.591912,198.588148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.008938,48.141105,205.161715,164.162451,223.902484,221.425535,99.387411,14.261052,198.956490,3.110467,44.436354,47.997169,162.575421,207.076229,160.774495,199.394991,97.859924,193.239083,-0.000462,-1.182670,93.724063,62.210203,197.634454,17.551454,73.531463,0.696156,898443.584275,0.879166,8.895128,24.911138,4.188087,0.077287,0.069196,32.000000,92.965918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200167,68.096364,106.431362,89.620253,39.312460,40.253165,87.996700,47.650882,45.126582,30.860435,22.186488,198.774822,85.599723,0.598280,198.693105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.908197,48.128464,205.029333,164.154320,223.840716,221.430219,99.379675,14.258626,198.815142,3.117616,44.243128,47.989220,162.613931,206.974806,160.799929,199.352147,97.867346,193.117492,-0.000463,-1.184426,93.883597,62.251883,197.811340,17.550681,73.611879,0.696411,898576.637909,0.879328,8.904313,24.921047,4.186210,0.079771,0.071348,32.000000,92.978635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255601,68.103280,106.504377,89.620253,39.316133,40.253165,87.996700,47.626266,45.126582,30.860435,22.190784,198.759351,86.406031,0.598228,198.614742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.000101,48.165837,204.972823,164.162451,223.793554,221.435541,99.528649,14.261622,198.847721,3.122506,43.776429,47.906937,162.573682,206.871791,160.793060,199.335260,97.859566,193.225289,-0.000462,-1.187331,93.972139,61.890107,197.626867,17.544490,73.516120,0.696571,898681.548615,0.881394,8.997331,24.868431,4.192126,0.080044,0.070652,32.000000,92.954245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245121,68.069484,106.479559,89.620253,39.315307,40.253165,87.996700,47.712225,45.126582,30.860435,22.182445,199.057297,86.552765,0.593429,198.497944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.031880,48.100435,205.032901,164.132449,223.777872,221.446444,99.451492,14.262193,198.800242,3.111692,44.373893,47.830188,162.590686,206.814301,160.788666,199.300465,97.875214,193.172970,-0.000462,-1.189086,93.975330,62.166912,197.599864,17.537849,73.548899,0.696230,898645.882440,0.877868,8.931130,24.910536,4.182665,0.077975,0.069282,32.000000,92.976447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233637,68.065872,106.454070,89.620253,39.333389,40.253165,87.996700,47.622383,45.126582,30.860435,22.225827,198.902984,85.064582,0.603888,198.726386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.876913,48.100435,204.915367,164.132449,223.759907,221.437761,99.506459,14.261337,198.691026,3.100651,44.525461,47.858570,162.577691,206.793710,160.803847,199.282333,97.850942,193.227942,-0.000462,-1.190845,93.874834,62.183371,197.454123,17.528906,73.500938,0.695638,898441.870105,0.878287,8.839606,24.881186,4.181624,0.079111,0.070311,32.000000,93.015063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258679,68.070600,106.441566,89.620253,39.339613,40.253165,87.996700,47.602017,45.126582,30.860435,22.164153,199.012918,85.272798,0.601465,198.736771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.893033,48.101259,204.950447,164.123476,223.750894,221.452023,99.611117,14.261622,198.686409,3.088361,44.772067,47.962978,162.598151,206.730389,160.782986,199.199173,97.850265,193.045724,-0.000461,-1.191438,93.559052,62.312707,197.500256,17.521465,73.547691,0.697699,898753.581506,0.880857,9.002146,24.925889,4.192478,0.079244,0.070748,32.000000,93.062053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255164,68.081632,106.439701,89.620253,39.351893,40.253165,87.996700,47.685848,45.126582,30.860435,22.165231,199.222234,85.883508,0.601382,198.708683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
