OSU 80 Ton Compressor Load Stand
48.749295,48.161990,204.828193,164.141982,223.728845,221.436498,99.506280,14.262193,198.619807,3.096187,44.948668,47.835386,162.576309,206.733732,160.781402,199.268847,97.855361,193.016585,-0.000457,-1.191439,93.530822,62.129340,197.434421,17.515238,73.498071,0.697188,898785.268790,0.879668,8.986045,24.858827,4.191813,0.079955,0.071980,32.000000,93.043343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238484,68.044113,106.427637,89.620253,39.344655,40.253165,87.996700,47.676104,45.126582,30.860435,22.165556,199.012559,85.081163,0.597048,198.831815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.948242,48.189471,204.866592,164.164134,223.727474,221.450868,99.447836,14.262479,198.645098,3.095256,44.300752,47.977966,162.602476,206.645621,160.765884,199.170530,97.866356,192.959573,-0.000454,-1.192557,93.598419,62.391484,197.420185,17.507157,73.520249,0.699234,899101.332373,0.883564,9.197853,24.842893,4.201665,0.080906,0.072405,32.000000,93.078639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254967,68.054817,106.434948,89.620253,39.338812,40.253165,87.996700,47.757886,45.126582,30.860435,22.231444,198.895672,85.767001,0.604039,198.778195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.853341,48.189471,204.824417,164.164134,223.767431,221.485691,99.507705,14.263335,198.647425,3.089538,44.099637,47.901502,162.623507,206.771407,160.788092,199.057790,97.863544,193.038622,-0.000454,-1.193687,93.505677,62.170340,197.384820,17.497635,73.458765,0.696759,898877.787947,0.880223,9.016318,24.810692,4.185372,0.080143,0.071133,32.000000,93.042281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256648,68.052344,106.467979,89.620253,39.339220,40.253165,87.996700,47.641920,45.126582,30.860435,22.266575,199.015410,85.105814,0.597268,198.951995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.733403,48.127090,204.783407,164.137777,223.754852,221.480761,99.590105,14.256628,198.592994,3.101025,44.312813,47.963993,162.622441,206.685599,160.799809,199.099814,97.867710,192.855941,-0.000453,-1.194267,93.513855,62.004525,197.272060,17.487436,73.486460,0.698521,899182.872895,0.881728,9.115940,24.842905,4.192639,0.079807,0.071409,32.000000,93.007686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261276,68.067381,106.490411,89.620253,39.343943,40.253165,87.996700,47.693597,45.126582,30.860435,22.213457,199.180211,85.220341,0.602926,198.900383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.898719,48.108954,204.816114,164.113662,223.705439,221.440969,99.545644,14.260195,198.575969,3.102070,44.535284,47.815520,162.640016,206.573044,160.824192,199.037375,97.880313,192.869140,-0.000452,-1.195019,93.563790,62.178799,197.252622,17.481433,73.457449,0.699462,899169.630954,0.884991,9.173370,24.773009,4.201722,0.078748,0.070766,32.000000,93.013493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272825,68.065236,106.523987,89.620253,39.339783,40.253165,87.996700,47.762031,45.126582,30.860435,22.216356,199.091288,85.610655,0.595136,198.610021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.762892,48.131212,204.756769,164.135814,223.756106,221.393764,99.458128,14.260481,198.513004,3.100432,44.797430,47.888090,162.586854,206.655203,160.780313,199.027230,97.867416,192.931130,-0.000451,-1.195095,93.609916,62.277424,197.285050,17.475402,73.475010,0.697642,898622.306831,0.880108,8.987768,24.763088,4.188578,0.079566,0.070404,32.000000,92.908806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231889,68.023777,106.532301,89.620253,39.354661,40.253165,87.996700,47.668484,45.126582,30.860435,22.199675,198.916256,85.408748,0.598606,198.690351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.887226,48.131212,204.771595,164.135814,223.765207,221.379502,99.395272,14.258340,198.403812,3.098836,44.617197,47.700445,162.597735,206.725965,160.800620,198.945067,97.864943,192.802478,-0.000452,-1.195758,93.517514,61.960824,197.193335,17.470215,73.422217,0.698916,898764.166609,0.883472,9.152771,24.799051,4.199028,0.080504,0.070983,32.000000,92.924905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259682,68.055801,106.564869,89.620253,39.381807,40.253165,87.996700,47.745385,45.126582,30.860435,22.224797,198.790544,86.194659,0.601260,198.640509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.792554,48.153197,204.805024,164.174509,223.851779,221.412176,99.407478,14.268900,198.404729,3.102458,44.687673,47.883839,162.611519,206.580934,160.794880,198.926780,97.872514,192.724562,-0.000449,-1.196912,93.467665,62.095045,197.339154,17.460159,73.424778,0.697864,898516.647878,0.881480,9.022094,24.753647,4.188652,0.078865,0.070137,32.000000,92.917570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251276,68.058603,106.596242,89.620253,39.318229,40.253165,87.996700,47.669309,45.126582,30.860435,22.229209,198.814957,85.232520,0.594453,198.825324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.890825,48.153197,204.726752,164.174509,223.822270,221.381364,99.507907,14.263906,198.408560,3.097019,44.369471,47.937160,162.593864,206.555878,160.774176,198.968397,97.860591,192.830407,-0.000449,-1.198654,93.447315,62.099035,197.179158,17.452761,73.438985,0.699245,898826.885663,0.883454,9.143556,24.717069,4.197465,0.079529,0.071920,32.000000,92.957296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196496,68.015326,106.621437,89.620253,39.374368,40.253165,87.996700,47.728599,45.126582,30.860435,22.255522,199.015815,86.216890,0.602375,198.652940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.714821,48.158418,204.708062,164.178715,223.855725,221.347809,99.351420,14.260338,198.475924,3.096622,44.567031,47.785611,162.606680,206.507297,160.796047,198.895401,97.867738,192.732160,-0.000447,-1.200407,93.548412,62.145290,197.222254,17.444394,73.402997,0.697611,898600.732049,0.880472,9.040300,24.768396,4.187427,0.080206,0.071688,32.000000,92.980645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212740,68.032860,106.642840,89.620253,39.330812,40.253165,87.996700,47.671856,45.126582,30.860435,22.266313,198.702840,85.574265,0.594221,198.616158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.698115,48.161166,204.552981,164.167218,223.891572,221.296941,99.435479,14.260909,198.382028,3.099615,44.605214,47.822893,162.614717,206.386200,160.804102,198.877555,97.854821,192.728813,-0.000446,-1.202170,93.701302,61.988877,197.131293,17.436352,73.371534,0.699993,898723.669268,0.885272,9.230567,24.724674,4.202172,0.080234,0.071334,32.000000,92.962402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219967,68.045928,106.674608,89.620253,39.351012,40.253165,87.996700,47.771907,45.126582,30.860435,22.272333,198.870957,84.592683,0.600433,198.825520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.866618,48.157593,205.078984,164.172546,223.903587,221.229846,99.330845,14.258483,198.351981,3.092638,44.362115,47.850193,162.639462,206.486686,160.817996,198.902509,97.882160,192.635462,-0.000447,-1.202722,94.148787,62.164671,197.083019,17.429135,73.364953,0.699977,898605.078069,0.884664,9.250905,24.736344,4.200429,0.079952,0.070970,32.000000,92.938182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224093,68.058799,106.713620,89.620253,39.322382,40.253165,87.996700,47.784992,45.126582,30.860435,22.281321,198.661689,85.953501,0.607126,198.641925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.801282,48.157593,204.567702,164.172546,223.872971,221.174013,99.416611,14.263335,198.337548,3.081123,44.222334,47.813786,162.620029,206.442447,160.798896,198.910295,97.886264,192.689776,-0.000446,-1.205036,94.193006,62.103364,197.134372,17.422928,73.372201,0.698980,897940.066763,0.881933,9.070117,24.674241,4.196709,0.077610,0.069301,32.000000,92.952815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211735,68.052647,106.735587,89.620253,39.490483,40.253165,87.996700,47.689783,45.126582,30.860435,22.283878,198.833222,85.058125,0.596609,198.562499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.797198,48.131212,204.578633,164.162451,223.815696,221.143814,99.441492,14.261480,198.393223,3.079719,44.616582,47.816479,162.619733,206.424282,160.822290,198.858079,97.876815,192.655926,-0.000447,-1.205750,93.874596,62.082723,197.012432,17.413024,73.351286,0.698332,897800.508122,0.882258,9.138776,24.690366,4.191851,0.079462,0.069890,32.000000,92.961493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228000,68.061053,106.782721,89.620253,39.344707,40.253165,87.996700,47.726532,45.126582,30.860435,22.263089,198.882984,85.082557,0.602390,198.512185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.803922,48.135609,204.554966,164.156283,223.832836,221.115518,99.331957,14.257484,198.302442,3.059925,44.354806,47.865113,162.592756,206.482588,160.809544,198.880160,97.884091,192.665479,-0.000447,-1.206901,93.562347,62.117933,197.106494,17.402552,73.425895,0.698457,897646.499431,0.881934,9.116690,24.687207,4.192426,0.080508,0.071731,32.000000,92.920326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222236,68.054026,106.776401,89.620253,39.293412,40.253165,87.996700,47.728073,45.126582,30.860435,22.271956,198.663913,85.386224,0.602153,198.632601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.916376,48.113076,204.640390,164.154881,223.845738,221.101947,99.319945,14.274181,198.359671,3.055842,44.435261,47.854682,162.620542,206.574797,160.825357,198.921466,97.866524,192.726251,-0.000447,-1.208064,93.502231,61.944320,197.107854,17.396754,73.378962,0.698328,897686.457113,0.882375,9.140174,24.685553,4.192541,0.080612,0.071387,32.000000,92.919222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254614,68.057790,106.796001,89.620253,39.308388,40.253165,87.996700,47.727724,45.126582,30.860435,22.275704,198.639890,86.064432,0.600001,198.723789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.791594,48.107580,204.701427,164.177593,223.844091,221.046006,99.445458,14.259482,198.314573,3.059001,44.623388,47.780532,162.609640,206.467461,160.819320,198.839947,97.868385,192.719714,-0.000446,-1.208648,93.422582,62.174001,197.002439,17.391139,73.367333,0.696691,897282.698560,0.880415,8.973358,24.723687,4.183474,0.079750,0.071948,32.000000,92.879073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225554,68.051114,106.803016,89.620253,39.325521,40.253165,87.996700,47.662229,45.126582,30.860435,22.255874,198.890917,84.751597,0.594003,198.707464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.728620,48.107580,204.423010,164.177593,223.868209,221.023740,99.427790,14.259910,198.367301,3.062882,44.734901,47.848859,162.644535,206.260271,160.821201,198.807942,97.860119,192.657621,-0.000447,-1.209214,93.438010,62.069392,197.086894,17.386009,73.372237,0.698298,897228.351989,0.881562,9.098948,24.719392,4.195424,0.079757,0.070584,32.000000,92.859848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216427,68.061511,106.810742,89.620253,39.360140,40.253165,87.996700,47.731080,45.126582,30.860435,22.251625,198.855581,85.742716,0.604499,198.841413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.796401,48.157868,204.608852,164.187407,223.870084,221.040023,99.491741,14.266617,198.237538,3.049679,44.547006,47.648945,162.649788,206.356190,160.835866,198.847897,97.872512,192.662859,-0.000447,-1.208075,93.303023,62.072505,196.990321,17.382873,73.402492,0.698308,897270.260253,0.882894,9.165201,24.704536,4.195132,0.079072,0.070445,32.000000,92.882819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221405,68.046954,106.842506,89.620253,39.299299,40.253165,87.996700,47.768792,45.126582,30.860435,22.303529,198.983482,85.241911,0.597560,198.836260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.838619,48.160616,204.537587,164.189370,223.845612,220.987940,99.412351,14.258055,198.327691,3.037502,44.348705,47.774881,162.637722,206.358229,160.810611,198.800057,97.853018,192.609895,-0.000447,-1.208088,92.934471,61.917577,197.071333,17.378100,73.404295,0.697779,897321.900765,0.881156,9.144183,24.694092,4.193114,0.079937,0.070973,32.000000,92.887860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222169,68.044809,106.865767,89.620253,39.318312,40.253165,87.996700,47.733122,45.126582,30.860435,22.309495,198.824701,86.040588,0.600863,198.543892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.753136,48.136708,204.562960,164.158526,223.834531,220.927324,99.479142,14.261052,198.187844,3.030471,44.538732,47.778365,162.661537,206.365303,160.840121,198.718468,97.883571,192.665292,-0.000447,-1.208670,92.942529,62.297924,197.028809,17.374477,73.355072,0.696914,897130.855314,0.880814,9.102553,24.693859,4.188030,0.079769,0.070468,32.000000,92.912126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227758,68.095329,106.896418,89.620253,39.265790,40.253165,87.996700,47.709042,45.126582,30.860435,22.318428,198.958283,84.946534,0.594562,198.703215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.786800,48.136708,204.444500,164.158526,223.801935,220.898364,99.363875,14.265047,198.327166,3.024864,44.361059,47.902078,162.640209,206.342062,160.839052,198.746095,97.866701,192.552734,-0.000446,-1.208641,93.040957,62.034017,197.061520,17.371458,73.353035,0.698258,896826.013715,0.881633,9.168530,24.683940,4.195893,0.079651,0.071736,32.000000,92.900006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223675,68.085829,106.919887,89.620253,39.293845,40.253165,87.996700,47.760467,45.126582,30.860435,22.299652,198.727749,85.706766,0.602976,198.727881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.751825,48.129289,204.542149,164.154040,223.841671,220.895858,99.604330,14.263478,198.266432,3.031547,44.489632,47.733684,162.636062,206.310646,160.812333,198.618869,97.880550,192.485868,-0.000447,-1.209787,93.235557,61.995529,196.928934,17.369269,73.300115,0.697486,896721.745459,0.881865,9.133119,24.658881,4.190570,0.077332,0.068970,32.000000,92.856155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210793,68.104106,106.939566,89.620253,39.237599,40.253165,87.996700,47.739663,45.126582,30.860435,22.297032,199.208660,85.209776,0.596950,198.341492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.789376,48.134785,204.704209,164.134412,223.916497,220.827115,99.410268,14.264477,198.148121,3.031208,44.803093,47.751577,162.644317,206.270383,160.839032,198.626713,97.872771,192.596891,-0.000446,-1.211400,93.408494,61.952749,196.893059,17.367814,73.353612,0.698663,896708.747456,0.882324,9.164443,24.619423,4.195701,0.078836,0.071294,32.000000,92.806708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226142,68.112839,106.943398,89.620253,39.226465,40.253165,87.996700,47.764653,45.126582,30.860435,22.300150,198.820536,85.704639,0.600200,198.291256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.708540,48.171883,204.408740,164.146188,224.007362,220.784258,99.445659,14.253631,198.182711,3.042595,44.486816,47.816102,162.629545,206.220884,160.818211,198.577568,97.866640,192.451045,-0.000446,-1.213005,93.515195,61.944517,197.074088,17.367693,73.341892,0.697835,896399.296403,0.881113,9.128486,24.669262,4.195672,0.080399,0.071678,32.000000,92.796904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193632,68.103120,106.963977,89.620253,39.326478,40.253165,87.996700,47.746238,45.126582,30.860435,22.309201,198.891318,86.067734,0.597269,198.350383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.711340,48.166387,204.444743,164.144786,224.073195,220.760909,99.442560,14.261480,198.180754,3.047359,44.391536,47.640559,162.613924,206.273746,160.822110,198.697709,97.856535,192.570388,-0.000445,-1.212829,93.430413,62.078149,196.830183,17.367101,73.368973,0.698193,896479.263136,0.882341,9.250646,24.621044,4.196569,0.077390,0.068979,32.000000,92.780273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202911,68.126146,106.980223,89.620253,39.187560,40.253165,87.996700,47.794433,45.126582,30.860435,22.352917,198.885120,85.052696,0.594959,198.866905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.740868,48.166387,204.537420,164.144786,224.149344,220.747783,99.349980,14.266617,198.325140,3.032033,44.759848,47.637899,162.622160,206.272686,160.814945,198.729900,97.879688,192.503699,-0.000445,-1.210477,93.182080,61.890364,196.911516,17.366321,73.311637,0.697899,896410.009776,0.882205,9.242201,24.675624,4.197067,0.080278,0.072583,32.000000,92.784974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200401,68.131947,106.996384,89.620253,39.218118,40.253165,87.996700,47.794679,45.126582,30.860435,22.354529,198.699960,85.912268,0.602028,198.501012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.756310,48.181501,204.361361,164.135253,224.198161,220.751721,99.442307,14.262193,198.180487,3.014614,44.661135,47.653943,162.609679,206.285713,160.828384,198.543593,97.855862,192.448834,-0.000446,-1.208745,93.164283,61.837260,197.011677,17.367524,73.360102,0.698256,896212.569354,0.882382,9.211119,24.627623,4.196425,0.077404,0.069979,32.000000,92.809904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220618,68.135580,107.026885,89.620253,39.174135,40.253165,87.996700,47.780835,45.126582,30.860435,22.376656,198.884614,84.893856,0.595844,199.088148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.706670,48.174631,204.457449,164.145628,224.207570,220.723749,99.445623,14.265333,198.192779,2.996127,44.479439,47.682423,162.640150,206.352297,160.846889,198.796252,97.873327,192.456544,-0.000445,-1.206981,93.167285,61.861636,196.895710,17.371424,73.328459,0.697234,896343.750229,0.881306,9.209982,24.630998,4.191485,0.078931,0.071138,32.000000,92.854142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248084,68.151054,107.050936,89.620253,39.169527,40.253165,87.996700,47.774939,45.126582,30.860435,22.384978,198.891247,85.893119,0.602507,198.545426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.653598,48.174631,204.349259,164.145628,224.135397,220.689116,99.376688,14.256485,198.153695,3.009345,44.616093,47.714184,162.603280,206.241189,160.823851,198.590363,97.854660,192.420109,-0.000446,-1.206992,93.281161,61.790876,196.976110,17.374459,73.290271,0.698274,896216.016928,0.882144,9.255363,24.616408,4.197730,0.080165,0.071611,32.000000,92.795359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247975,68.145123,107.084554,89.620253,39.109895,40.253165,87.996700,47.806084,45.126582,30.860435,22.385882,198.753377,84.747195,0.596129,198.757660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.759309,48.172433,204.352836,164.125719,224.041386,220.643659,99.546058,14.258340,198.207523,3.017318,44.614102,47.697684,162.622060,206.351175,160.802812,198.720972,97.852779,192.627157,-0.000445,-1.207003,93.378472,61.948409,197.048776,17.380015,73.313314,0.698932,896236.031597,0.883685,9.311267,24.621494,4.200085,0.077034,0.068744,32.000000,92.800741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246752,68.139322,107.089452,89.620253,39.162057,40.253165,87.996700,47.835288,45.126582,30.860435,22.381112,199.092117,85.416378,0.604444,198.777920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.771331,48.172433,204.462044,164.125719,223.963819,220.660870,99.318163,14.268330,198.122556,3.017654,44.648773,47.724892,162.654387,206.240801,160.836716,198.693802,97.888766,192.469662,-0.000446,-1.207002,93.549755,62.072911,197.066761,17.381715,73.301918,0.697258,895893.188720,0.879874,9.197760,24.700529,4.191053,0.079639,0.070845,32.000000,92.848660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278758,68.167250,107.150528,89.620253,39.128329,40.253165,87.996700,47.781460,45.126582,30.860435,22.399976,198.636325,85.265388,0.598460,198.472964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.761745,48.161990,204.285322,164.111980,223.960533,220.686283,99.371471,14.265333,198.060231,3.008576,44.662819,47.635803,162.634580,206.232749,160.819497,198.576068,97.860266,192.520045,-0.000449,-1.206995,93.675030,62.104872,197.022811,17.384902,73.244798,0.697531,895789.770859,0.881720,9.185114,24.605858,4.192259,0.080498,0.072289,32.000000,92.845853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255201,68.153614,107.156116,89.620253,39.126256,40.253165,87.996700,47.776327,45.126582,30.860435,22.407394,198.742942,85.077568,0.599661,198.387283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.823810,48.172433,204.471333,164.115906,223.979348,220.661395,99.543691,14.267045,198.129770,3.007275,44.699030,47.706227,162.623956,206.189284,160.828027,198.608095,97.877626,192.477845,-0.000450,-1.207006,93.717265,61.983905,196.915860,17.389339,73.285024,0.697831,895997.846483,0.881515,9.184755,24.653135,4.189459,0.080616,0.071707,32.000000,92.819270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277469,68.158473,107.197159,89.620253,39.079927,40.253165,87.996700,47.784984,45.126582,30.860435,22.403538,199.087381,85.726429,0.600775,198.583978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.813117,48.150449,204.328602,164.116186,223.918925,220.611030,99.394369,14.260909,198.107453,3.017302,44.671343,47.829228,162.627352,206.179071,160.829927,198.633902,97.864709,192.441673,-0.000451,-1.207887,93.601591,62.096855,196.809870,17.394932,73.248134,0.697068,895755.166325,0.878676,9.129935,24.620049,4.187943,0.080511,0.072425,32.000000,92.810317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270439,68.165564,107.213003,89.620253,39.127892,40.253165,87.996700,47.750560,45.126582,30.860435,22.421188,198.788738,86.072503,0.595903,198.225009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.730692,48.150449,204.356919,164.116186,223.889556,220.564015,99.357333,14.261194,198.099240,3.022717,44.654750,47.629878,162.588171,206.272319,160.795172,198.563618,97.840586,192.384497,-0.000450,-1.209640,93.465465,62.087665,196.764145,17.397951,73.264938,0.697007,895558.083799,0.879955,9.119190,24.619482,4.185936,0.079970,0.071132,32.000000,92.778373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269020,68.170379,107.222526,89.620253,39.077523,40.253165,87.996700,47.757648,45.126582,30.860435,22.405602,198.714667,85.755262,0.593157,198.679140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.698551,48.148250,204.399659,164.122916,223.930208,220.543879,99.289119,14.258198,198.119778,3.025183,44.473590,47.844547,162.606893,206.218111,160.812430,198.662483,97.860166,192.342486,-0.000450,-1.210868,93.251323,61.913472,196.917291,17.399591,73.266182,0.697786,895594.321057,0.881747,9.205890,24.622291,4.193598,0.079047,0.070312,32.000000,92.772206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276028,68.179899,107.310293,89.620253,39.050630,40.253165,87.996700,47.762532,45.126582,30.860435,22.410343,198.578238,85.080356,0.596153,198.852743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.820836,48.118846,204.358616,164.106092,223.905392,220.554696,99.494561,14.261908,198.104366,3.027670,44.412986,47.644074,162.602232,206.329790,160.831826,198.541840,97.847079,192.494256,-0.000451,-1.212027,92.989999,62.054728,196.820659,17.400327,73.271681,0.698171,895532.663866,0.881699,9.235577,24.605984,4.197121,0.078328,0.070554,32.000000,92.741663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255113,68.176397,107.310064,89.620253,39.119665,40.253165,87.996700,47.827115,45.126582,30.860435,22.385561,198.989122,84.595471,0.601248,198.664269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.742605,48.114450,204.395907,164.099643,223.862814,220.498283,99.442933,14.266617,198.012975,3.030057,44.569712,47.719930,162.596979,206.245287,160.800238,198.549972,97.836930,192.438729,-0.000449,-1.210893,93.011587,61.906373,196.885574,17.401570,73.228751,0.696506,895300.799597,0.878612,9.079473,24.656712,4.185889,0.077556,0.069502,32.000000,92.705588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240179,68.185546,107.315923,89.620253,39.052910,40.253165,87.996700,47.756690,45.126582,30.860435,22.387638,198.885866,84.806475,0.603273,198.511280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.742879,48.155120,204.396115,164.115906,223.766498,220.470406,99.318676,14.261908,198.083610,3.022449,44.586824,47.650084,162.596445,206.159030,160.783909,198.599046,97.867165,192.464220,-0.000451,-1.210339,92.949423,61.850860,196.744790,17.404694,73.191698,0.697790,895222.974047,0.880398,9.157352,24.646165,4.193373,0.076992,0.068530,32.000000,92.695591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257012,68.191192,107.355785,89.620253,39.050071,40.253165,87.996700,47.802435,45.126582,30.860435,22.384969,198.637352,84.976981,0.602528,198.474576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.719096,48.155120,204.372617,164.115906,223.744000,220.456813,99.320386,14.260909,198.121019,3.022810,44.517147,47.796578,162.625416,206.147756,160.812568,198.581423,97.861162,192.512683,-0.000451,-1.208616,92.973952,62.004069,196.912497,17.408016,73.194042,0.698140,895101.418226,0.881482,9.197735,24.625430,4.193353,0.077117,0.069744,32.000000,92.739261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264980,68.206665,107.366542,89.620253,39.043850,40.253165,87.996700,47.805692,45.126582,30.860435,22.429164,198.640772,86.226281,0.601316,198.782169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.698007,48.146601,204.282503,164.121794,223.701483,220.443761,99.385099,14.263620,198.057375,3.029782,44.498200,47.790518,162.604641,206.095668,160.797763,198.459945,97.838835,192.411736,-0.000450,-1.206844,93.090621,62.204930,196.715828,17.411824,73.222044,0.698310,895110.325739,0.881890,9.222768,24.649496,4.194918,0.079653,0.070414,32.000000,92.751960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251553,68.186136,107.340073,89.620253,38.998667,40.253165,87.996700,47.822056,45.126582,30.860435,22.426226,198.770197,86.433763,0.592768,198.368361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.702335,48.144403,204.313429,164.127682,223.710638,220.430849,99.268620,14.258768,198.088806,3.042564,44.186053,47.713381,162.626462,206.128980,160.817753,198.530878,97.878499,192.448510,-0.000450,-1.205065,93.474049,61.948184,197.005315,17.416150,73.171955,0.698036,895154.213116,0.881666,9.236454,24.634196,4.194884,0.079059,0.071004,32.000000,92.758723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270285,68.211983,107.324065,89.620253,38.977824,40.253165,87.996700,47.836529,45.126582,30.860435,22.431069,198.537239,85.078742,0.591338,198.626819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.709300,48.110053,204.285658,164.106653,223.663835,220.426937,99.470349,14.259767,198.038485,3.050039,44.545559,47.679456,162.629365,206.138949,160.834952,198.534810,97.855477,192.415882,-0.000449,-1.203299,93.521302,61.898379,196.892266,17.419615,73.171090,0.698482,894925.015440,0.882556,9.229699,24.608241,4.195147,0.078800,0.070992,32.000000,92.768297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253168,68.233496,107.318376,89.620253,38.985893,40.253165,87.996700,47.837815,45.126582,30.860435,22.433539,198.940697,85.076541,0.600730,198.447865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.772759,48.128190,204.377910,164.109737,223.678861,220.406833,99.526198,14.255629,198.018493,3.051936,44.476214,47.766932,162.593383,206.144107,160.809044,198.515841,97.818456,192.362771,-0.000448,-1.201541,93.238943,61.884113,196.686137,17.423325,73.223612,0.698254,894895.905229,0.880527,9.188014,24.619100,4.193976,0.077596,0.069444,32.000000,92.787632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246574,68.207758,107.263844,89.620253,38.938365,40.253165,87.996700,47.838165,45.126582,30.860435,22.402621,199.052397,85.275953,0.600542,198.439211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.677173,48.128190,204.214807,164.109737,223.644546,220.382895,99.261698,14.262193,198.009041,3.050721,44.572180,47.830025,162.622966,206.123109,160.804472,198.572440,97.850511,192.428918,-0.000446,-1.201537,93.145276,62.062201,196.835302,17.426657,73.172063,0.697702,894973.146545,0.880641,9.171103,24.678200,4.192210,0.080159,0.071369,32.000000,92.848567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233234,68.241374,107.279268,89.620253,38.965306,40.253165,87.996700,47.806754,45.126582,30.860435,22.422800,198.523397,86.193265,0.598891,198.250895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.642084,48.144953,204.286835,164.111980,223.597096,220.346459,99.420326,14.262051,198.012984,3.050594,44.462256,47.884949,162.606634,206.038647,160.811043,198.512321,97.798033,192.311242,-0.000445,-1.202130,92.896756,61.947219,196.731064,17.430548,73.244744,0.698376,894839.894578,0.882892,9.239987,24.628926,4.195289,0.079584,0.071344,32.000000,92.847504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228038,68.233670,107.242040,89.620253,38.891031,40.253165,87.996700,47.864287,45.126582,30.860435,22.425808,198.840653,85.915130,0.592872,198.347551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.770334,48.134235,204.278035,164.103007,223.615238,220.282483,99.486297,14.267759,198.054322,3.066353,44.318018,47.766555,162.622965,206.087901,160.816505,198.570182,97.832858,192.393511,-0.000446,-1.202715,92.947655,61.970896,196.862241,17.432254,73.247629,0.698211,895008.906240,0.882084,9.293724,24.637528,4.199796,0.080137,0.071410,32.000000,92.899907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278448,68.269647,107.237939,89.620253,38.901392,40.253165,87.996700,47.889789,45.126582,30.860435,22.446913,198.972594,84.928265,0.595242,199.087794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.731864,48.141930,204.408566,164.102447,223.570369,220.278979,99.433044,14.259482,197.960404,3.066808,44.891513,47.780532,162.613525,206.071469,160.839760,198.492802,97.837468,192.398783,-0.000446,-1.202141,92.974763,61.977975,196.679711,17.434265,73.247917,0.696344,894375.647256,0.878647,9.147964,24.633380,4.188572,0.079473,0.072223,32.000000,92.866966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283360,68.289123,107.234152,89.620253,38.852681,40.253165,87.996700,47.820255,45.126582,30.860435,22.440022,198.866089,83.729369,0.600573,198.792121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.634683,48.194692,204.155608,164.129084,223.590473,220.282281,99.457233,14.266189,197.991626,3.073205,44.744780,47.761249,162.602071,206.108349,160.829033,198.501954,97.822859,192.324196,-0.000445,-1.202135,93.000730,61.935512,196.647913,17.436165,73.185424,0.697134,894424.892057,0.879892,9.196138,24.630736,4.194557,0.079525,0.071673,32.000000,92.841361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284386,68.285578,107.170783,89.620253,38.828996,40.253165,87.996700,47.843701,45.126582,30.860435,22.453144,198.914466,86.301189,0.609865,198.662066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.704595,48.194692,204.265231,164.129084,223.650151,220.286581,99.343339,14.263192,198.022298,3.083020,44.832597,47.881217,162.608390,205.966070,160.789487,198.501076,97.827955,192.182771,-0.000445,-1.203866,93.250447,62.132299,196.819006,17.434778,73.215445,0.695596,894443.955608,0.880013,9.139206,24.646058,4.185532,0.079498,0.069935,32.000000,92.814968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298838,68.273038,107.140834,89.620253,38.794604,40.253165,87.996700,47.903670,45.126582,30.860435,22.512729,198.686678,85.884169,0.590722,198.634254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.712376,48.172158,204.233653,164.127402,223.684764,220.350539,99.405058,14.263335,197.994493,3.083304,44.781792,47.664018,162.649584,206.216072,160.836790,198.525014,97.847006,192.346644,-0.000444,-1.203840,93.473890,61.815859,196.920797,17.434994,73.241517,0.697578,894680.875807,0.881394,9.277607,24.559680,4.193962,0.077787,0.069190,32.000000,92.849891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330689,68.315776,107.131061,89.620253,38.779511,40.253165,87.996700,47.868659,45.126582,30.860435,22.522365,198.810117,86.216963,0.594679,198.233349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.832844,48.195241,204.205843,164.131327,223.697619,220.355568,99.294441,14.264048,197.919044,3.083500,44.821909,47.772591,162.581848,206.078482,160.809141,198.583748,97.813431,192.309159,-0.000443,-1.203832,93.297374,62.031548,196.751336,17.436271,73.217788,0.697312,894790.030945,0.880891,9.246881,24.601755,4.192644,0.076784,0.069138,32.000000,92.837939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290236,68.308905,107.051295,89.620253,38.783965,40.253165,87.996700,47.867115,45.126582,30.860435,22.507673,198.588882,84.596205,0.592368,198.840430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.773078,48.164189,204.266329,164.120112,223.758906,220.293182,99.490084,14.272896,198.013043,3.075889,44.153370,47.802718,162.633904,206.162679,160.827092,198.527730,97.825527,192.295643,-0.000440,-1.205011,93.158453,62.239036,196.719720,17.435985,73.275017,0.696047,894826.020823,0.879537,9.143248,24.621352,4.181732,0.079807,0.070388,32.000000,92.842024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302570,68.315031,106.968613,89.620253,38.739656,40.253165,87.996700,47.884433,45.126582,30.860435,22.543214,198.980168,85.075293,0.602427,198.928235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.775303,48.147151,204.116682,164.110298,223.762983,220.252032,99.519914,14.264762,197.989546,3.066786,44.409444,47.688349,162.617414,206.103497,160.830496,198.556592,97.836501,192.288488,-0.000441,-1.202499,93.016782,62.014946,196.696738,17.434726,73.274837,0.696266,894577.518155,0.879432,9.184188,24.591244,4.188665,0.081492,0.072013,32.000000,92.837303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319598,68.340415,106.913453,89.620253,38.749068,40.253165,87.996700,47.837561,45.126582,30.860435,22.519381,199.039828,85.379548,0.599775,198.955497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.767653,48.147151,204.391147,164.110298,223.758809,220.241909,99.301949,14.259767,198.071173,3.066662,44.444972,47.584755,162.593755,206.121661,160.836493,198.589408,97.821468,192.377194,-0.000442,-1.201047,93.077273,61.830587,196.828634,17.432922,73.270834,0.695571,894262.280184,0.878161,9.155652,24.590573,4.184837,0.078832,0.070593,32.000000,92.827840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306303,68.337067,106.852029,89.620253,38.678092,40.253165,87.996700,47.838908,45.126582,30.860435,22.508149,198.603898,85.731858,0.596956,198.323947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.765659,48.155395,204.310392,164.102166,223.691851,220.240367,99.484845,14.263478,197.963092,3.055377,44.154783,47.809218,162.634318,206.230730,160.832395,198.551885,97.844135,192.271533,-0.000442,-1.201064,93.096322,62.158231,196.803302,17.432679,73.284285,0.696326,894299.230049,0.880201,9.163700,24.638685,4.191121,0.076916,0.069191,32.000000,92.802552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327501,68.360392,106.803268,89.620253,38.738961,40.253165,87.996700,47.844706,45.126582,30.860435,22.521399,198.969690,85.478741,0.595116,198.622885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.745845,48.097412,204.311231,164.082258,223.699123,220.214865,99.507744,14.267759,197.910497,3.052471,44.418977,47.663407,162.616169,206.137318,160.855947,198.602452,97.834663,192.291812,-0.000442,-1.202246,93.358757,61.963382,196.828794,17.432841,73.251559,0.696044,894220.594820,0.878637,9.174041,24.576615,4.189637,0.080416,0.071761,32.000000,92.815250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331495,68.376037,106.766439,89.620253,38.744583,40.253165,87.996700,47.849227,45.126582,30.860435,22.470281,199.015488,86.052547,0.596746,198.402586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.772293,48.113625,204.162908,164.088147,223.669731,220.156791,99.309819,14.261194,198.082079,3.058513,44.489426,47.680396,162.603728,206.139724,160.827309,198.599473,97.823310,192.300755,-0.000440,-1.202231,93.442979,62.143860,196.857145,17.433127,73.278875,0.696394,894023.218790,0.878587,9.136906,24.593650,4.191357,0.079503,0.070764,32.000000,92.778775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316912,68.331902,106.687563,89.620253,38.702451,40.253165,87.996700,47.864171,45.126582,30.860435,22.470222,198.619638,84.962675,0.592800,198.742043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.774375,48.139456,204.252578,164.106092,223.655976,220.113154,99.430418,14.265047,198.144279,3.063406,44.775337,47.821509,162.620849,206.165758,160.823409,198.599252,97.866613,192.412837,-0.000441,-1.202240,93.532031,62.048556,196.889062,17.432469,73.233493,0.695309,893839.493625,0.879616,9.125294,24.608339,4.186043,0.079087,0.069962,32.000000,92.806575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339572,68.374155,106.690663,89.620253,38.674934,40.253165,87.996700,47.850968,45.126582,30.860435,22.487667,198.860836,84.466711,0.599692,198.630713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
