OSU 80 Ton Compressor Load Stand
48.805758,48.150449,204.508762,164.117027,223.698898,220.103544,99.373265,14.264762,198.104442,3.068084,44.776098,47.822848,162.619467,206.175095,160.819391,198.608256,97.865726,192.479970,-0.000441,-1.204003,93.727051,62.065259,196.918634,17.433519,73.323789,0.695848,893556.852519,0.878397,9.148933,24.606828,4.187703,0.077786,0.069399,32.000000,92.794772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346339,68.363477,106.653181,89.620253,38.660155,40.253165,87.996700,47.856889,45.126582,30.860435,22.517630,198.746529,85.562966,0.603307,198.688699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.703711,48.150449,204.357018,164.117027,223.730161,220.100654,99.503760,14.253916,198.093760,3.069742,44.260773,47.844002,162.626892,206.195400,160.847891,198.663091,97.869154,192.400563,-0.000440,-1.204593,94.010609,61.979434,196.940094,17.433530,73.264109,0.695297,893545.484252,0.877005,9.163625,24.634801,4.189878,0.078303,0.068623,32.000000,92.814384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361183,68.364636,106.638672,89.620253,38.722459,40.253165,87.996700,47.838031,45.126582,30.860435,22.533263,199.007520,85.423275,0.595794,198.427920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.872879,48.098511,204.483000,164.091231,223.826432,220.038570,99.399347,14.253631,198.091186,3.078428,44.089283,47.734884,162.633527,206.250567,160.845140,198.662153,97.872242,192.419050,-0.000439,-1.204585,93.999649,61.803868,196.862145,17.435030,73.256752,0.696659,893637.287594,0.879139,9.234294,24.599712,4.195923,0.078646,0.070150,32.000000,92.841332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338654,68.357021,106.595575,89.620253,38.665892,40.253165,87.996700,47.898209,45.126582,30.860435,22.485870,198.798694,85.200165,0.597497,198.644325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.762385,48.044101,204.426082,164.071043,223.902217,219.968181,99.344401,14.264334,198.187531,3.083336,43.759270,47.776125,162.599796,206.312155,160.847059,198.683776,97.873894,192.448526,-0.000438,-1.205141,93.432907,61.973189,196.917227,17.435791,73.333922,0.694631,892959.181061,0.876310,9.004459,24.603516,4.183977,0.079108,0.070964,32.000000,92.876128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318373,68.373694,106.550656,89.620253,38.632502,40.253165,87.996700,47.796492,45.126582,30.860435,22.430813,198.688803,85.387692,0.597257,198.655221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.753343,48.030911,204.474086,164.062070,223.839011,219.948214,99.409451,14.265618,198.102193,3.086262,44.350305,47.674099,162.602896,206.211669,160.833996,198.687831,97.879436,192.434792,-0.000438,-1.206881,93.238460,61.891652,196.879027,17.436868,73.315730,0.694785,892686.491608,0.878584,9.066192,24.612853,4.192290,0.079995,0.070915,32.000000,92.885744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320141,68.368398,106.550575,89.620253,38.660592,40.253165,87.996700,47.862741,45.126582,30.860435,22.425442,198.818903,85.053870,0.596705,198.561555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.703604,48.081474,204.453899,164.087305,223.842115,219.972491,99.540575,14.266332,198.163869,3.061232,44.264633,47.855443,162.564801,206.269465,160.788296,198.571037,97.847493,192.463746,-0.000437,-1.205557,93.348291,62.031054,196.806319,17.434598,73.330334,0.695090,892558.410860,0.878077,9.062515,24.602190,4.194053,0.079116,0.070011,32.000000,92.884727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305405,68.328267,106.510975,89.620253,38.630757,40.253165,87.996700,47.805374,45.126582,30.860435,22.403602,199.081151,85.919458,0.599162,198.394600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.747449,48.081474,204.377998,164.087305,223.835787,220.029604,99.399656,14.262479,198.276056,3.064541,43.672465,47.836808,162.573273,206.290566,160.790394,198.749068,97.878300,192.523720,-0.000437,-1.204190,93.521629,62.005475,197.184421,17.433661,73.336302,0.695706,893012.805174,0.878135,9.165433,24.644925,4.197921,0.079517,0.070547,32.000000,92.884196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306475,68.351790,106.536716,89.620253,38.637072,40.253165,87.996700,47.899329,45.126582,30.860435,22.451502,198.799312,84.613006,0.593769,198.775992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.752205,48.032010,204.571151,164.076650,223.795511,220.041911,99.398696,14.258055,198.202172,3.062275,43.935275,47.666860,162.610163,206.482833,160.809315,198.733724,97.884645,192.536926,-0.000436,-1.203785,93.267765,62.216680,197.120281,17.433183,73.361058,0.695107,893050.235009,0.878731,9.119279,24.636472,4.192589,0.078698,0.069982,32.000000,92.859466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320708,68.349842,106.533053,89.620253,38.647412,40.253165,87.996700,47.872983,45.126582,30.860435,22.411639,198.797392,85.539489,0.602468,199.056165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.770586,48.042452,204.586214,164.074968,223.902295,220.063893,99.293683,14.265618,198.238010,3.063031,44.327607,47.773998,162.603211,206.396943,160.830175,198.798493,97.902980,192.493722,-0.000436,-1.205539,93.021799,62.041776,197.120339,17.431073,73.335293,0.695207,892924.699842,0.878572,9.064811,24.635047,4.196142,0.078771,0.070749,32.000000,92.925183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353671,68.349207,106.587823,89.620253,38.631699,40.253165,87.996700,47.874048,45.126582,30.860435,22.390124,198.587367,85.544111,0.596229,199.004198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.774302,48.059765,204.576923,164.088427,223.966254,220.044104,99.490594,14.263335,198.372197,3.075664,44.182473,47.718760,162.574358,206.384548,160.806899,198.822124,97.909663,192.500743,-0.000435,-1.206502,92.795051,62.128194,197.111203,17.428891,73.377917,0.695353,892937.917770,0.879247,9.055916,24.600612,4.194869,0.080090,0.070689,32.000000,92.906855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347078,68.362554,106.586087,89.620253,38.661338,40.253165,87.996700,47.871968,45.126582,30.860435,22.392629,198.981187,86.218944,0.596112,198.295741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.751680,48.059765,204.663788,164.088427,223.959729,220.018066,99.366999,14.262907,198.328784,3.080221,44.190128,47.787368,162.588478,206.400756,160.825563,198.852824,97.915288,192.649028,-0.000434,-1.207041,92.719506,61.977969,197.133617,17.427221,73.345209,0.695177,892924.279305,0.877445,9.102651,24.598752,4.198004,0.078441,0.070222,32.000000,92.926655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373055,68.345771,106.586089,89.620253,38.665236,40.253165,87.996700,47.868596,45.126582,30.860435,22.405208,198.733998,85.541250,0.591809,198.635749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.875654,48.060589,204.572075,164.089829,223.977120,219.982972,99.586286,14.265618,198.263016,3.068249,44.100253,47.917105,162.601077,206.585154,160.822396,198.802242,97.938441,192.641455,-0.000435,-1.207028,92.712127,62.136685,197.110386,17.426291,73.357759,0.695562,892785.512365,0.878836,9.093118,24.646166,4.198087,0.077800,0.069513,32.000000,92.953983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368318,68.368462,106.633692,89.620253,38.651673,40.253165,87.996700,47.835601,45.126582,30.860435,22.400991,199.172571,85.725768,0.596392,198.688660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.741448,48.062513,204.526370,164.094315,224.045764,220.013123,99.486694,14.259625,198.341029,3.056191,44.262638,47.819172,162.588043,206.546378,160.822871,198.883279,97.925949,192.685413,-0.000435,-1.208230,92.887284,62.087729,197.203430,17.423743,73.381703,0.693592,892353.750798,0.874296,8.963623,24.620193,4.185562,0.080809,0.072287,32.000000,92.884851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376307,68.363997,106.601822,89.620253,38.663994,40.253165,87.996700,47.863247,45.126582,30.860435,22.398032,198.973388,85.230172,0.593524,198.759313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.864165,48.074878,204.643493,164.104970,224.102469,220.056947,99.374570,14.264619,198.389171,3.051596,43.927726,47.755943,162.591538,206.515166,160.822613,198.995187,97.954238,192.633926,-0.000434,-1.209431,93.070249,62.188450,197.080019,17.421283,73.413743,0.695008,892745.368406,0.877970,9.106634,24.649055,4.196149,0.078178,0.069684,32.000000,92.851081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409203,68.379095,106.589657,89.620253,38.689306,40.253165,87.996700,47.863134,45.126582,30.860435,22.405846,198.749140,85.873237,0.598390,198.642830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.822922,48.066360,204.765553,164.122074,224.098736,220.059510,99.568352,14.261765,198.454470,3.042694,43.845209,47.897171,162.605185,206.670024,160.823880,198.854779,97.952232,192.693757,-0.000434,-1.209440,93.188344,62.084479,197.130354,17.418400,73.396073,0.693634,892648.238399,0.876717,8.989979,24.601591,4.188008,0.078412,0.069922,32.000000,92.846234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402720,68.371765,106.578119,89.620253,38.674156,40.253165,87.996700,47.820146,45.126582,30.860435,22.394911,199.136704,86.070888,0.592993,198.710217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.823721,48.047674,204.614765,164.115906,224.115161,220.042223,99.427045,14.276464,198.605149,3.046516,44.017494,47.927301,162.607238,206.519835,160.862038,199.048265,97.967519,192.763304,-0.000435,-1.207644,93.366281,62.338820,197.357975,17.414133,73.414915,0.694588,892708.379483,0.875820,9.024794,24.625880,4.194045,0.079923,0.071268,32.000000,92.924647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389644,68.380277,106.588489,89.620253,38.729724,40.253165,87.996700,47.840243,45.126582,30.860435,22.371775,198.854091,84.858053,0.592303,198.888502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.793247,48.043552,204.759136,164.114784,224.104447,220.046444,99.391183,14.262479,198.515002,3.060390,44.374481,47.773457,162.616855,206.562606,160.823543,199.026783,97.960124,192.829144,-0.000433,-1.206978,93.538371,61.930822,197.132047,17.410534,73.363799,0.693950,892522.310719,0.876934,9.005267,24.636487,4.190888,0.080023,0.070765,32.000000,92.871145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379952,68.365572,106.596283,89.620253,38.733158,40.253165,87.996700,47.850518,45.126582,30.860435,22.360912,198.782365,83.763558,0.600371,199.003726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.891226,48.034483,204.771128,164.111139,224.015809,220.035802,99.367708,14.265618,198.462736,3.063538,44.385468,47.965512,162.596435,206.677628,160.859484,199.025848,97.993802,192.757519,-0.000432,-1.205215,93.729799,62.219180,197.211055,17.404304,73.394649,0.695158,892608.446529,0.877865,9.033183,24.668391,4.196465,0.079748,0.071247,32.000000,92.896539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371482,68.352924,106.589458,89.620253,38.702269,40.253165,87.996700,47.857865,45.126582,30.860435,22.344490,198.735415,84.514253,0.608850,198.542279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.929958,48.039979,204.746955,164.121233,223.964704,220.042122,99.470940,14.264191,198.507889,3.061905,43.582271,47.957587,162.605124,206.683703,160.839990,198.970801,97.973912,192.858117,-0.000430,-1.202890,93.764912,62.038225,197.221865,17.401793,73.423750,0.694350,892434.724639,0.877910,9.030827,24.589661,4.194450,0.080852,0.070964,32.000000,92.892288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364496,68.370035,106.590842,89.620253,38.717159,40.253165,87.996700,47.801598,45.126582,30.860435,22.336051,198.941880,86.207425,0.603223,198.765292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.846439,47.978700,204.880709,164.096558,223.944117,220.021130,99.487962,14.266760,198.592340,3.072829,43.617770,48.050958,162.599377,206.679911,160.832726,198.995535,97.948376,192.732216,-0.000430,-1.202309,93.730564,62.280436,197.395751,17.400728,73.492932,0.692833,892350.062354,0.874631,8.916857,24.663179,4.185387,0.079473,0.070647,32.000000,92.883167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338649,68.344959,106.583850,89.620253,38.750267,40.253165,87.996700,47.775882,45.126582,30.860435,22.335654,198.975924,85.800383,0.590254,198.881814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.924365,47.983646,204.844475,164.088707,223.972828,220.010655,99.336138,14.259910,198.521259,3.091936,44.009296,47.795742,162.593393,206.683499,160.854180,199.072782,97.976646,192.824126,-0.000432,-1.201150,93.421986,62.140288,197.265063,17.395661,73.463615,0.693347,892282.593354,0.875692,8.912420,24.644056,4.194384,0.077424,0.069350,32.000000,92.817456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312125,68.364521,106.594745,89.620253,38.767140,40.253165,87.996700,47.910772,45.126582,30.860435,22.261789,198.672275,85.255264,0.593891,198.661476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.899265,48.012500,204.795930,164.104970,223.871988,220.062648,99.342213,14.260053,198.602793,3.088813,43.980489,47.885225,162.585217,206.661135,160.845234,199.036255,97.962294,192.897401,-0.000432,-1.198803,93.279534,62.129159,197.371096,17.393628,73.509827,0.692553,892017.354727,0.875450,8.835544,24.650002,4.186962,0.078414,0.070011,32.000000,92.753311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284835,68.342158,106.589281,89.620253,38.792082,40.253165,87.996700,47.799931,45.126582,30.860435,22.251442,198.684427,86.029876,0.596766,198.807031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.901637,48.030911,204.800958,164.111700,223.694004,220.112748,99.482119,14.262621,198.644914,3.090564,43.914993,47.943997,162.617841,206.881108,160.857247,199.220544,97.969527,192.997751,-0.000431,-1.198389,93.342186,62.176651,197.543350,17.391362,73.500036,0.692540,892412.876482,0.876173,8.890742,24.691622,4.188119,0.080629,0.071441,32.000000,92.727045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298916,68.354608,106.612760,89.620253,38.864077,40.253165,87.996700,47.831777,45.126582,30.860435,22.268356,198.964239,86.237799,0.591754,198.467063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900343,48.013324,204.876187,164.106653,223.674399,220.141943,99.473839,14.261622,198.711251,3.094365,44.177076,47.865191,162.616834,206.812262,160.870526,199.266157,98.002573,192.937985,-0.000429,-1.198421,93.536236,61.969987,197.382455,17.389750,73.523133,0.692814,892638.247451,0.875138,8.906664,24.721723,4.188018,0.080088,0.071813,32.000000,92.700482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305684,68.350997,106.619633,89.620253,38.891110,40.253165,87.996700,47.822852,45.126582,30.860435,22.257437,198.947677,85.387105,0.590482,198.672609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.716161,48.039979,204.943356,164.126561,223.677113,220.167686,99.380118,14.261908,198.643220,3.112137,44.353609,47.762003,162.618907,206.860986,160.842146,199.137364,97.989406,192.982509,-0.000429,-1.198387,93.645523,61.981544,197.458120,17.386819,73.506654,0.692840,892568.432662,0.875310,8.890434,24.666444,4.189668,0.080663,0.071694,32.000000,92.702187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280599,68.356621,106.613354,89.620253,38.887401,40.253165,87.996700,47.777672,45.126582,30.860435,22.273191,198.760236,85.696935,0.596575,198.681893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.827904,48.080924,204.949751,164.152918,223.741909,220.202656,99.390666,14.273467,198.684851,3.109290,44.582358,47.858192,162.653940,206.882983,160.861838,199.157561,98.013173,192.965827,-0.000430,-1.198357,93.963875,62.095854,197.418121,17.382617,73.495006,0.695564,893094.727567,0.879979,9.110717,24.696174,4.206886,0.079122,0.071241,32.000000,92.837232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240515,68.372572,106.653608,89.620253,38.874344,40.253165,87.996700,47.888734,45.126582,30.860435,22.306965,198.781333,86.394659,0.596621,198.352035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.924128,48.107854,204.871187,164.180117,223.681938,220.247607,99.460572,14.265476,198.695165,3.114984,44.185995,48.044476,162.640096,206.795239,160.822017,199.195855,97.986898,193.003706,-0.000429,-1.197752,93.834081,62.101748,197.406703,17.379120,73.440338,0.694506,893079.160141,0.877893,9.034122,24.666201,4.197390,0.078975,0.070460,32.000000,92.835044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191608,68.334782,106.640711,89.620253,38.927605,40.253165,87.996700,47.833714,45.126582,30.860435,22.331980,198.921143,85.732078,0.590809,198.599832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.815008,48.086420,205.029599,164.172546,223.689090,220.225431,99.453377,14.258768,198.732095,3.118518,44.467117,48.122074,162.662865,206.854259,160.871535,199.182629,98.018738,192.978553,-0.000429,-1.195969,93.758733,62.246798,197.399996,17.376913,73.545599,0.693857,893297.658969,0.875606,8.960002,24.706566,4.187529,0.079247,0.070299,32.000000,92.819394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196040,68.357517,106.667477,89.620253,38.941763,40.253165,87.996700,47.770275,45.126582,30.860435,22.311573,198.906754,86.151519,0.594376,198.777212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.857022,48.124892,204.907982,164.185724,223.664050,220.299262,99.493641,14.263050,198.780341,3.112079,44.573778,47.795470,162.641459,206.779766,160.883172,199.209075,97.993416,193.039642,-0.000430,-1.196576,93.479706,62.029569,197.585710,17.373151,73.483358,0.694461,893185.471994,0.877701,9.053172,24.665370,4.200134,0.080003,0.071420,32.000000,92.777349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193528,68.331718,106.649555,89.620253,38.938551,40.253165,87.996700,47.827105,45.126582,30.860435,22.349012,198.987283,84.616161,0.592845,199.115016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.762952,48.146876,204.889957,164.189370,223.659597,220.348506,99.593241,14.261622,198.692783,3.128103,43.850050,47.724032,162.630854,206.803129,160.849230,199.153865,98.009421,192.976510,-0.000428,-1.197792,93.427446,62.040067,197.530114,17.368260,73.456836,0.694561,893636.024585,0.876897,9.047495,24.713413,4.194033,0.079898,0.071392,32.000000,92.809211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182633,68.325372,106.658247,89.620253,39.025786,40.253165,87.996700,47.806013,45.126582,30.860435,22.374858,199.186482,86.052473,0.603179,198.492004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.788647,48.089718,204.931761,164.195258,223.619056,220.349118,99.534912,14.265190,198.670854,3.147081,44.415382,47.845854,162.636008,206.839804,160.844994,199.266791,97.991944,193.105120,-0.000425,-1.193734,93.732758,62.242928,197.484081,17.361877,73.482962,0.696137,893977.133782,0.878145,9.168372,24.673928,4.201755,0.080064,0.071211,32.000000,92.842544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198288,68.306552,106.659634,89.620253,39.001611,40.253165,87.996700,47.813056,45.126582,30.860435,22.325066,199.069824,85.442130,0.594242,198.676386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.887199,48.127915,204.915712,164.200586,223.771959,220.380726,99.397172,14.262051,198.613617,3.151510,44.644065,47.812339,162.683441,206.696894,160.877491,199.231871,98.004016,192.948697,-0.000425,-1.193316,93.828309,62.212508,197.413883,17.357753,73.441708,0.695621,893830.861876,0.879525,9.092138,24.727860,4.200895,0.080423,0.070596,32.000000,92.853073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237457,68.333336,106.717744,89.620253,38.992996,40.253165,87.996700,47.798985,45.126582,30.860435,22.363934,198.794344,86.083288,0.598408,198.728235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.905912,48.194142,205.010663,164.214886,223.835869,220.400628,99.287187,14.263192,198.773783,3.158624,44.306358,47.915167,162.661738,206.839438,160.888079,199.209055,98.012242,193.109978,-0.000424,-1.193354,93.799202,62.454926,197.646711,17.354178,73.444863,0.694863,893880.547235,0.877479,9.018826,24.668986,4.191603,0.079958,0.070614,32.000000,92.889634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229640,68.325918,106.731860,89.620253,39.067069,40.253165,87.996700,47.769501,45.126582,30.860435,22.437206,198.574374,84.431568,0.592820,198.863719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.874514,48.167486,204.946385,164.204792,223.754217,220.452163,99.471596,14.262479,198.750188,3.164120,44.457428,47.943692,162.674791,206.833016,160.883863,199.221542,97.993115,192.893950,-0.000424,-1.191783,93.743963,62.313237,197.604718,17.354268,73.516624,0.695033,894093.175444,0.878320,9.065408,24.720741,4.191940,0.077629,0.068753,32.000000,92.915242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262738,68.335809,106.800834,89.620253,39.102580,40.253165,87.996700,47.805642,45.126582,30.860435,22.422089,198.943192,85.019901,0.604591,198.675048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.854324,48.155945,204.906825,164.184883,223.661666,220.490421,99.511925,14.260909,198.680138,3.148765,44.354917,47.912721,162.645881,206.768492,160.874819,199.191451,97.976183,193.038318,-0.000423,-1.193297,93.615847,62.149618,197.529400,17.353829,73.500379,0.694693,894346.041800,0.877456,9.071717,24.659519,4.193318,0.080375,0.070966,32.000000,92.850529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239486,68.322066,106.831005,89.620253,39.074626,40.253165,87.996700,47.829852,45.126582,30.860435,22.419245,199.023849,86.570153,0.600701,198.667928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.826798,48.156219,204.857821,164.179836,223.795541,220.557626,99.478263,14.258626,198.623594,3.151352,44.382060,47.926032,162.675897,206.777136,160.883091,199.186886,97.996607,192.959964,-0.000423,-1.192162,93.559582,62.172002,197.430853,17.351355,73.467203,0.695098,894575.479757,0.877627,9.081381,24.730155,4.194241,0.078773,0.070344,32.000000,92.817333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229116,68.332044,106.866349,89.620253,39.135237,40.253165,87.996700,47.768244,45.126582,30.860435,22.427231,198.956526,85.400164,0.590157,198.669777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.899583,48.247729,204.837034,164.194417,223.839619,220.602265,99.461884,14.260338,198.624489,3.172009,44.757377,47.941876,162.626903,206.738238,160.845646,199.185991,97.938409,192.891320,-0.000423,-1.192224,92.964833,62.036659,197.543188,17.347428,73.453320,0.695849,894805.535824,0.878741,9.110578,24.680587,4.195602,0.077261,0.068802,32.000000,92.714731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223482,68.325983,106.887872,89.620253,39.098514,40.253165,87.996700,47.822949,45.126582,30.860435,22.431561,198.923767,85.722834,0.598618,198.451720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.788470,48.240309,204.757810,164.191893,223.795775,220.607183,99.446306,14.257341,198.617570,3.171616,44.565348,47.958534,162.651804,206.721215,160.846160,199.067117,97.950504,192.961945,-0.000423,-1.190481,92.925907,62.260073,197.387148,17.346634,73.353738,0.695378,895374.021899,0.877837,9.125637,24.713245,4.188932,0.079018,0.071607,32.000000,92.721241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227369,68.308258,106.944000,89.620253,39.160645,40.253165,87.996700,47.769031,45.126582,30.860435,22.542771,198.892611,84.903247,0.595848,198.713207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.856775,48.241958,204.902096,164.196099,223.725333,220.608267,99.452631,14.264048,198.632285,3.178579,44.827130,47.855109,162.668807,206.725802,160.843646,199.067794,97.950127,192.782068,-0.000423,-1.189867,93.023154,62.353848,197.363507,17.345149,73.428456,0.697502,895498.313853,0.880194,9.234963,24.727427,4.196848,0.080550,0.071584,32.000000,92.808960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235381,68.302152,107.014820,89.620253,39.100049,40.253165,87.996700,47.828659,45.126582,30.860435,22.554655,198.905263,85.072872,0.602620,198.701996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.879274,48.268065,204.727257,164.188528,223.702163,220.625907,99.387835,14.261337,198.502256,3.182383,44.402919,47.880824,162.651449,206.656711,160.857837,198.972674,97.946025,192.928885,-0.000422,-1.192189,93.060830,62.086174,197.456407,17.343355,73.405287,0.696301,895397.031708,0.878782,9.164821,24.660865,4.193934,0.079970,0.071369,32.000000,92.858982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247301,68.293311,107.034622,89.620253,39.160397,40.253165,87.996700,47.705942,45.126582,30.860435,22.580126,198.775671,85.652768,0.600994,198.490627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900434,48.248828,204.756927,164.176191,223.778438,220.691057,99.351376,14.269614,198.501054,3.165821,43.960600,47.904695,162.652377,206.605785,160.868544,199.089820,97.962389,192.860928,-0.000422,-1.194667,93.084025,62.243105,197.233488,17.341484,73.440067,0.695941,895530.189944,0.879040,9.167297,24.719606,4.188427,0.078933,0.070019,32.000000,92.864938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241275,68.301823,107.061960,89.620253,39.152202,40.253165,87.996700,47.811751,45.126582,30.860435,22.628305,198.702752,85.712562,0.596429,198.597668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.926712,48.177654,204.767218,164.134973,224.006943,220.701004,99.323317,14.256913,198.544902,3.170988,44.215887,47.888583,162.665923,206.722418,160.862943,199.108248,97.962920,192.922012,-0.000422,-1.198777,93.024299,62.356188,197.282624,17.342781,73.459991,0.695585,895635.342341,0.879153,9.125843,24.677955,4.187221,0.079926,0.070939,32.000000,92.865876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267038,68.312677,107.068451,89.620253,39.164196,40.253165,87.996700,47.724824,45.126582,30.860435,22.562396,198.646634,85.055631,0.595989,198.631225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.850915,48.208707,204.884169,164.129084,224.039996,220.676136,99.438529,14.263335,198.510955,3.158346,44.561890,47.989868,162.605652,206.580913,160.823973,199.011993,97.963704,192.908519,-0.000423,-1.200542,93.141173,62.190923,197.308462,17.342308,73.409488,0.696092,895378.438968,0.878486,9.008819,24.730796,4.184580,0.078125,0.069898,32.000000,92.833126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263457,68.305346,107.059284,89.620253,39.193266,40.253165,87.996700,47.734208,45.126582,30.860435,22.604440,198.877058,85.221294,0.600108,198.604120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.775415,48.210630,204.692869,164.122916,223.982934,220.625713,99.480570,14.258055,198.480832,3.126787,44.649478,48.005218,162.611300,206.583136,160.822864,198.940055,97.985434,192.793867,-0.000424,-1.201704,93.241224,62.029148,197.208876,17.342491,73.390574,0.696651,895532.824411,0.879212,9.137725,24.694349,4.194070,0.078863,0.070472,32.000000,92.841653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273019,68.315346,107.075630,89.620253,39.164335,40.253165,87.996700,47.751104,45.126582,30.860435,22.624840,198.961141,85.419020,0.600094,198.549478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.891775,48.232340,204.720236,164.134692,223.877790,220.610250,99.396581,14.263906,198.547482,3.112217,44.313139,47.983454,162.611675,206.589150,160.812335,198.987792,98.015033,192.828612,-0.000426,-1.201710,93.482042,62.220408,197.198411,17.345532,73.391728,0.697153,895359.353212,0.880153,9.219015,24.629950,4.196640,0.079738,0.071159,32.000000,92.883552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250204,68.314930,107.040510,89.620253,39.196541,40.253165,87.996700,47.778669,45.126582,30.860435,22.662521,198.793163,85.079622,0.598982,198.587912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.912606,48.199089,204.781486,164.134131,223.961260,220.612115,99.412517,14.259625,198.532904,3.124677,42.789953,47.877162,162.611083,206.630535,160.789177,198.991985,97.987931,192.758381,-0.000426,-1.206955,93.176245,62.208285,197.204083,17.347517,73.389149,0.695771,895053.144517,0.878563,9.118445,24.613284,4.187212,0.080218,0.071675,32.000000,92.826788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237519,68.301801,107.000550,89.620253,39.204644,40.253165,87.996700,47.753222,45.126582,30.860435,22.650041,198.825035,85.111830,0.600188,198.531382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.874505,48.086695,204.752905,164.102166,224.009405,220.633312,99.243909,14.262764,198.506625,3.138120,44.191969,47.876891,162.601406,206.751917,160.839271,199.089326,97.988927,192.872851,-0.000426,-1.208099,93.035848,62.210935,197.246543,17.346361,73.339259,0.695619,895043.021493,0.877933,9.063329,24.614243,4.186681,0.080777,0.072122,32.000000,92.841125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216035,68.333071,107.015854,89.620253,39.220377,40.253165,87.996700,47.736513,45.126582,30.860435,22.553920,198.487819,85.747852,0.599810,198.451799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.808114,48.125442,204.849487,164.108615,224.025735,220.673193,99.313115,14.261480,198.495044,3.136676,43.945969,47.835809,162.602768,206.719971,160.812057,198.994981,98.022476,192.831899,-0.000428,-1.209857,93.130459,62.093832,197.351639,17.346204,73.354838,0.696315,894866.753335,0.879993,8.990935,24.655855,4.189360,0.079505,0.071176,32.000000,92.815477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201778,68.310882,106.999360,89.620253,39.227534,40.253165,87.996700,47.650886,45.126582,30.860435,22.544758,198.626231,84.297966,0.595551,198.850029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.884851,48.144678,204.687262,164.133571,223.915487,220.698841,99.451654,14.264619,198.491810,3.130946,44.447852,47.948756,162.655772,206.659667,160.830206,198.942708,98.014994,192.823449,-0.000428,-1.209900,93.630953,62.160190,197.308931,17.348715,73.388591,0.697430,895103.678991,0.880962,9.099440,24.607065,4.197038,0.080640,0.071698,32.000000,92.799462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215991,68.338847,106.959734,89.620253,39.269875,40.253165,87.996700,47.726820,45.126582,30.860435,22.586373,198.903307,85.731051,0.606893,198.393774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.917627,48.152647,204.740042,164.140580,224.000993,220.724368,99.510703,14.265761,198.563720,3.147447,44.403242,47.847887,162.641455,206.746270,160.842932,198.961288,98.011802,192.875521,-0.000429,-1.209906,93.614113,62.284991,197.291962,17.350503,73.471440,0.695895,895172.154563,0.878352,9.038055,24.611403,4.187131,0.079359,0.070880,32.000000,92.808778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206799,68.350423,106.970891,89.620253,39.237983,40.253165,87.996700,47.725094,45.126582,30.860435,22.620410,199.021406,84.605082,0.595709,198.839132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.844829,48.145227,204.685506,164.142543,224.047450,220.734548,99.483745,14.263478,198.526297,3.137685,44.141910,48.032082,162.630554,206.750021,160.833135,199.046362,98.000685,192.916987,-0.000428,-1.211069,93.597782,62.310152,197.285436,17.350516,73.439508,0.694932,895262.795305,0.877299,9.011617,24.633973,4.185404,0.080758,0.071134,32.000000,92.790723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181886,68.350400,106.953916,89.620253,39.247522,40.253165,87.996700,47.746049,45.126582,30.860435,22.621723,198.967490,85.316232,0.603482,198.610139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.882886,48.099885,204.783344,164.161330,224.112751,220.738989,99.421864,14.265047,198.608115,3.139606,44.069353,47.893468,162.646154,206.552943,160.851026,199.034078,98.020516,192.822897,-0.000429,-1.209280,93.758502,62.281664,197.386043,17.350460,73.428798,0.696021,895444.539462,0.879010,9.080640,24.660520,4.190526,0.080181,0.071348,32.000000,92.734297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193327,68.356877,106.954861,89.620253,39.307986,40.253165,87.996700,47.750093,45.126582,30.860435,22.617403,198.843729,84.787033,0.599129,198.826504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.856125,48.096313,204.783539,164.147871,224.157283,220.752242,99.352225,14.262907,198.492222,3.102189,44.074033,48.047918,162.625873,206.662521,160.855895,199.059155,98.000435,192.870708,-0.000433,-1.210865,93.700702,62.155537,197.408866,17.351117,73.374310,0.695800,895187.577564,0.878704,8.995325,24.605676,4.189265,0.078042,0.069356,32.000000,92.746423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187912,68.333989,106.961226,89.620253,39.333757,40.253165,87.996700,47.779445,45.126582,30.860435,22.585457,198.704450,86.376904,0.602590,198.436378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.868513,48.086420,204.899294,164.134131,224.202454,220.759725,99.480647,14.266903,198.543778,3.103047,44.280751,48.046878,162.661636,206.685762,160.854885,198.944177,98.007730,192.791288,-0.000436,-1.212061,93.455870,62.116080,197.091765,17.353104,73.422866,0.696679,895358.305978,0.879898,9.019858,24.643549,4.191563,0.078064,0.069073,32.000000,92.814784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176012,68.361144,106.984360,89.620253,39.318919,40.253165,87.996700,47.766327,45.126582,30.860435,22.571269,198.961294,85.048881,0.591806,198.614663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.883248,48.140830,204.929129,164.159928,224.280337,220.768247,99.558994,14.263050,198.503969,3.091327,44.181689,48.068527,162.650222,206.711755,160.830284,199.007308,98.014561,192.781558,-0.000437,-1.212055,93.273963,62.278523,197.169328,17.355080,73.436858,0.696337,895307.697833,0.878521,8.996953,24.606695,4.192869,0.078767,0.068892,32.000000,92.849943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145552,68.350990,106.997886,89.620253,39.313368,40.253165,87.996700,47.719243,45.126582,30.860435,22.600496,199.117988,85.395248,0.601149,198.579376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.870592,48.119121,204.701985,164.152918,224.347381,220.712202,99.387302,14.262621,198.480332,3.093149,44.433884,47.904687,162.632211,206.595531,160.837805,199.009650,98.001795,192.814921,-0.000437,-1.209753,93.526626,62.190046,197.257169,17.357058,73.380134,0.696242,895445.158417,0.877703,9.035890,24.596242,4.192216,0.078739,0.069886,32.000000,92.888822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140988,68.365541,107.064786,89.620253,39.330896,40.253165,87.996700,47.801172,45.126582,30.860435,22.631804,198.774604,85.728776,0.598743,198.606795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.798681,48.140830,204.813332,164.157685,224.475728,220.659548,99.344743,14.263192,198.521926,3.082708,44.264870,47.858801,162.656975,206.631167,160.856607,199.044446,98.019638,192.810432,-0.000440,-1.209191,93.623149,61.927941,197.268509,17.355782,73.410353,0.696172,895230.664009,0.879195,9.027470,24.621426,4.188654,0.078256,0.070200,32.000000,92.853030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153849,68.375103,107.086827,89.620253,39.330443,40.253165,87.996700,47.753109,45.126582,30.860435,22.636033,198.689485,86.142715,0.595893,198.620446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.854478,48.139456,204.697484,164.151796,224.360281,220.694806,99.316764,14.261194,198.570594,3.063456,43.970498,47.795402,162.641730,206.670758,160.846592,199.046686,98.015115,192.876832,-0.000441,-1.212081,93.813312,61.954857,197.289353,17.355628,73.434766,0.696925,895118.287945,0.880853,9.124747,24.601913,4.197108,0.079901,0.070962,32.000000,92.881614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096748,68.372762,107.108199,89.620253,39.396260,40.253165,87.996700,47.744121,45.126582,30.860435,22.641709,198.633529,85.073092,0.593915,198.714466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.898187,48.089168,204.895882,164.150675,224.389518,220.670019,99.411821,14.260909,198.457210,3.059673,44.209734,47.873736,162.618052,206.703907,160.849937,199.023095,97.979601,192.905766,-0.000442,-1.210987,93.974075,61.978912,197.192641,17.355217,73.405557,0.695838,895190.134639,0.880123,9.064731,24.631148,4.189943,0.079860,0.070026,32.000000,92.879021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079694,68.358999,107.112406,89.620253,39.383586,40.253165,87.996700,47.814688,45.126582,30.860435,22.596268,198.823642,86.497226,0.600645,198.410769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.913416,48.077077,204.818869,164.172265,224.614727,220.640817,99.355598,14.262336,198.440168,3.053072,44.157999,47.962067,162.628577,206.607314,160.843564,198.921845,97.984150,192.731709,-0.000445,-1.211021,94.376206,62.037023,197.285437,17.357002,73.393026,0.695851,895024.900366,0.878187,8.968543,24.677428,4.190255,0.080890,0.071492,32.000000,92.843997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074737,68.365672,107.119694,89.620253,39.421355,40.253165,87.996700,47.744449,45.126582,30.860435,22.598658,198.711195,86.355994,0.590531,198.488030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
