OSU 80 Ton Compressor Load Stand
48.962324,48.075978,204.740523,164.166938,224.679427,220.646129,99.325668,14.263906,198.522476,3.057776,44.115545,47.970622,162.656086,206.616060,160.869253,198.902065,97.980601,192.706508,-0.000448,-1.212204,94.634545,62.121904,197.335465,17.361919,73.430042,0.695485,894824.232524,0.878234,8.940466,24.608093,4.187376,0.079947,0.070524,32.000000,92.873965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077357,68.379107,107.116180,89.620253,39.366707,40.253165,87.996700,47.706739,45.126582,30.860435,22.580354,198.651336,84.987619,0.591085,198.670642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.841246,48.105931,204.718060,164.147030,224.567232,220.625183,99.386163,14.268615,198.609067,3.042211,44.242480,47.845706,162.634185,206.697750,160.849560,198.984026,97.959926,192.784839,-0.000447,-1.210996,94.547338,62.145563,197.403316,17.364443,73.432134,0.694357,894778.392164,0.877543,8.888056,24.602259,4.181593,0.080035,0.071215,32.000000,92.860440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070980,68.403066,107.105653,89.620253,39.402038,40.253165,87.996700,47.746128,45.126582,30.860435,22.605966,198.772326,85.866340,0.599931,198.543380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.849935,48.092740,204.737686,164.142824,224.542573,220.660154,99.546486,14.249635,198.440216,3.029079,44.151470,47.983316,162.637444,206.680727,160.849442,199.033008,97.964729,192.750841,-0.000447,-1.211070,94.566970,62.179510,197.233415,17.365857,73.424994,0.695778,895059.346764,0.879412,9.045109,24.652097,4.191500,0.079902,0.071850,32.000000,92.858806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073339,68.381733,107.124326,89.620253,39.419684,40.253165,87.996700,47.746053,45.126582,30.860435,22.593481,199.092971,85.902877,0.595023,198.538227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.747931,48.073505,204.733111,164.147590,224.579455,220.681820,99.467546,14.262764,198.616292,3.043757,44.433813,47.973866,162.683949,206.620627,160.868975,199.017942,98.015384,192.871708,-0.000449,-1.211676,94.515283,62.067672,197.409865,17.368186,73.438210,0.695869,895127.703455,0.877929,9.022789,24.634639,4.191156,0.080714,0.071103,32.000000,92.870570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110657,68.415800,107.166920,89.620253,39.444532,40.253165,87.996700,47.745073,45.126582,30.860435,22.578665,198.935092,85.071038,0.594790,198.781461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.842509,48.100160,204.702833,164.163293,224.602895,220.714331,99.385446,14.265190,198.620352,3.054129,44.453525,47.913591,162.644454,206.538244,160.865492,199.054104,97.983402,192.841976,-0.000449,-1.214626,94.336951,62.061440,197.148464,17.371391,73.412391,0.697019,895114.461634,0.880705,9.110802,24.628973,4.199832,0.079103,0.070323,32.000000,92.865469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091048,68.383264,107.142017,89.620253,39.446018,40.253165,87.996700,47.777141,45.126582,30.860435,22.568613,198.770892,84.924157,0.601707,198.771822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.893457,48.109778,204.610036,164.163573,224.632003,220.715883,99.412785,14.263620,198.461392,3.048904,44.693694,47.843797,162.647554,206.642522,160.843029,198.937472,97.988669,192.777395,-0.000449,-1.215222,94.239117,62.103813,197.118341,17.370851,73.393982,0.696182,895306.334052,0.879734,9.038011,24.649891,4.191079,0.079150,0.069530,32.000000,92.921275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110242,68.392520,107.124963,89.620253,39.433459,40.253165,87.996700,47.788049,45.126582,30.860435,22.603951,198.825569,84.934722,0.601812,198.733821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.716965,48.142479,204.656134,164.165255,224.586606,220.704688,99.209741,14.260909,198.478620,3.036665,44.325110,47.793492,162.664537,206.530049,160.863433,198.878859,98.013490,192.830839,-0.000448,-1.213454,93.933694,61.935786,197.188888,17.372346,73.310717,0.695532,895236.466234,0.878506,8.994119,24.620584,4.184814,0.078531,0.070768,32.000000,92.826641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158477,68.408842,107.166239,89.620253,39.431771,40.253165,87.996700,47.716654,45.126582,30.860435,22.639038,198.419483,85.517479,0.601025,198.502271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.878192,48.107854,204.789280,164.156844,224.654288,220.628512,99.285589,14.266189,198.469354,3.046379,43.976569,47.981352,162.662068,206.503851,160.864344,199.026745,98.010004,192.797757,-0.000448,-1.211127,93.834694,62.259609,197.202163,17.373483,73.392143,0.698654,895459.885235,0.883878,9.212369,24.615657,4.200921,0.079593,0.070987,32.000000,92.796463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151599,68.416500,107.169945,89.620253,39.438642,40.253165,87.996700,47.687325,45.126582,30.860435,22.638662,198.571179,85.095836,0.598928,198.824379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.825302,48.093565,204.760532,164.130206,224.693133,220.605886,99.362844,14.253916,198.538146,3.069146,44.277903,47.958845,162.642242,206.584869,160.876812,198.975520,98.028335,192.805073,-0.000450,-1.212272,93.628229,62.158635,197.210122,17.372250,73.347175,0.695886,894812.313694,0.879583,9.008222,24.606829,4.189788,0.080729,0.071329,32.000000,92.878347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158717,68.424464,107.215132,89.620253,39.383913,40.253165,87.996700,47.773325,45.126582,30.860435,22.614543,198.725688,85.889231,0.600177,198.516315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.853144,48.123518,204.742845,164.117027,224.725892,220.550124,99.341420,14.258483,198.450044,3.067702,44.151782,47.956102,162.645066,206.711592,160.837150,199.033544,98.028084,192.850287,-0.000449,-1.213467,93.407154,62.184437,197.254336,17.372921,73.413004,0.696798,894687.109821,0.879830,9.049497,24.591222,4.193738,0.078873,0.071270,32.000000,92.848192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134043,68.416369,107.214884,89.620253,39.464576,40.253165,87.996700,47.715312,45.126582,30.860435,22.630998,198.682841,85.923273,0.595048,198.557818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.866735,48.140830,204.738094,164.110859,224.750820,220.562998,99.482282,14.257912,198.494582,3.064211,43.942084,47.973237,162.616707,206.607131,160.831292,199.011134,98.037686,192.831923,-0.000450,-1.213474,93.369772,62.071805,197.155870,17.373334,73.388699,0.695659,894531.125531,0.877652,9.045698,24.609894,4.190706,0.079369,0.070507,32.000000,92.888158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160769,68.440655,107.225583,89.620253,39.457794,40.253165,87.996700,47.715092,45.126582,30.860435,22.648586,198.964565,87.174920,0.590506,198.407385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.805931,48.123518,204.689119,164.101045,224.707946,220.507854,99.487650,14.262051,198.562624,3.073510,44.468154,47.879588,162.626226,206.628068,160.860385,199.116319,98.018513,192.872791,-0.000450,-1.213484,93.533702,62.276054,197.187419,17.375287,73.430782,0.697941,894878.223995,0.880867,9.208912,24.605807,4.201784,0.079740,0.070448,32.000000,92.905236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157603,68.410877,107.209783,89.620253,39.491896,40.253165,87.996700,47.717812,45.126582,30.860435,22.660383,198.975300,85.595835,0.587250,198.651917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.925119,48.163364,204.733666,164.120953,224.715019,220.444264,99.473746,14.262336,198.594943,3.083719,43.978263,47.936240,162.632525,206.546969,160.841504,199.078631,98.048153,192.931353,-0.000448,-1.214085,93.702632,62.135363,197.229636,17.377254,73.403141,0.695828,894448.263715,0.878796,9.099812,24.626247,4.193939,0.079260,0.070363,32.000000,92.859494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180333,68.438642,107.228390,89.620253,39.479204,40.253165,87.996700,47.730621,45.126582,30.860435,22.647656,198.947492,85.581455,0.596936,198.554002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.760915,48.108129,204.725358,164.104690,224.617942,220.426105,99.461376,14.268044,198.475459,3.084042,44.322624,47.811185,162.614712,206.624765,160.819891,199.106015,98.053715,192.864745,-0.000448,-1.214664,94.109109,62.105787,197.076265,17.379396,73.449605,0.694612,893996.029596,0.876389,9.014472,24.618396,4.184633,0.079713,0.070306,32.000000,92.838421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206686,68.435951,107.243838,89.620253,39.520782,40.253165,87.996700,47.711481,45.126582,30.860435,22.639763,198.922752,85.395395,0.595768,198.772806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.753971,48.140556,204.664005,164.106653,224.554967,220.348350,99.461466,14.264477,198.453096,3.073938,44.870250,47.896959,162.642379,206.564767,160.845739,199.089572,98.076042,192.821510,-0.000445,-1.214671,93.959274,62.098462,197.210893,17.378698,73.370704,0.696002,893996.967400,0.879564,9.131767,24.588049,4.198554,0.078125,0.070498,32.000000,92.832598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240178,68.450391,107.239301,89.620253,39.564746,40.253165,87.996700,47.670478,45.126582,30.860435,22.611202,198.922932,85.784976,0.598639,198.479258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.891160,48.183425,204.854798,164.133290,224.463308,220.415000,99.362940,14.260766,198.560032,3.077000,43.882551,48.007442,162.634520,206.738014,160.833350,199.013336,98.074649,192.824983,-0.000445,-1.216998,93.874409,62.281467,197.372788,17.378447,73.401104,0.696508,893764.546221,0.880364,9.168796,24.562681,4.197726,0.077207,0.068327,32.000000,92.797657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248082,68.448334,107.216451,89.620253,39.562564,40.253165,87.996700,47.695399,45.126582,30.860435,22.720406,198.725881,84.607210,0.593936,198.777566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.919113,48.121869,204.913628,164.124037,224.400179,220.445148,99.442719,14.272754,198.611081,3.098615,44.177587,47.956891,162.651108,206.844758,160.865768,199.225135,98.090611,192.931976,-0.000444,-1.215239,93.394580,62.060346,197.490829,17.383115,73.464931,0.695286,893874.736465,0.877975,9.070176,24.552318,4.190017,0.080029,0.071068,32.000000,92.759567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236969,68.443849,107.204421,89.620253,39.576115,40.253165,87.996700,47.684781,45.126582,30.860435,22.669791,198.885437,86.425620,0.603196,198.464702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.947808,48.107305,204.786349,164.119270,224.504024,220.403222,99.299911,14.258340,198.628538,3.115971,44.288203,48.023046,162.646388,206.845839,160.858405,199.053448,98.113570,192.947762,-0.000446,-1.215724,93.516711,62.217946,197.477558,17.388048,73.462119,0.695551,893846.978911,0.877844,9.076517,24.564853,4.194443,0.080689,0.071520,32.000000,92.807320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257884,68.466056,107.203294,89.620253,39.646503,40.253165,87.996700,47.716501,45.126582,30.860435,22.674796,198.599822,85.401485,0.591035,198.608880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.827535,48.128464,204.921614,164.129365,224.352599,220.415562,99.588896,14.262051,198.564259,3.128488,44.660726,47.891934,162.653299,206.759032,160.860068,199.129194,98.112539,193.006321,-0.000446,-1.216899,93.512870,62.330288,197.355962,17.391113,73.496214,0.693650,893362.659677,0.877170,8.934607,24.559084,4.183770,0.079146,0.071200,32.000000,92.874977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287096,68.481612,107.227324,89.620253,39.675669,40.253165,87.996700,47.675410,45.126582,30.860435,22.683507,199.177792,86.066633,0.596675,198.579572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.913071,48.184799,204.821712,164.134131,224.181468,220.416631,99.403588,14.263335,198.648406,3.135171,44.826910,47.819309,162.673797,206.660829,160.863314,199.148406,98.129450,192.987037,-0.000445,-1.216450,93.527769,62.258715,197.434910,17.389522,73.481375,0.695209,893668.479528,0.877117,9.082049,24.581899,4.196845,0.078308,0.069768,32.000000,92.922701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292335,68.496007,107.249634,89.620253,39.700136,40.253165,87.996700,47.626408,45.126582,30.860435,22.743637,198.807176,84.938463,0.593671,198.758211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.882540,48.188371,204.913815,164.151516,224.188194,220.442925,99.227893,14.256342,198.651056,3.148542,44.412905,47.981089,162.667261,206.686782,160.856763,199.252239,98.131377,192.943152,-0.000447,-1.216404,93.575866,62.113688,197.161806,17.388059,73.464517,0.694185,893627.332795,0.877190,9.048549,24.557815,4.187464,0.079307,0.070618,32.000000,92.942821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283864,68.513291,107.237625,89.620253,39.711312,40.253165,87.996700,47.664037,45.126582,30.860435,22.762476,198.455787,85.894293,0.600549,198.563915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.853713,48.138082,205.002129,164.157965,224.252884,220.415343,99.369449,14.261052,198.808089,3.160702,44.302311,48.064093,162.693583,206.804189,160.848925,199.082562,98.130110,193.053642,-0.000449,-1.213999,93.267018,62.026101,197.488917,17.386898,73.530868,0.695026,893782.660170,0.879465,9.084175,24.539562,4.191963,0.080285,0.071178,32.000000,92.934274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266093,68.499639,107.204561,89.620253,39.774938,40.253165,87.996700,47.703115,45.126582,30.860435,22.730037,198.738897,85.213004,0.594449,198.732759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.774587,48.130113,204.963510,164.154600,224.259341,220.416988,99.430219,14.263620,198.695598,3.148043,44.489979,48.105647,162.641984,206.769898,160.856248,199.306129,98.117452,193.079227,-0.000447,-1.213297,93.073612,62.114268,197.529338,17.384764,73.520555,0.694771,893581.580991,0.878554,9.064162,24.581927,4.196245,0.079515,0.071092,32.000000,92.888810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260067,68.500252,107.146298,89.620253,39.786275,40.253165,87.996700,47.667466,45.126582,30.860435,22.728828,198.860439,85.878739,0.599523,198.551445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.937846,48.122694,204.955365,164.159367,224.277403,220.432066,99.582960,14.261622,198.630186,3.135146,44.171677,47.909861,162.667557,206.898376,160.862700,199.216286,98.123985,192.950391,-0.000450,-1.210322,92.927488,62.285754,197.273955,17.382107,73.496557,0.695736,893743.299167,0.879584,9.139369,24.604098,4.202260,0.080224,0.071043,32.000000,92.794766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255570,68.502396,107.125329,89.620253,39.806052,40.253165,87.996700,47.686148,45.126582,30.860435,22.734682,199.165920,86.518503,0.595618,198.584096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.853999,48.139456,204.926145,164.165536,224.387005,220.400610,99.461385,14.273467,198.658865,3.134130,44.540113,47.941035,162.665957,206.783986,160.834398,199.139470,98.141530,192.876045,-0.000450,-1.208008,92.832138,62.186843,197.483058,17.377068,73.487145,0.693969,893495.205709,0.875027,8.960447,24.549647,4.188075,0.080678,0.071779,32.000000,92.858486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246749,68.505612,107.131169,89.620253,39.807534,40.253165,87.996700,47.642348,45.126582,30.860435,22.749873,198.922771,85.689305,0.589520,198.564034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.856995,48.180402,204.977256,164.161610,224.415654,220.444423,99.549618,14.264334,198.649568,3.137642,44.499715,47.876511,162.641154,206.752672,160.827966,199.151524,98.112194,193.082553,-0.000452,-1.208024,92.765013,62.119392,197.416819,17.375764,73.477769,0.694960,893471.820234,0.877681,9.065235,24.504440,4.194665,0.079433,0.069988,32.000000,92.868973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224305,68.483952,107.131548,89.620253,39.825204,40.253165,87.996700,47.664224,45.126582,30.860435,22.769515,199.099236,85.613590,0.595998,198.504435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.798312,48.272737,204.892642,164.176471,224.262885,220.489631,99.326839,14.261480,198.558785,3.120121,44.836003,47.952277,162.667577,206.759440,160.873624,199.074352,98.156919,193.051621,-0.000451,-1.208029,93.011457,62.311748,197.500113,17.373335,73.459270,0.695354,893891.055635,0.877118,9.103034,24.610592,4.195454,0.080128,0.071053,32.000000,92.920034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241073,68.500755,107.183390,89.620253,39.858167,40.253165,87.996700,47.647379,45.126582,30.860435,22.907063,198.653678,85.921513,0.596787,198.595072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.836519,48.193867,204.967286,164.138337,224.217680,220.527512,99.434236,14.262479,198.599009,3.119100,44.245375,47.925986,162.684460,206.771040,160.861591,199.126363,98.132552,192.924313,-0.000450,-1.211506,93.039707,62.242994,197.291779,17.369876,73.504508,0.696399,894243.561702,0.880666,9.257040,24.554365,4.198765,0.078980,0.070167,32.000000,92.789646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202079,68.508237,107.178746,89.620253,39.856899,40.253165,87.996700,47.668113,45.126582,30.860435,22.902728,198.868472,86.408011,0.595392,198.429258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.797614,48.188097,204.824412,164.139179,224.225490,220.550475,99.530986,14.264191,198.616411,3.123605,44.677610,47.954014,162.648066,206.847613,160.833012,199.156597,98.159819,193.014828,-0.000449,-1.213825,93.017170,62.191126,197.396119,17.367337,73.481718,0.695089,894199.289581,0.879504,9.125533,24.529055,4.189354,0.079995,0.071193,32.000000,92.808598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212449,68.498260,107.184273,89.620253,39.912112,40.253165,87.996700,47.676474,45.126582,30.860435,22.878326,199.061972,85.701117,0.590928,198.565135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.676466,48.191944,204.923892,164.175350,224.250172,220.612260,99.469836,14.265190,198.572792,3.139971,44.371578,48.000333,162.652766,206.810937,160.851636,199.131193,98.133698,193.046190,-0.000449,-1.216144,93.214379,62.038080,197.277033,17.364554,73.484368,0.696040,894236.440993,0.878908,9.173135,24.537782,4.197427,0.080817,0.071445,32.000000,92.953237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247513,68.526329,107.219247,89.620253,39.884100,40.253165,87.996700,47.671412,45.126582,30.860435,22.894653,198.939672,85.864286,0.596797,198.677448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.894379,48.163639,204.806469,164.187968,224.255857,220.715480,99.514983,14.266903,198.614056,3.136620,45.142566,47.901659,162.686988,206.801070,160.870517,199.119378,98.177283,193.112383,-0.000450,-1.216721,93.423419,62.317497,197.330956,17.364225,73.436155,0.697953,894798.828254,0.882133,9.304487,24.575567,4.209917,0.079047,0.070256,32.000000,92.980926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304429,68.568398,107.269956,89.620253,39.883972,40.253165,87.996700,47.593366,45.126582,30.860435,22.880639,199.029967,86.349318,0.597322,198.444364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.990324,48.268340,204.808664,164.217970,224.227655,220.672650,99.269524,14.262336,198.605894,3.128187,44.360016,47.999753,162.665207,206.769919,160.857712,199.099003,98.136831,193.030277,-0.000452,-1.214918,93.514672,62.208056,197.359674,17.361586,73.468916,0.695707,894613.763420,0.877716,9.047011,24.556595,4.188753,0.079872,0.071130,32.000000,92.933359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296526,68.541775,107.217180,89.620253,39.980210,40.253165,87.996700,47.609314,45.126582,30.860435,23.011809,198.539048,85.370010,0.591667,198.664309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.930272,48.194417,204.871389,164.200305,224.185345,220.691905,99.446939,14.266046,198.565803,3.141520,43.395504,48.021981,162.684500,206.808368,160.874416,199.185995,98.164334,193.021254,-0.000456,-1.216679,93.261484,62.254239,197.333037,17.359053,73.487289,0.694310,894755.069979,0.878061,9.051060,24.566515,4.180594,0.078561,0.069283,32.000000,92.816778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289234,68.562317,107.222144,89.620253,39.994287,40.253165,87.996700,47.650093,45.126582,30.860435,23.021113,198.893877,85.145433,0.597519,198.716472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.859674,48.148800,204.904298,164.179836,224.216518,220.696470,99.443110,14.262193,198.688777,3.152228,44.582458,47.885904,162.664772,206.819846,160.876078,199.085822,98.161864,192.883707,-0.000459,-1.216096,93.311223,62.183574,197.245157,17.355906,73.500343,0.694922,894600.451678,0.877584,9.040117,24.535657,4.187007,0.078951,0.070139,32.000000,92.838539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285261,68.560413,107.206180,89.620253,40.030346,40.253165,87.996700,47.728552,45.126582,30.860435,22.940781,198.886221,86.507791,0.599773,198.483506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.861621,48.222722,204.911721,164.183201,224.162804,220.671267,99.486647,14.265190,198.627380,3.157032,44.381752,48.015602,162.658137,206.637405,160.877325,199.136897,98.169815,193.018439,-0.000461,-1.217823,93.402700,62.118451,197.311133,17.351616,73.432675,0.695663,894605.507963,0.878930,9.068617,24.486957,4.193730,0.079446,0.070024,32.000000,92.880481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276681,68.563454,107.222402,89.620253,40.034601,40.253165,87.996700,47.657093,45.126582,30.860435,23.030710,198.973294,85.576539,0.591062,198.614506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.929423,48.203760,204.735210,164.196660,224.038885,220.670230,99.371171,14.245069,198.615103,3.137596,44.495649,47.930830,162.695913,206.801580,160.881719,199.120361,98.183850,192.980524,-0.000461,-1.219540,93.578542,62.232118,197.283017,17.345741,73.445494,0.696380,894683.777374,0.878588,9.140494,24.529129,4.193715,0.078376,0.069658,32.000000,92.916827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282357,68.561660,107.214430,89.620253,40.098019,40.253165,87.996700,47.672058,45.126582,30.860435,23.037863,198.742342,84.931053,0.597559,198.725599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.873273,48.190295,204.726059,164.176752,224.118124,220.664784,99.462167,14.263335,198.600682,3.140596,44.060457,47.943898,162.700929,206.741887,160.887498,199.125589,98.204081,193.033071,-0.000460,-1.217036,93.661393,62.172954,197.321841,17.345412,73.439581,0.694962,894458.748478,0.878206,9.050352,24.500992,4.184296,0.079973,0.071397,32.000000,92.944051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323575,68.575114,107.161695,89.620253,40.096564,40.253165,87.996700,47.631592,45.126582,30.860435,23.091575,198.924333,85.723054,0.600979,198.547432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.864622,48.161166,204.787684,164.165255,224.212362,220.615115,99.580876,14.261765,198.637520,3.125227,44.397065,47.895547,162.667675,206.780112,160.872971,199.177640,98.208776,192.866139,-0.000461,-1.214939,93.602257,62.106532,197.325982,17.350650,73.434298,0.695641,894402.826014,0.878467,9.095829,24.500306,4.188917,0.080224,0.071542,32.000000,92.991198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305892,68.581502,107.177876,89.620253,40.100138,40.253165,87.996700,47.626924,45.126582,30.860435,23.041192,199.161752,85.592607,0.595961,198.621547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922248,48.231241,204.836193,164.177313,224.147636,220.530981,99.279470,14.260481,198.624959,3.116420,44.755335,47.924476,162.658256,206.783558,160.893237,199.206017,98.204762,193.065640,-0.000464,-1.216158,93.725900,62.216819,197.420472,17.356890,73.475082,0.695719,894106.432176,0.877323,9.075786,24.433507,4.190919,0.077254,0.068798,32.000000,92.930999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314559,68.575639,107.203724,89.620253,40.158139,40.253165,87.996700,47.662934,45.126582,30.860435,23.090783,198.558940,84.916893,0.596893,198.681382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.883258,48.240309,204.814649,164.194978,224.192032,220.508389,99.489792,14.270042,198.581403,3.107028,44.840963,48.110444,162.675673,206.824596,160.877226,199.190643,98.215820,192.953098,-0.000466,-1.219660,93.855358,62.315573,197.398543,17.356647,73.498324,0.694625,893899.252849,0.878673,9.085361,24.511735,4.186974,0.080323,0.070900,32.000000,92.868991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318466,68.609896,107.216662,89.620253,40.177187,40.253165,87.996700,47.638295,45.126582,30.860435,23.162912,198.979585,85.501631,0.601030,198.727999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.805552,48.263943,204.836301,164.189370,224.099135,220.534291,99.393350,14.267473,198.655813,3.116728,44.656180,47.906128,162.704503,206.809795,160.882431,199.168680,98.209441,192.931593,-0.000466,-1.219692,94.128275,62.254523,197.401033,17.352512,73.480960,0.694789,893846.079678,0.877524,9.135358,24.458820,4.189873,0.079117,0.070213,32.000000,92.806404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322963,68.595699,107.159448,89.620253,40.178408,40.253165,87.996700,47.668273,45.126582,30.860435,23.224607,198.786701,84.610438,0.597249,198.879218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.947326,48.241409,204.838808,164.171985,224.051170,220.611873,99.465736,14.258055,198.660123,3.115604,44.618900,47.968507,162.703476,206.852730,160.907723,199.198376,98.236054,192.951721,-0.000466,-1.221993,94.510663,62.055449,197.337282,17.351757,73.438661,0.696088,894166.074897,0.880089,9.240636,24.457198,4.196988,0.080477,0.071806,32.000000,92.808939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317266,68.625318,107.185801,89.620253,40.202822,40.253165,87.996700,47.594609,45.126582,30.860435,23.227908,198.931472,86.355334,0.604526,198.482130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.857088,48.230416,204.805467,164.148992,223.992720,220.521299,99.485371,14.270328,198.572209,3.106966,44.511290,47.820129,162.672730,206.710389,160.872021,199.149695,98.221516,192.927918,-0.000465,-1.225496,94.931177,62.110194,197.405681,17.347698,73.446089,0.694943,894082.928608,0.876876,9.069217,24.438073,4.184882,0.078179,0.070128,32.000000,92.765214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300696,68.619937,107.155897,89.620253,40.240950,40.253165,87.996700,47.562877,45.126582,30.860435,23.246093,198.970742,85.345359,0.590996,198.662539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.822824,48.257897,204.778028,164.161049,224.025293,220.543236,99.408505,14.266617,198.633546,3.115230,44.757724,47.811220,162.663686,206.782028,160.885518,199.144681,98.238742,193.006970,-0.000467,-1.226668,94.509338,62.096845,197.444066,17.351316,73.512423,0.695597,893885.997856,0.878112,9.152950,24.443755,4.191929,0.079495,0.070462,32.000000,92.861348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335494,68.647739,107.173751,89.620253,40.287774,40.253165,87.996700,47.528036,45.126582,30.860435,23.298710,198.817011,86.232003,0.598613,198.605025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.797231,48.275759,204.893961,164.187968,224.086398,220.560809,99.461464,14.263906,198.633613,3.093184,44.411004,47.923515,162.679918,206.802966,160.880729,199.255728,98.265711,192.956593,-0.000469,-1.223170,94.420367,62.174832,197.506455,17.350201,73.482313,0.695455,894038.187425,0.879630,9.216434,24.455937,4.194309,0.079927,0.071224,32.000000,92.835957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312375,68.662395,107.187734,89.620253,40.295662,40.253165,87.996700,47.617054,45.126582,30.860435,23.355654,198.922927,85.041911,0.592873,198.791059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.849679,48.232615,204.875712,164.186285,224.080266,220.596448,99.366925,14.258198,198.615157,3.055249,44.453175,47.810110,162.684815,206.732835,160.883381,199.139358,98.277842,192.980921,-0.000471,-1.221969,94.409623,62.164876,197.360593,17.350649,73.429483,0.696430,894087.411532,0.879787,9.261201,24.410228,4.198885,0.079507,0.071521,32.000000,92.794825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326085,68.676962,107.204518,89.620253,40.352567,40.253165,87.996700,47.517343,45.126582,30.860435,23.342793,198.733850,85.694000,0.601766,198.592240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922150,48.251027,204.839414,164.194697,223.967264,220.512647,99.263391,14.267759,198.562285,3.040816,44.773003,47.884647,162.671447,206.844004,160.876375,199.225519,98.273259,192.987054,-0.000472,-1.223158,94.369347,62.154345,197.354491,17.349793,73.499243,0.696254,893975.399641,0.879611,9.162933,24.407148,4.194003,0.079582,0.071868,32.000000,92.784555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315039,68.675869,107.225428,89.620253,40.342779,40.253165,87.996700,47.574961,45.126582,30.860435,23.356168,198.526782,86.227528,0.596606,198.588227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.786189,48.287576,204.649161,164.198062,224.072088,220.492528,99.639323,14.270042,198.613927,3.049323,44.802275,47.921204,162.679879,206.732937,160.883322,199.086337,98.302126,193.041411,-0.000473,-1.225477,94.286672,62.240593,197.282537,17.349678,73.459162,0.694394,893595.095644,0.878793,9.105250,24.414012,4.187049,0.080257,0.071740,32.000000,92.759456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314406,68.688533,107.203914,89.620253,40.318489,40.253165,87.996700,47.659905,45.126582,30.860435,23.454801,199.278646,86.164799,0.591893,198.612185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.801376,48.233439,204.940181,164.195819,224.103419,220.547462,99.440871,14.257627,198.700881,3.058881,43.879931,47.884911,162.688311,206.818378,160.891020,199.195340,98.294646,192.970229,-0.000473,-1.223986,94.144803,62.298093,197.360838,17.351993,73.522701,0.696018,893713.800157,0.878194,9.284629,24.405362,4.194818,0.080754,0.071472,32.000000,92.717980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288470,68.724470,107.201278,89.620253,40.401378,40.253165,87.996700,47.578310,45.126582,30.860435,23.508330,198.881742,85.707793,0.593385,198.535119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.918813,48.239485,204.962698,164.204792,224.066418,220.587292,99.412178,14.262193,198.787820,3.046568,44.349571,47.945356,162.667063,206.754608,160.896423,199.246193,98.299233,192.967286,-0.000471,-1.223359,93.825149,62.231110,197.502458,17.352810,73.485973,0.693878,893450.504010,0.876765,8.997812,24.410900,4.181638,0.078570,0.070945,32.000000,92.712089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253779,68.725454,107.262282,89.620253,40.412874,40.253165,87.996700,47.582026,45.126582,30.860435,23.467669,198.824357,85.843890,0.594821,198.720485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.858379,48.247180,205.009346,164.203670,224.120769,220.580978,99.483982,14.256342,198.660209,3.049350,44.551743,47.873068,162.674685,206.786758,160.895414,199.188515,98.322775,193.069991,-0.000468,-1.226287,93.542401,62.324906,197.433465,17.357261,73.458657,0.695057,893761.042862,0.877813,9.097209,24.380685,4.189854,0.080007,0.070586,32.000000,92.796808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237732,68.730157,107.287981,89.620253,40.450345,40.253165,87.996700,47.595792,45.126582,30.860435,23.515110,198.967964,86.665458,0.594998,198.395544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.957605,48.299943,204.863595,164.223859,224.078209,220.650219,99.540067,14.259482,198.621672,3.033236,44.761599,47.827801,162.677114,206.845187,160.899728,199.192958,98.315884,193.071171,-0.000467,-1.225122,93.506603,62.224968,197.329735,17.358003,73.431160,0.696167,893757.996105,0.878377,9.168357,24.395340,4.195992,0.079704,0.071394,32.000000,92.862205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248299,68.725367,107.307398,89.620253,40.469194,40.253165,87.996700,47.571396,45.126582,30.860435,23.564476,199.080135,85.563186,0.590079,198.598101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900806,48.286202,204.869288,164.225261,224.014524,220.642418,99.359819,14.272183,198.696479,3.015778,44.173646,48.073437,162.698915,206.801457,160.912176,199.262375,98.325014,193.019718,-0.000469,-1.226246,93.295684,62.565034,197.387468,17.354494,73.504652,0.695198,894062.117228,0.876313,9.116969,24.402671,4.184510,0.080487,0.071189,32.000000,92.875030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270743,68.763642,107.294174,89.620253,40.528151,40.253165,87.996700,47.562254,45.126582,30.860435,23.627810,198.719637,86.543961,0.596626,198.488542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.836693,48.268614,204.867200,164.204792,224.087809,220.679588,99.385451,14.259767,198.717568,3.015455,44.485752,48.051763,162.679898,206.835360,160.907031,199.247841,98.337926,193.059050,-0.000471,-1.229013,93.066806,62.470124,197.542290,17.347632,73.460568,0.695162,894041.012379,0.878969,9.162826,24.374406,4.189487,0.080372,0.070973,32.000000,92.832262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246400,68.780811,107.210739,89.620253,40.507420,40.253165,87.996700,47.589016,45.126582,30.860435,23.607956,198.770902,85.075220,0.590424,198.812224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.993116,48.207608,204.923396,164.198342,224.152270,220.747358,99.362278,14.266046,198.677921,3.024711,44.215090,47.968052,162.697888,206.872301,160.915283,199.245808,98.346483,193.065982,-0.000470,-1.229010,93.003058,62.072261,197.382311,17.341515,73.509791,0.696445,894188.491157,0.880127,9.212577,24.376121,4.194944,0.080647,0.071443,32.000000,92.867543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280393,68.810292,107.167520,89.620253,40.567945,40.253165,87.996700,47.586173,45.126582,30.860435,23.656871,198.724555,84.768911,0.601365,198.707228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.890848,48.238386,204.871837,164.211521,224.026440,220.788435,99.473845,14.266617,198.619164,3.055737,44.593703,47.795301,162.680945,206.851670,160.900183,199.233504,98.353984,192.983790,-0.000468,-1.227860,92.965167,61.943291,197.403439,17.340259,73.484242,0.694260,894007.316595,0.877334,8.987399,24.370142,4.182698,0.079882,0.071538,32.000000,92.836301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315170,68.816459,107.112915,89.620253,40.618360,40.253165,87.996700,47.541914,45.126582,30.860435,23.676319,198.947690,85.901190,0.602048,198.655379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.772873,48.273561,204.954149,164.229186,224.153223,220.745901,99.417355,14.259054,198.531353,3.063964,45.169908,47.918825,162.732385,206.788654,160.886686,199.133532,98.379807,192.950598,-0.000469,-1.230202,92.678397,62.166386,197.312828,17.345965,73.461686,0.695840,894388.213221,0.878623,9.125464,24.332073,4.190392,0.079734,0.070840,32.000000,92.778238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304844,68.811101,107.058161,89.620253,40.632089,40.253165,87.996700,47.556754,45.126582,30.860435,23.745147,198.834710,86.051226,0.595257,198.614309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.830335,48.294172,204.786450,164.218812,224.132028,220.709653,99.367684,14.262621,198.524951,3.066556,44.985666,47.967550,162.680155,206.693061,160.910672,199.081687,98.379089,192.886421,-0.000470,-1.228458,92.644321,62.390157,197.278380,17.350561,73.492049,0.697644,894395.299852,0.881399,9.284618,24.293903,4.202216,0.078659,0.070151,32.000000,92.732658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306001,68.838438,107.043132,89.620253,40.631611,40.253165,87.996700,47.568776,45.126582,30.860435,23.819299,198.735368,85.594588,0.595577,198.649635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.856181,48.276309,204.794611,164.226943,224.080196,220.774272,99.335021,14.265618,198.540369,3.095265,44.303817,47.952517,162.696071,206.678443,160.892406,199.052740,98.362821,193.054617,-0.000471,-1.227821,92.927003,62.310495,197.223945,17.349844,73.437128,0.696182,894217.029179,0.880594,9.244814,24.270742,4.193837,0.079205,0.070668,32.000000,92.706987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265110,68.824070,107.047698,89.620253,40.651409,40.253165,87.996700,47.518268,45.126582,30.860435,23.831393,198.670043,84.314767,0.597746,198.803962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.801562,48.206508,204.520598,164.213764,224.089171,220.788172,99.508829,14.262336,198.326089,3.095450,44.141088,47.899529,162.680570,206.637813,160.888903,198.887946,98.358111,192.742810,-0.000472,-1.230128,93.403480,62.189924,197.141041,17.350401,73.410335,0.696566,894461.040224,0.880581,9.199795,24.349578,4.191785,0.079237,0.071403,32.000000,92.743468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245483,68.835157,107.060929,89.620253,40.645162,40.253165,87.996700,47.524065,45.126582,30.860435,23.797609,199.017658,85.227677,0.606700,198.682837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
