OSU 80 Ton Compressor Load Stand
48.671147,48.274935,204.465028,164.209839,223.906727,220.767858,99.480455,14.265904,198.283404,3.120543,44.835220,47.854365,162.676502,206.361511,160.865648,198.846694,98.371804,192.538735,-0.000475,-1.230721,93.858361,62.161801,196.916023,17.351672,73.372147,0.696744,894411.134732,0.880018,9.187396,24.238267,4.190862,0.079372,0.070465,32.000000,92.770587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223563,68.829406,107.077674,89.620253,40.586535,40.253165,87.996700,47.591473,45.126582,30.860435,23.831992,198.960910,85.233840,0.600137,198.765646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.772133,48.335393,204.454469,164.235355,223.895750,220.745235,99.392818,14.266903,198.271655,3.133929,45.012212,47.795587,162.706043,206.414537,160.872318,198.821943,98.372060,192.588217,-0.000474,-1.231359,93.798815,62.161329,196.962870,17.356707,73.360842,0.698675,894667.405239,0.882972,9.393080,24.148562,4.200949,0.079925,0.070640,32.000000,92.804791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191926,68.838022,107.089063,89.620253,40.538791,40.253165,87.996700,47.569082,45.126582,30.860435,23.989987,198.785635,85.556437,0.601443,198.630556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.814366,48.313133,204.313598,164.229467,223.802888,220.729878,99.478178,14.261765,198.147371,3.117551,44.853940,47.673982,162.713646,206.290994,160.903251,198.742976,98.351754,192.552717,-0.000474,-1.230156,93.727940,61.988263,196.823453,17.363657,73.303433,0.697561,894589.879313,0.881781,9.347230,24.166741,4.192035,0.079910,0.071761,32.000000,92.830824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209043,68.868879,107.067359,89.620253,40.480712,40.253165,87.996700,47.662714,45.126582,30.860435,24.022634,198.956357,84.885492,0.598127,198.794993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.820566,48.216676,204.389362,164.191332,223.668575,220.729583,99.372432,14.260195,198.113768,3.105596,44.643281,47.608087,162.683275,206.341288,160.881838,198.665784,98.334978,192.546413,-0.000474,-1.232671,93.905830,61.878552,196.881599,17.365329,73.308842,0.697152,894480.918395,0.880063,9.280560,24.173820,4.185522,0.079586,0.070181,32.000000,92.853944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200768,68.861422,107.073808,89.620253,40.481939,40.253165,87.996700,47.612009,45.126582,30.860435,24.018637,198.744863,84.894516,0.602030,198.830949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.833480,48.293072,204.270101,164.200305,223.588096,220.713842,99.447411,14.264619,198.060662,3.121252,44.748821,47.819943,162.694274,206.288139,160.865787,198.488161,98.336331,192.311363,-0.000477,-1.234285,93.377681,62.049108,196.602453,17.369970,73.271375,0.696998,894262.846228,0.880636,9.177587,24.188248,4.186542,0.079807,0.072507,32.000000,92.872277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211270,68.865293,107.084693,89.620253,40.417329,40.253165,87.996700,47.639459,45.126582,30.860435,24.075959,198.894822,85.682041,0.601878,198.552192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.730555,48.269439,204.214581,164.193015,223.462629,220.643442,99.429359,14.262336,197.996109,3.092028,44.935244,47.725233,162.691016,206.240842,160.870042,198.474306,98.300516,192.271860,-0.000479,-1.233156,93.538210,62.168198,196.739671,17.370933,73.228102,0.697023,894383.529410,0.879840,9.240410,24.099274,4.182993,0.080109,0.071209,32.000000,92.889570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207253,68.884952,107.074272,89.620253,40.355693,40.253165,87.996700,47.684157,45.126582,30.860435,24.092371,198.858718,85.552328,0.596063,198.558801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.626424,48.285378,204.081497,164.180958,223.676918,220.582014,99.484910,14.269043,197.791001,3.098712,44.998315,47.816245,162.671250,206.029982,160.866777,198.325532,98.258948,192.209843,-0.000480,-1.234283,93.806154,62.015960,196.560540,17.375590,73.250315,0.698304,894340.621591,0.881721,9.325025,24.120357,4.190689,0.079880,0.070284,32.000000,92.909561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164655,68.886330,107.095141,89.620253,40.256032,40.253165,87.996700,47.658832,45.126582,30.860435,24.137739,198.969821,85.023129,0.597710,198.704513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.692253,48.302965,204.100277,164.165536,223.653565,220.547294,99.379245,14.267045,197.744712,3.099904,44.742275,47.651810,162.693050,205.924257,160.832597,198.301532,98.271123,192.193154,-0.000479,-1.237195,93.547363,62.154775,196.516121,17.384587,73.184775,0.698911,894472.813151,0.883115,9.450657,24.138789,4.196926,0.079951,0.071388,32.000000,92.907267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164283,68.894684,107.118732,89.620253,40.183266,40.253165,87.996700,47.710526,45.126582,30.860435,24.207211,198.758490,86.045723,0.602136,198.649989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.686921,48.269439,203.988480,164.140020,223.415888,220.521535,99.494788,14.262336,197.729215,3.099753,44.674357,47.768117,162.643169,206.010554,160.844650,198.168559,98.275204,192.130984,-0.000477,-1.237776,93.614073,62.072145,196.383658,17.393006,73.131080,0.698692,894226.811868,0.882633,9.398878,24.120386,4.191638,0.079201,0.070441,32.000000,92.816416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188782,68.919634,107.088176,89.620253,40.105804,40.253165,87.996700,47.723638,45.126582,30.860435,24.223171,198.989577,85.513150,0.594261,198.601720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.756565,48.287027,203.854144,164.106372,223.190944,220.537849,99.314192,14.265333,197.747739,3.095901,44.693683,47.553610,162.634776,205.778206,160.840375,198.131626,98.290655,192.038648,-0.000477,-1.235462,93.497033,61.761662,196.466276,17.395762,73.116674,0.698853,894015.904581,0.881530,9.370968,24.093105,4.189800,0.078429,0.070567,32.000000,92.900254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197341,68.935269,107.060926,89.620253,40.007342,40.253165,87.996700,47.718569,45.126582,30.860435,24.242564,198.628384,85.854235,0.597661,198.563011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.707441,48.215577,203.860120,164.100764,223.150468,220.494394,99.420262,14.266760,197.665322,3.086164,44.139521,47.675890,162.628595,205.758105,160.792063,198.221876,98.299618,192.004978,-0.000480,-1.237805,93.556182,61.765050,196.477982,17.398512,73.189950,0.697896,893955.118497,0.881843,9.315241,24.043187,4.181060,0.079243,0.070567,32.000000,92.871696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180550,68.950445,107.038386,89.620253,39.935226,40.253165,87.996700,47.733205,45.126582,30.860435,24.273551,198.840524,85.564727,0.594355,198.642830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.620295,48.232615,203.983575,164.119270,223.114094,220.427687,99.417987,14.259767,197.718965,3.096482,44.823685,47.585080,162.584398,205.859243,160.813953,198.191089,98.271768,191.982641,-0.000479,-1.238413,93.364109,61.955717,196.422532,17.399498,73.140853,0.697524,893613.956596,0.881537,9.295495,24.021654,4.185400,0.077952,0.069141,32.000000,92.829121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131684,68.941392,106.971823,89.620253,39.845299,40.253165,87.996700,47.775517,45.126582,30.860435,24.265764,198.835975,84.105010,0.596645,198.832287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.597552,48.230416,203.956920,164.127963,223.085473,220.381737,99.518569,14.259054,197.642417,3.080802,44.445138,47.805119,162.618010,205.852822,160.840494,198.202599,98.286311,191.967562,-0.000480,-1.241350,92.961331,62.027534,196.347744,17.404940,73.184595,0.699195,893644.365333,0.883084,9.404356,24.041162,4.195441,0.080394,0.071983,32.000000,92.881741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126116,68.974869,106.928557,89.620253,39.766972,40.253165,87.996700,47.757358,45.126582,30.860435,24.317211,199.037138,86.030170,0.608046,198.644757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.745239,48.188921,203.912160,164.117588,223.121935,220.265777,99.426764,14.264334,197.799694,3.058905,44.369768,47.555372,162.620419,205.851904,160.850430,198.322942,98.303855,192.049565,-0.000479,-1.238419,92.912594,61.846098,196.389572,17.412905,73.148137,0.698851,893426.236312,0.882460,9.426143,24.020988,4.196856,0.078843,0.070021,32.000000,92.888890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166118,68.993739,106.879509,89.620253,39.721022,40.253165,87.996700,47.795202,45.126582,30.860435,24.299279,198.853528,85.063408,0.594503,198.662971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.585899,48.163639,203.810498,164.117027,223.004447,220.158893,99.381979,14.265333,197.855771,3.045221,44.536932,47.730991,162.613448,205.866766,160.827273,198.314977,98.323237,192.065909,-0.000477,-1.234952,92.709382,61.941843,196.477045,17.422871,73.148660,0.696799,892536.054411,0.879743,9.229052,24.034065,4.183222,0.080218,0.071324,32.000000,92.874858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159240,69.009285,106.757493,89.620253,39.678573,40.253165,87.996700,47.764268,45.126582,30.860435,24.281240,198.763959,86.013882,0.599195,198.563640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.756233,48.143853,203.920942,164.105531,222.949855,220.200777,99.575872,14.262051,197.839577,3.032339,44.437544,47.763121,162.623362,205.958731,160.846986,198.327992,98.326115,192.179670,-0.000478,-1.233186,92.799865,62.082804,196.602658,17.428262,73.223378,0.698435,892143.671137,0.881184,9.328281,24.026031,4.197566,0.078073,0.070293,32.000000,92.880179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178913,69.028154,106.711809,89.620253,39.615460,40.253165,87.996700,47.761164,45.126582,30.860435,24.286407,199.151744,85.395175,0.593904,198.481343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.761351,48.132861,204.251946,164.079174,222.905244,220.192130,99.420792,14.260481,197.993273,3.053228,44.532980,47.689266,162.619827,206.105413,160.838931,198.488912,98.340382,192.343463,-0.000479,-1.236103,92.870397,61.936011,196.660804,17.433126,73.228102,0.695667,892038.491386,0.877836,9.172417,24.060363,4.182459,0.078647,0.070217,32.000000,92.845644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090785,69.042519,106.668654,89.620253,39.539165,40.253165,87.996700,47.800585,45.126582,30.860435,24.276653,198.841584,84.751890,0.596510,198.702586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.670898,48.145227,204.327324,164.087586,222.994905,220.113933,99.418276,14.254344,197.909013,3.077897,44.312594,47.581281,162.609538,206.158969,160.833508,198.467130,98.322127,192.311045,-0.000479,-1.234349,92.757699,61.799191,196.555304,17.440786,73.254931,0.696291,891908.959534,0.879041,9.156040,24.107195,4.188808,0.078958,0.069868,32.000000,92.841414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063227,69.043175,106.681200,89.620253,39.564969,40.253165,87.996700,47.721649,45.126582,30.860435,24.304723,198.836552,84.748442,0.601616,198.789132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.709487,48.133136,204.329278,164.102166,223.179446,219.973705,99.495780,14.264905,198.230595,3.092071,44.475429,47.785142,162.607524,206.227102,160.836002,198.548097,98.335803,192.520270,-0.000477,-1.232890,92.843314,61.892409,196.971640,17.443488,73.310086,0.697116,891845.194939,0.880593,9.263635,24.113360,4.198142,0.078671,0.070549,32.000000,92.880231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044403,69.071269,106.611995,89.620253,39.607305,40.253165,87.996700,47.719668,45.126582,30.860435,24.301253,198.991560,85.874411,0.602574,198.683034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.867179,48.163914,204.337695,164.131888,223.334515,220.006341,99.457263,14.261765,198.086899,3.125277,44.771255,47.786551,162.621447,206.284796,160.849955,198.603303,98.373991,192.431755,-0.000474,-1.232867,92.532306,62.100324,196.860816,17.444586,73.298583,0.695650,891131.608815,0.878544,9.210901,24.177681,4.194856,0.079967,0.070921,32.000000,92.847951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083033,69.102467,106.594135,89.620253,39.568761,40.253165,87.996700,47.771791,45.126582,30.860435,24.342101,198.914526,86.537211,0.593869,198.446567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.717251,48.089168,204.295535,164.114504,223.128383,219.964064,99.472135,14.263620,198.241078,3.114413,44.090860,47.890255,162.612758,206.375048,160.870202,198.803829,98.370509,192.558653,-0.000473,-1.231786,92.940322,62.230577,197.048509,17.446036,73.364520,0.694000,890943.812034,0.875945,9.075849,24.106504,4.181492,0.080155,0.071908,32.000000,92.861418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046871,69.092848,106.523436,89.620253,39.561249,40.253165,87.996700,47.757357,45.126582,30.860435,24.281955,198.944269,85.244772,0.587831,198.659824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.845967,48.075428,204.766100,164.111419,223.145172,220.051219,99.433476,14.271041,198.343129,3.088348,44.210617,47.968336,162.634382,206.489132,160.877208,198.833904,98.387628,192.771104,-0.000473,-1.232332,93.171160,62.188011,197.101451,17.443085,73.400455,0.694827,890813.448983,0.878451,9.158758,24.157278,4.193495,0.079395,0.071489,32.000000,92.841472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068293,69.105572,106.490264,89.620253,39.608098,40.253165,87.996700,47.765756,45.126582,30.860435,24.263278,198.866952,85.575512,0.597992,198.605222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.832649,48.019095,204.763503,164.089829,223.132337,220.142892,99.350026,14.262051,198.457044,3.090125,43.830461,47.897456,162.644256,206.593166,160.868678,198.911292,98.413369,192.846835,-0.000473,-1.231777,93.041461,62.141122,197.334915,17.441855,73.384930,0.694261,890860.397018,0.876538,9.009645,24.219283,4.192078,0.077518,0.069275,32.000000,92.863743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055977,69.122319,106.488718,89.620253,39.616066,40.253165,87.996700,47.727846,45.126582,30.860435,24.255583,198.700052,85.095029,0.595487,198.683860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.683535,48.144678,204.611504,164.141422,223.070505,220.134042,99.390117,14.252917,198.512305,3.077451,44.684318,48.035492,162.601560,206.673245,160.867253,198.963439,98.406671,192.832968,-0.000468,-1.230859,92.979722,62.260060,197.219076,17.437725,73.424345,0.694733,890987.628501,0.877767,8.967305,24.221731,4.193168,0.079958,0.070667,32.000000,92.756785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085108,69.124067,106.501578,89.620253,39.630393,40.253165,87.996700,47.716000,45.126582,30.860435,24.219485,198.780234,84.585199,0.599129,198.917731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.886891,48.077901,204.862274,164.121514,223.068432,220.231494,99.310482,14.261480,198.499784,3.096329,43.528721,47.864560,162.658376,206.790591,160.901254,199.082990,98.428945,192.819493,-0.000465,-1.227358,93.012858,61.939951,197.382639,17.434696,73.457809,0.696080,891572.045348,0.880668,9.249774,24.223268,4.202889,0.077793,0.069350,32.000000,92.855984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106857,69.136288,106.556286,89.620253,39.728428,40.253165,87.996700,47.718727,45.126582,30.860435,24.317636,198.620963,85.072872,0.604234,198.710572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.846564,48.202112,204.567663,164.131047,223.299863,220.347944,99.413273,14.263050,198.669694,3.115122,44.892758,47.818861,162.646369,206.852995,160.877940,199.171753,98.430994,193.017278,-0.000463,-1.227399,93.029371,62.123825,197.472804,17.434898,73.449245,0.694015,891363.065986,0.877533,8.969136,24.195979,4.190536,0.077216,0.069398,32.000000,92.800262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104783,69.119673,106.579009,89.620253,39.641203,40.253165,87.996700,47.752173,45.126582,30.860435,24.272222,198.826546,84.580944,0.599261,198.980870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.822297,48.251302,204.847665,164.160769,223.400353,220.411134,99.410335,14.249207,198.639671,3.134835,44.063568,47.977527,162.674628,206.686333,160.899868,199.177305,98.437885,193.005395,-0.000464,-1.228558,93.085676,62.302252,197.398919,17.429089,73.479734,0.694534,892251.734050,0.878198,9.135700,24.267517,4.187964,0.079047,0.070534,32.000000,92.764766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130637,69.135589,106.586236,89.620253,39.779378,40.253165,87.996700,47.727444,45.126582,30.860435,24.447020,198.820670,85.245212,0.603126,198.721154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.886663,48.119671,204.978675,164.120953,223.541924,220.463613,99.410334,14.259482,198.842966,3.150538,44.030351,47.979843,162.644888,206.976151,160.877208,199.262713,98.424193,193.109533,-0.000469,-1.228566,92.820876,62.316284,197.518184,17.420766,73.573060,0.695509,892656.673799,0.879081,9.210393,24.256208,4.195781,0.080258,0.071975,32.000000,92.731585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123060,69.117203,106.571074,89.620253,39.809085,40.253165,87.996700,47.679253,45.126582,30.860435,24.340824,198.820668,85.884095,0.599516,198.643695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.828253,48.155670,205.097031,164.137777,223.642338,220.401703,99.520982,14.263620,198.827492,3.155919,44.500866,47.829340,162.652689,206.940331,160.880137,199.218447,98.439724,193.125588,-0.000468,-1.229809,92.593292,62.112308,197.650565,17.412762,73.519347,0.694024,892452.434089,0.877683,9.011143,24.308625,4.192937,0.078509,0.070399,32.000000,92.775509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108867,69.116285,106.602384,89.620253,39.921212,40.253165,87.996700,47.682277,45.126582,30.860435,24.386826,199.041964,85.549907,0.594540,198.703923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.790518,48.191944,205.142676,164.178434,223.707992,220.345042,99.632394,14.265618,198.847631,3.138213,44.466773,47.838323,162.663392,206.960270,160.881463,199.397765,98.440041,193.195004,-0.000464,-1.228680,92.860846,62.056804,197.698411,17.411554,73.621381,0.695409,892332.243298,0.877713,9.108501,24.299062,4.200376,0.079597,0.070713,32.000000,92.851394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129829,69.104873,106.609860,89.620253,40.039894,40.253165,87.996700,47.668472,45.126582,30.860435,24.445665,199.264788,86.045430,0.597617,198.790272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.888067,48.181776,205.152894,164.200025,223.699674,220.530323,99.473517,14.263050,198.921224,3.129832,44.718205,47.822110,162.682448,207.056373,160.880632,199.437245,98.443505,193.139872,-0.000465,-1.228686,93.059967,62.219388,197.657500,17.410500,73.645614,0.694928,892256.780715,0.878915,9.189247,24.328852,4.204860,0.079689,0.071098,32.000000,92.723949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102359,69.095232,106.633188,89.620253,40.015348,40.253165,87.996700,47.691875,45.126582,30.860435,24.437906,198.947033,85.414251,0.597872,198.857070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.910772,48.189471,205.313753,164.217690,223.724867,220.668233,99.575156,14.262479,199.001065,3.113727,44.129838,47.824138,162.701859,207.010625,160.931295,199.375394,98.468331,193.218473,-0.000465,-1.230457,93.055886,62.099894,197.740955,17.410999,73.590910,0.694078,892817.847518,0.877515,9.071774,24.300591,4.196380,0.080032,0.070435,32.000000,92.770764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159503,69.098446,106.682461,89.620253,40.128263,40.253165,87.996700,47.715230,45.126582,30.860435,24.485322,199.150313,85.540809,0.598445,198.840390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.913834,48.182600,205.231769,164.218531,223.624276,220.703022,99.445243,14.258198,198.947752,3.120199,44.132723,47.932101,162.713588,207.107625,160.908082,199.472160,98.463026,193.149712,-0.000466,-1.231065,92.921618,62.170593,197.904075,17.413967,73.610112,0.695138,893263.181747,0.876735,9.055635,24.304981,4.197721,0.079038,0.070166,32.000000,92.819574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155879,69.109355,106.728128,89.620253,40.247454,40.253165,87.996700,47.667308,45.126582,30.860435,24.496060,198.890486,85.689085,0.598028,198.783191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.019682,48.101259,205.155049,164.201427,223.762695,220.758324,99.488931,14.266189,199.014581,3.148783,43.850278,48.003443,162.697554,207.151987,160.918709,199.434843,98.474224,193.315394,-0.000468,-1.230494,93.448943,62.312700,197.773382,17.419772,73.632470,0.694820,893398.406355,0.877941,9.045550,24.284729,4.195782,0.080185,0.071078,32.000000,92.846605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151839,69.106972,106.801285,89.620253,40.323539,40.253165,87.996700,47.655784,45.126582,30.860435,24.510668,198.977862,85.678153,0.596876,198.706834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.859766,48.146601,205.347035,164.213764,223.928366,220.785074,99.524618,14.265761,198.989964,3.186221,44.405915,48.001553,162.693348,207.124485,160.888548,199.334346,98.443183,193.207227,-0.000468,-1.227022,93.723818,62.156267,197.749622,17.425622,73.692962,0.693130,893181.217961,0.875472,8.853210,24.335101,4.185157,0.079415,0.070696,32.000000,92.884862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162953,69.053714,106.834970,89.620253,40.260447,40.253165,87.996700,47.628604,45.126582,30.860435,24.486943,199.049237,85.869348,0.595681,198.759431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.874902,48.169960,205.187365,164.236477,224.049655,220.761908,99.617072,14.266046,199.005123,3.176186,44.632026,47.972762,162.711199,207.137328,160.899294,199.442197,98.450810,193.373528,-0.000468,-1.229383,93.626272,62.447979,197.668165,17.432277,73.630144,0.695159,893797.666536,0.878556,9.066321,24.325950,4.202784,0.078792,0.070763,32.000000,92.951126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171905,69.057278,106.817865,89.620253,40.452952,40.253165,87.996700,47.613944,45.126582,30.860435,24.524838,199.234143,86.354233,0.596585,198.734332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.935912,48.193043,204.722682,164.249095,224.133380,220.858857,99.462164,14.266474,198.914516,3.153729,44.353671,47.832844,162.735763,206.967813,160.916017,199.330496,98.435596,193.224591,-0.000471,-1.232654,94.087857,62.223466,197.658314,17.443918,73.672407,0.695168,893720.204504,0.877404,9.073784,24.380107,4.198215,0.078684,0.070177,32.000000,92.912379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168368,69.036288,106.813927,89.620253,40.321956,40.253165,87.996700,47.663073,45.126582,30.860435,24.571254,198.924327,85.252035,0.592736,198.802468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922880,48.210630,205.155965,164.220774,224.017187,220.902282,99.436382,14.267473,198.934964,3.121649,44.398594,48.024382,162.708020,207.053131,160.911525,199.375011,98.424226,193.118667,-0.000473,-1.232712,94.506519,62.255666,197.735019,17.446205,73.592046,0.693282,894141.131785,0.877997,9.032825,24.339990,4.183486,0.079971,0.070999,32.000000,92.910633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149306,69.028833,106.817379,89.620253,40.470720,40.253165,87.996700,47.654696,45.126582,30.860435,24.613015,198.872764,85.408455,0.599115,198.849438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.956045,48.213653,205.021015,164.192734,223.995892,220.895802,99.358925,14.262479,198.922942,3.081694,44.554116,48.037093,162.714556,206.858621,160.928980,199.301565,98.384437,193.097348,-0.000472,-1.233287,94.433885,62.264557,197.632618,17.446798,73.543345,0.695392,894432.125645,0.878701,9.064087,24.311989,4.193456,0.079099,0.070233,32.000000,92.911802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179766,69.014052,106.801425,89.620253,40.534654,40.253165,87.996700,47.580680,45.126582,30.860435,24.646154,198.717850,85.592093,0.599183,198.764781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.967571,48.173257,205.093016,164.163573,223.879865,220.965428,99.300083,14.259482,198.832342,3.067505,44.081819,47.908695,162.677886,206.890037,160.902382,199.342898,98.360368,193.111981,-0.000466,-1.231051,94.682538,62.324125,197.692764,17.447776,73.543382,0.695112,894526.423042,0.878706,9.032316,24.343850,4.187859,0.079230,0.070754,32.000000,92.865758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121793,69.001283,106.691642,89.620253,40.523167,40.253165,87.996700,47.647352,45.126582,30.860435,24.634058,198.600165,86.203243,0.597262,198.473200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.966853,48.193318,204.923098,164.147590,224.031149,221.066013,99.532863,14.260338,198.670088,3.054994,44.224466,47.927094,162.658356,206.816686,160.858743,199.173605,98.379828,193.037257,-0.000460,-1.234610,95.236687,62.093017,197.249339,17.444812,73.524287,0.695272,894775.270083,0.879175,8.979833,24.373361,4.188344,0.080109,0.071910,32.000000,92.868373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100197,68.999184,106.632149,89.620253,40.591468,40.253165,87.996700,47.589471,45.126582,30.860435,24.669337,199.065726,85.366048,0.593164,198.693223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.869566,48.217775,204.818612,164.173387,224.095997,221.230506,99.366187,14.260481,198.557786,3.053965,44.426355,47.784779,162.650418,206.607742,160.871845,199.079220,98.353287,192.950556,-0.000461,-1.232288,95.861535,62.229234,197.410193,17.437981,73.505716,0.695417,895157.629235,0.877582,9.000646,24.326114,4.184935,0.078612,0.068913,32.000000,92.966919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089760,68.987902,106.611019,89.620253,40.427505,40.253165,87.996700,47.515221,45.126582,30.860435,24.721234,198.732374,86.669346,0.598950,198.526071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.783884,48.127090,204.773690,164.128243,224.052744,221.244275,99.531541,14.265476,198.444452,3.043953,43.475649,47.961146,162.628735,206.550435,160.830936,198.877884,98.349568,192.798350,-0.000459,-1.233484,95.314273,62.079368,197.061459,17.422458,73.374148,0.697041,896012.745023,0.880469,9.121508,24.297552,4.190774,0.080342,0.071686,32.000000,92.947014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073251,68.987990,106.571124,89.620253,40.548227,40.253165,87.996700,47.582948,45.126582,30.860435,24.654341,199.063083,85.694441,0.600040,198.660768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.868700,48.083122,204.683872,164.134692,223.970257,221.213445,99.458015,14.262336,198.437063,3.043748,44.332902,47.829843,162.639774,206.603400,160.824326,198.794559,98.334079,192.813983,-0.000458,-1.237040,94.987028,62.126052,197.063378,17.411622,73.421730,0.699173,896096.482587,0.881793,9.126566,24.267485,4.197568,0.080372,0.070945,32.000000,92.998496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062638,68.999797,106.481758,89.620253,40.558082,40.253165,87.996700,47.590936,45.126582,30.860435,24.606316,198.916030,85.119094,0.598653,198.782837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.739354,48.084771,204.164431,164.129084,223.974390,221.226734,99.378505,14.267759,198.232469,3.014497,44.187027,47.746087,162.626029,206.307099,160.838002,198.724849,98.317977,192.616661,-0.000457,-1.237442,94.316146,61.992949,197.029969,17.402848,73.333886,0.697261,895776.123728,0.880515,8.993459,24.288793,4.188445,0.081177,0.070834,32.000000,93.009362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077313,68.970038,106.503603,89.620253,40.462761,40.253165,87.996700,47.630933,45.126582,30.860435,24.630805,198.757010,84.910951,0.601441,198.837479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.681894,48.033384,204.339509,164.089549,223.747512,221.238665,99.334862,14.259767,198.118897,2.995206,44.918706,47.820289,162.634244,206.299923,160.856388,198.619070,98.282877,192.442817,-0.000458,-1.238597,94.452754,61.999333,196.853434,17.395647,73.306119,0.698516,896100.598624,0.883871,9.131096,24.231421,4.188903,0.079588,0.071160,32.000000,93.004345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082663,68.981212,106.541240,89.620253,40.316895,40.253165,87.996700,47.624177,45.126582,30.860435,24.579106,198.669725,84.936042,0.603278,198.797196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.671482,48.152097,204.198477,164.106372,223.461979,221.219290,99.387793,14.257912,198.088930,2.971267,44.749769,47.800891,162.614437,206.141661,160.806829,198.503619,98.256522,192.294534,-0.000459,-1.243884,94.136399,62.049752,196.798552,17.388064,73.271988,0.699834,896232.755813,0.885337,9.140208,24.201741,4.197444,0.079766,0.070341,32.000000,93.017421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150791,68.982545,106.552129,89.620253,40.313226,40.253165,87.996700,47.660098,45.126582,30.860435,24.661595,198.775587,86.105591,0.604009,198.530438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.735522,48.088618,204.232762,164.064874,223.295925,221.190204,99.349917,14.261337,197.890346,2.961645,43.866790,47.858895,162.627511,205.910720,160.796241,198.413983,98.216389,192.218788,-0.000457,-1.243860,93.780069,62.149720,196.679608,17.383955,73.186325,0.700154,896615.841661,0.885292,9.269889,24.172807,4.195444,0.079996,0.071286,32.000000,92.949971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151971,69.008652,106.562098,89.620253,40.163329,40.253165,87.996700,47.648371,45.126582,30.860435,24.671791,198.699834,85.241324,0.595800,198.732483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.570259,48.104832,204.007221,164.028703,223.270515,221.082893,99.377998,14.260053,197.705031,2.965934,44.375253,47.562949,162.558390,205.759226,160.773974,198.281338,98.192187,192.070587,-0.000456,-1.241820,94.267099,62.059897,196.457244,17.381747,73.128286,0.700027,896378.778759,0.884066,9.138975,24.184686,4.190635,0.079825,0.071582,32.000000,92.985416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200421,69.008565,106.503893,89.620253,40.107307,40.253165,87.996700,47.690282,45.126582,30.860435,24.625718,198.755996,86.179912,0.601028,198.522373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.709992,48.139456,204.083896,164.049733,223.138228,221.018780,99.425372,14.260624,197.710342,2.969650,44.614303,47.577164,162.555309,205.772192,160.762613,198.046731,98.151396,191.933382,-0.000457,-1.247593,94.417288,61.819192,196.396304,17.383784,73.138022,0.701802,896347.647981,0.886761,9.329351,24.153579,4.200250,0.077251,0.069287,32.000000,92.994072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180836,68.984798,106.425266,89.620253,39.974810,40.253165,87.996700,47.729099,45.126582,30.860435,24.663672,198.850744,86.205591,0.595517,198.504356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.584381,48.092466,203.900109,164.040199,223.017158,220.950633,99.293921,14.260766,197.646744,2.996627,44.580997,47.716516,162.560622,205.792558,160.774706,198.119562,98.138798,191.985272,-0.000457,-1.248754,93.669195,61.906729,196.585710,17.381553,73.161822,0.700020,896132.181017,0.883349,9.216689,24.143138,4.189775,0.077234,0.069802,32.000000,92.917156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197081,68.981124,106.359451,89.620253,39.839629,40.253165,87.996700,47.823372,45.126582,30.860435,24.620507,198.587842,85.230319,0.593906,198.649832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.544977,48.020469,203.912182,164.022254,223.104133,220.770807,99.377788,14.268044,197.649936,3.025167,43.898353,47.608463,162.546244,205.812068,160.769699,197.977063,98.133745,191.963657,-0.000459,-1.252953,93.626409,61.739217,196.250029,17.386014,73.112220,0.700600,895972.895767,0.886664,9.302086,24.175115,4.196824,0.078373,0.069955,32.000000,92.855503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198194,68.990133,106.323000,89.620253,39.543399,40.253165,87.996700,47.825295,45.126582,30.860435,24.540306,198.755577,85.538608,0.601396,198.626661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.673054,47.983371,203.860860,164.015805,222.986250,220.656926,99.504590,14.262336,197.559731,3.028618,43.808331,47.626958,162.539194,205.665121,160.773163,198.076639,98.155178,191.871757,-0.000460,-1.256781,93.826456,61.811756,196.277279,17.393341,73.114889,0.700869,895120.088626,0.885813,9.271673,24.172096,4.200480,0.081179,0.071357,32.000000,92.914242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218609,68.989390,106.268617,89.620253,39.613299,40.253165,87.996700,47.797400,45.126582,30.860435,24.433209,199.009179,86.049832,0.599052,198.549439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.598439,47.913299,203.854711,163.989729,222.894438,220.413040,99.238210,14.266760,197.587526,3.031101,44.214374,47.753860,162.525882,205.772783,160.756814,198.089701,98.113310,192.082517,-0.000461,-1.259675,93.943141,61.802131,196.418593,17.397747,73.154862,0.698682,894257.223117,0.881557,9.099507,24.116337,4.188372,0.077477,0.069528,32.000000,92.766647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216753,68.972575,106.249409,89.620253,39.482573,40.253165,87.996700,47.834283,45.126582,30.860435,24.433280,198.476420,84.736556,0.593656,198.793459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.618913,47.934183,203.905047,163.991131,222.931893,220.252711,99.208129,14.260909,197.630707,3.035300,43.709841,47.584922,162.527403,205.830213,160.766235,198.145619,98.128469,191.995209,-0.000464,-1.259620,94.282877,61.873711,196.348783,17.409269,73.162111,0.698414,893395.083665,0.883764,9.114262,24.218198,4.195061,0.080740,0.071664,32.000000,92.792003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187736,68.977998,106.266822,89.620253,39.225829,40.253165,87.996700,47.831368,45.126582,30.860435,24.333440,198.416259,84.122765,0.598416,198.841964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.507466,47.884446,203.544152,163.977672,222.863038,220.129011,99.410100,14.261480,197.602022,3.027167,44.041247,47.649493,162.541031,205.826706,160.776132,198.201765,98.114459,191.961826,-0.000463,-1.257283,94.224755,61.793421,196.365670,17.417375,73.133731,0.697627,892680.011209,0.883540,9.107383,24.189156,4.193945,0.079997,0.070328,32.000000,92.797708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179571,68.991839,106.262489,89.620253,39.272398,40.253165,87.996700,47.886965,45.126582,30.860435,24.228333,198.820201,85.047854,0.606730,198.815725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.647090,47.902308,203.987874,164.000945,222.786010,219.932647,99.356011,14.252632,197.761188,3.010560,43.902624,47.737783,162.514349,205.929741,160.749768,198.299016,98.104446,192.058922,-0.000464,-1.257536,93.939901,61.952339,196.339201,17.422318,73.135678,0.697925,892268.588999,0.883372,9.175261,24.190699,4.196141,0.079566,0.072244,32.000000,92.885421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187410,68.978502,106.217934,89.620253,39.175981,40.253165,87.996700,47.911055,45.126582,30.860435,24.145371,198.712021,84.584026,0.600154,198.861358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.665695,47.961113,204.111994,164.008796,222.973118,219.819667,99.351185,14.263763,197.827561,3.020162,44.398341,47.920123,162.522980,205.933533,160.755785,198.295153,98.099947,192.112006,-0.000461,-1.256584,93.851529,62.033550,196.575818,17.423208,73.191356,0.697091,891414.589939,0.881493,9.086550,24.209688,4.198141,0.079753,0.071082,32.000000,92.892209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199440,68.980995,106.208300,89.620253,39.102279,40.253165,87.996700,47.898741,45.126582,30.860435,24.149952,198.702371,84.739638,0.602975,198.858290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.694249,47.909177,204.060512,164.009076,222.930535,219.684188,99.310915,14.261337,197.895576,3.046795,44.001133,47.633594,162.545002,205.935999,160.773718,198.328094,98.123566,192.107947,-0.000464,-1.256465,93.782821,61.869728,196.497686,17.425654,73.148822,0.695941,891049.070384,0.879661,9.085001,24.261279,4.194166,0.080803,0.071600,32.000000,92.827481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237060,68.986680,106.268730,89.620253,39.067473,40.253165,87.996700,47.901431,45.126582,30.860435,24.083053,198.621830,85.259079,0.601098,198.726032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.707804,47.902033,204.256350,164.006272,222.859792,219.591910,99.420099,14.264762,197.825781,3.065417,44.408557,47.590237,162.545357,206.009392,160.768434,198.430447,98.136506,192.203440,-0.000465,-1.258674,93.813414,61.849957,196.667370,17.427356,73.234647,0.695333,890209.728387,0.878776,9.002988,24.236146,4.190649,0.079933,0.070648,32.000000,92.803728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278934,68.975026,106.369517,89.620253,38.984747,40.253165,87.996700,47.919056,45.126582,30.860435,24.018507,198.840198,84.928412,0.596567,198.698927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
