OSU 80 Ton Compressor Load Stand
48.660693,47.928138,204.193408,164.032348,222.920858,219.486111,99.309519,14.259482,198.057649,3.066053,43.694042,47.540774,162.558787,206.096749,160.773620,198.390941,98.153313,192.373317,-0.000463,-1.257939,94.116732,61.601277,196.779238,17.430540,73.246908,0.694507,889743.983386,0.877153,8.981569,24.258840,4.193504,0.079746,0.070623,32.000000,92.866706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220358,68.954166,106.475718,89.620253,38.981600,40.253165,87.996700,47.901338,45.126582,30.860435,24.041105,198.619038,86.235305,0.598881,198.535867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.726577,47.982547,203.876422,164.030946,222.881540,219.322206,99.376451,14.264619,198.101358,3.051078,43.721300,47.634927,162.542474,206.135157,160.786228,198.523365,98.136473,192.463176,-0.000462,-1.255069,94.355054,61.984746,196.754680,17.435824,73.253164,0.694541,889399.341596,0.878714,9.057298,24.305395,4.196270,0.079271,0.070772,32.000000,92.895422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241732,68.952723,106.611834,89.620253,38.713677,40.253165,87.996700,47.984885,45.126582,30.860435,23.972049,198.752901,85.588792,0.589932,198.579651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.638112,47.965784,204.385441,164.028703,222.807295,219.287409,99.357632,14.265618,198.129977,3.054422,43.927170,47.797876,162.516345,206.268589,160.742742,198.566901,98.134448,192.432180,-0.000461,-1.254236,94.502233,62.116593,196.754863,17.439760,73.243338,0.692522,888860.453412,0.876284,9.042319,24.355733,4.184091,0.079408,0.071243,32.000000,92.860655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191275,68.937504,106.690596,89.620253,38.840663,40.253165,87.996700,47.945288,45.126582,30.860435,23.951188,198.715263,84.112494,0.592711,198.784096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.677221,47.973479,203.879208,164.040199,222.816251,219.229140,99.474545,14.260766,198.150458,3.051553,44.116763,47.709694,162.544588,206.305652,160.766534,198.713456,98.131558,192.555472,-0.000459,-1.250986,94.018758,61.999352,196.877765,17.443339,73.313241,0.694758,888816.551961,0.878037,9.118743,24.346206,4.202166,0.078733,0.070702,32.000000,92.878354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179354,68.931797,106.780827,89.620253,38.811236,40.253165,87.996700,47.987207,45.126582,30.860435,23.919639,198.949090,85.190920,0.604981,198.652192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.800476,47.952869,204.511438,164.034872,222.901813,219.242383,99.395370,14.266332,198.333517,3.074027,43.551344,47.805250,162.565285,206.356068,160.785397,198.799207,98.143125,192.585197,-0.000458,-1.248658,94.175160,62.056865,196.946309,17.446607,73.330569,0.692251,888558.231862,0.876010,9.085224,24.395045,4.188390,0.079196,0.070381,32.000000,92.892417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162825,68.916490,106.853148,89.620253,38.725789,40.253165,87.996700,47.952443,45.126582,30.860435,23.863258,198.790739,85.078522,0.595734,198.751130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.714896,47.961937,204.595001,164.009076,223.060994,219.301605,99.246237,14.262479,198.404845,3.087243,44.112318,47.688178,162.541013,206.353520,160.771602,198.833165,98.171937,192.617257,-0.000459,-1.248703,94.203543,61.918407,197.102189,17.444973,73.353539,0.692062,888313.293173,0.874254,8.934898,24.394551,4.190767,0.078660,0.069971,32.000000,92.909285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155904,68.917868,106.919475,89.620253,38.781628,40.253165,87.996700,47.970735,45.126582,30.860435,23.748955,198.492473,85.857023,0.596500,198.575599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.764261,47.977326,204.711524,164.036835,223.160890,219.319603,99.414291,14.268472,198.516910,3.097837,43.989553,47.795207,162.565207,206.526195,160.781181,198.975245,98.200979,192.737356,-0.000460,-1.250468,93.852967,62.089716,197.226146,17.438682,73.420324,0.693299,888594.089768,0.877534,9.034007,24.377682,4.199845,0.079422,0.071357,32.000000,92.949819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190534,68.925959,106.907670,89.620253,38.832554,40.253165,87.996700,47.986549,45.126582,30.860435,23.793638,198.828581,85.215792,0.592333,198.758368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.720699,48.038605,204.814888,164.087866,223.306023,219.422767,99.448190,14.267331,198.533092,3.102426,44.430696,47.656968,162.602216,206.766596,160.791949,198.990076,98.215650,192.872847,-0.000458,-1.246843,93.819869,61.980596,197.232347,17.427846,73.425409,0.692428,888517.621465,0.875176,8.997442,24.393366,4.197983,0.078847,0.069617,32.000000,92.920540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209464,68.924145,106.861343,89.620253,38.668429,40.253165,87.996700,47.903193,45.126582,30.860435,23.821059,198.896380,85.052916,0.596583,198.833978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.812014,48.061963,204.899926,164.149553,223.384487,219.490106,99.393466,14.263478,198.636127,3.096119,43.988080,47.929097,162.612782,206.793894,160.805546,199.136978,98.251791,192.819695,-0.000459,-1.244861,93.028835,62.392483,197.453653,17.420009,73.490733,0.693619,889122.016566,0.876308,9.104566,24.429130,4.203858,0.079057,0.070810,32.000000,92.886197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186298,68.967834,106.895156,89.620253,38.884346,40.253165,87.996700,47.999277,45.126582,30.860435,23.837798,198.786933,86.052473,0.598795,198.543459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.805656,48.011126,204.884125,164.136094,223.391166,219.658975,99.281358,14.263906,198.841833,3.079442,44.009926,48.018541,162.636894,206.896092,160.821440,199.286205,98.273219,193.131913,-0.000455,-1.240826,92.853813,62.093807,197.461423,17.411560,73.490823,0.692340,889167.885666,0.875297,9.031863,24.373207,4.197736,0.077405,0.069229,32.000000,92.937659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177696,68.969605,106.919963,89.620253,38.997500,40.253165,87.996700,47.884680,45.126582,30.860435,23.759046,198.562717,86.553499,0.591274,198.437952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.895439,48.058940,205.136021,164.151516,223.516008,219.745703,99.406501,14.264619,198.976402,3.084533,44.079268,47.976208,162.612881,207.117472,160.825952,199.440770,98.313794,193.321986,-0.000454,-1.240813,92.612720,62.216384,197.585974,17.411796,73.601584,0.692804,889638.501245,0.876961,8.987709,24.467920,4.197959,0.080513,0.072107,32.000000,92.903337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192630,68.994531,106.955383,89.620253,39.119985,40.253165,87.996700,47.932675,45.126582,30.860435,23.793643,198.813002,85.233767,0.588246,198.744560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.894701,48.019095,205.253943,164.139459,223.589666,219.846379,99.250934,14.265618,199.171891,3.083947,43.941543,47.909471,162.650817,207.254980,160.860588,199.515924,98.362040,193.339472,-0.000454,-1.239618,92.345070,62.175237,197.744095,17.412152,73.595886,0.691623,889823.736996,0.874535,8.941198,24.497979,4.195402,0.079404,0.071708,32.000000,92.955929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213831,69.034041,106.909707,89.620253,39.213143,40.253165,87.996700,47.876537,45.126582,30.860435,23.735841,198.501867,86.063992,0.597234,198.509628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.937721,48.074054,204.685771,164.162171,223.743029,220.017532,99.313432,14.255629,199.080837,3.053196,44.466538,47.916700,162.646117,207.133924,160.842340,199.477088,98.372372,193.439507,-0.000454,-1.236054,92.471596,62.189424,197.743406,17.418345,73.601476,0.692197,889919.346996,0.876224,8.902129,24.456230,4.197877,0.079261,0.070606,32.000000,92.864910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216932,69.045870,106.863858,89.620253,39.102202,40.253165,87.996700,47.879860,45.126582,30.860435,23.736097,198.626863,85.704859,0.591918,198.643144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.942673,48.066085,205.359206,164.166377,223.851892,220.137133,99.298319,14.265761,199.145557,3.044099,44.206748,47.882974,162.677634,207.329983,160.851741,199.636182,98.379157,193.478533,-0.000458,-1.233681,92.550340,62.198250,197.918981,17.430607,73.671542,0.690938,890662.404995,0.875635,8.911939,24.483047,4.182577,0.078009,0.070220,32.000000,92.988103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228962,69.005159,106.822050,89.620253,39.437148,40.253165,87.996700,47.818155,45.126582,30.860435,23.789220,198.596637,86.049318,0.593362,198.611398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.871271,48.054269,204.760212,164.183762,223.871596,220.374014,99.337486,14.260481,199.120664,3.038212,43.914169,47.929024,162.677575,207.296651,160.855067,199.627154,98.378757,193.558301,-0.000460,-1.233673,93.026513,62.187905,197.821353,17.447218,73.615052,0.692157,891089.263488,0.876126,8.898775,24.490752,4.195913,0.080339,0.071455,32.000000,92.905277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213133,69.003432,106.751639,89.620253,39.278783,40.253165,87.996700,47.805574,45.126582,30.860435,23.732709,198.674973,85.574191,0.592593,198.689761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.033265,48.120220,205.341089,164.196380,223.865236,220.550513,99.343958,14.266332,199.145474,3.009295,44.010407,48.172846,162.665747,207.316365,160.881568,199.623226,98.415000,193.504732,-0.000455,-1.233659,92.681475,62.421474,198.074552,17.461137,73.634381,0.692878,892129.771388,0.878115,8.961905,24.520762,4.189787,0.079573,0.070490,32.000000,92.905388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215820,68.987427,106.736232,89.620253,39.627180,40.253165,87.996700,47.808988,45.126582,30.860435,23.776009,198.687917,86.660469,0.596047,198.439643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.932549,48.176280,204.838275,164.194417,223.741631,220.606133,99.429967,14.262193,199.288102,2.978452,44.553814,47.917092,162.700581,207.301951,160.880380,199.661625,98.446380,193.575848,-0.000454,-1.231868,92.663456,62.330594,197.968277,17.484544,73.652285,0.692773,892627.085664,0.875702,8.857940,24.464636,4.187791,0.079009,0.069585,32.000000,92.895757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242303,68.974898,106.741867,89.620253,39.773891,40.253165,87.996700,47.776223,45.126582,30.860435,23.860051,198.859934,85.872723,0.588641,198.501524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.977101,48.149624,205.424948,164.206754,223.746220,220.797036,99.358065,14.264619,199.367344,2.991862,44.158110,47.981244,162.699100,207.557988,160.867616,199.854410,98.458089,193.640305,-0.000454,-1.233559,92.706927,62.272415,197.941823,17.511617,73.690311,0.692953,893042.143835,0.877302,9.019592,24.459652,4.186135,0.079798,0.071475,32.000000,92.928149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223659,68.972844,106.773760,89.620253,39.865911,40.253165,87.996700,47.735926,45.126582,30.860435,23.902699,198.716130,85.539709,0.594340,198.638384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.051216,48.110877,205.490949,164.229747,223.794521,221.000932,99.328608,14.260909,199.331436,3.021333,44.005516,48.053229,162.698745,207.450550,160.883053,199.746882,98.495491,193.610150,-0.000457,-1.236475,92.688508,62.539058,198.126072,17.535668,73.715608,0.693966,893622.555324,0.877744,8.946206,24.471861,4.194306,0.079176,0.070536,32.000000,92.918924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252304,68.964141,106.827532,89.620253,39.782976,40.253165,87.996700,47.721223,45.126582,30.860435,23.841403,198.657217,85.868028,0.597835,198.555615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.948495,48.219974,205.631768,164.258909,224.030415,221.104842,99.281142,14.260338,199.392972,3.017035,44.949924,47.999542,162.737508,207.576540,160.907990,199.946612,98.497060,193.661326,-0.000458,-1.240684,93.037233,62.175838,198.063664,17.566200,73.660489,0.693529,894061.755991,0.877246,8.829794,24.423270,4.189314,0.079927,0.071696,32.000000,92.865551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184817,68.955549,106.881197,89.620253,40.139908,40.253165,87.996700,47.706426,45.126582,30.860435,23.944494,198.562284,86.358709,0.595378,198.551681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.044561,48.238935,204.932365,164.288632,224.195313,221.064277,99.378970,14.263335,199.491253,3.014938,44.903425,47.977848,162.769615,207.476788,160.924376,199.876757,98.526179,193.743658,-0.000456,-1.242951,92.994464,62.247444,198.045613,17.584088,73.776893,0.696211,894952.863408,0.880393,9.046556,24.440689,4.200982,0.080228,0.071838,32.000000,92.879508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166390,68.998165,106.945053,89.620253,40.266820,40.253165,87.996700,47.630247,45.126582,30.860435,24.034542,198.757940,85.558491,0.593840,198.766512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.043970,48.248004,205.657295,164.302091,224.317307,221.237903,99.279301,14.265333,199.338966,3.021361,44.629509,47.941673,162.766712,207.582840,160.928236,199.874844,98.525106,193.687706,-0.000455,-1.244692,93.148046,62.315111,198.186459,17.600609,73.630865,0.692196,894573.235546,0.877500,8.964822,24.442109,4.178493,0.077112,0.068697,32.000000,92.884085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142437,68.970855,106.936432,89.620253,40.442487,40.253165,87.996700,47.673664,45.126582,30.860435,24.095698,198.558602,85.397890,0.596879,198.737322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.077171,48.263118,205.638304,164.296203,224.400771,221.299888,99.520253,14.268472,199.474653,3.039848,44.532640,48.064529,162.783832,207.573584,160.972842,199.772210,98.571295,193.663258,-0.000454,-1.247061,92.815832,62.327725,198.147667,17.612269,73.755942,0.695852,895306.009778,0.879105,8.974512,24.422430,4.193325,0.077748,0.069743,32.000000,92.903507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126519,68.976935,106.918560,89.620253,40.525868,40.253165,87.996700,47.622990,45.126582,30.860435,24.160633,199.040505,86.032591,0.599970,198.553333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.985005,48.257347,205.626824,164.296483,224.439882,221.455517,99.553961,14.265476,199.411511,3.052432,44.740272,48.036354,162.813331,207.442232,160.955032,199.827560,98.553068,193.705478,-0.000451,-1.250534,92.663365,62.456719,197.979390,17.621929,73.730014,0.694443,895353.456495,0.876601,8.954859,24.367171,4.190101,0.079323,0.071216,32.000000,92.870209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111846,68.976366,106.880213,89.620253,40.667307,40.253165,87.996700,47.489134,45.126582,30.860435,24.225504,199.107923,85.547706,0.595347,198.685277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.993313,48.163364,205.577511,164.286669,224.485354,221.428354,99.444462,14.263620,199.368633,3.046733,44.203289,47.879696,162.740748,207.437768,160.943950,199.864819,98.579019,193.627880,-0.000450,-1.253428,92.909950,62.236294,197.916677,17.621144,73.662310,0.696276,896189.573021,0.878738,9.045642,24.401060,4.197750,0.078279,0.070402,32.000000,92.876532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091320,68.964122,106.816029,89.620253,40.824255,40.253165,87.996700,47.577797,45.126582,30.860435,24.170451,198.888924,85.865607,0.600092,198.690312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.955424,48.165563,204.611691,164.271807,224.532804,221.498981,99.518423,14.260481,199.126385,3.060561,44.269622,48.044192,162.752714,207.266968,160.917214,199.661053,98.591066,193.516511,-0.000453,-1.254085,93.065430,62.438003,197.931811,17.616912,73.656703,0.696407,895685.389448,0.879200,8.942950,24.346322,4.196032,0.078354,0.069846,32.000000,92.889873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112851,69.006869,106.839108,89.620253,40.695302,40.253165,87.996700,47.549068,45.126582,30.860435,24.191550,199.036847,85.585197,0.597433,198.652389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.048852,48.267790,205.338343,164.292838,224.579245,221.585154,99.498076,14.262479,199.153225,3.065202,44.894068,47.944991,162.770762,207.252493,160.913118,199.475626,98.615279,193.350535,-0.000453,-1.255833,93.603278,62.351135,197.830366,17.602330,73.606163,0.694871,895983.520909,0.879587,8.984877,24.292942,4.179551,0.079103,0.070737,32.000000,92.908186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149404,69.043886,106.794682,89.620253,40.962190,40.253165,87.996700,47.550652,45.126582,30.860435,24.297225,198.996153,85.395542,0.598023,198.726465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.966217,48.296095,204.529586,164.271247,224.642539,221.581450,99.525466,14.259767,199.005545,3.047967,45.147762,47.970544,162.775758,207.116534,160.927149,199.339272,98.602944,193.294933,-0.000452,-1.257055,94.427194,62.226724,197.611633,17.580448,73.609174,0.696410,896371.065630,0.878501,8.989184,24.207100,4.186405,0.078087,0.069768,32.000000,92.945063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223379,69.037371,106.652361,89.620253,41.028783,40.253165,87.996700,47.509067,45.126582,30.860435,24.419088,199.050932,85.470817,0.600266,198.728235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.855474,48.270263,205.041356,164.237318,224.518020,221.454830,99.623102,14.263763,198.864244,3.033588,44.693440,47.888610,162.732871,207.002287,160.907854,199.216308,98.579073,193.137647,-0.000449,-1.262801,94.327531,62.137934,197.477923,17.551600,73.574141,0.695534,896618.839912,0.879959,9.104091,24.198779,4.176953,0.079208,0.070428,32.000000,92.995780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253116,69.073796,106.473909,89.620253,41.012067,40.253165,87.996700,47.510059,45.126582,30.860435,24.500793,199.246205,85.747412,0.599007,198.755379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.912133,48.395027,204.805964,164.247693,224.514967,221.402661,99.375424,14.261480,198.585098,3.028820,45.464766,47.824114,162.727717,206.726821,160.894792,199.085760,98.569862,192.961839,-0.000449,-1.260484,94.305891,62.097589,197.187664,17.515431,73.464336,0.697993,896300.519246,0.880740,9.194494,24.164197,4.196896,0.077226,0.070175,32.000000,93.007922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291802,69.091351,106.432542,89.620253,40.964820,40.253165,87.996700,47.612299,45.126582,30.860435,24.545242,198.750848,86.164432,0.598901,198.712853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.744707,48.367546,204.708468,164.233112,224.518959,221.469691,99.412005,14.265047,198.463800,2.994725,45.385221,47.915235,162.712552,206.478409,160.899523,198.854802,98.531181,192.747970,-0.000453,-1.263384,93.239274,62.233474,197.213258,17.497041,73.368451,0.697887,896391.833644,0.881901,9.259762,24.108028,4.187222,0.080179,0.072450,32.000000,92.882118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319004,69.086192,106.506814,89.620253,40.940378,40.253165,87.996700,47.540396,45.126582,30.860435,24.717009,198.824011,84.597232,0.595023,198.841059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.828449,48.374416,204.497841,164.250217,224.482846,221.370547,99.542185,14.268472,198.183497,2.985825,44.741953,47.868467,162.723571,206.315478,160.881237,198.630546,98.464335,192.560893,-0.000452,-1.266338,93.336655,62.163226,196.910924,17.474616,73.345931,0.700795,897002.153298,0.885135,9.408237,24.067117,4.199604,0.080383,0.070461,32.000000,92.897667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296344,69.070145,106.597731,89.620253,40.804477,40.253165,87.996700,47.634935,45.126582,30.860435,24.880048,199.084370,85.682188,0.607777,198.700973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.749426,48.222722,204.318173,164.185444,224.363182,221.258170,99.532715,14.264619,198.146139,2.983845,44.920617,47.683009,162.667412,206.273461,160.861803,198.553842,98.422797,192.432650,-0.000453,-1.268695,93.542052,61.855205,196.755007,17.455097,73.267318,0.699167,896761.542680,0.881919,9.327040,24.064287,4.188088,0.080392,0.071240,32.000000,92.905558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235913,69.074431,106.670754,89.620253,40.759614,40.253165,87.996700,47.600306,45.126582,30.860435,24.750979,199.065430,85.719385,0.598503,198.576858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.790057,48.320004,203.294500,164.187126,224.168551,221.220244,99.469551,14.262764,197.862845,2.964463,45.013760,47.735732,162.671303,205.939873,160.855925,198.377273,98.401627,192.188546,-0.000455,-1.262287,93.420501,61.951036,196.539740,17.433600,73.159208,0.699787,896164.363241,0.882765,9.258448,24.058032,4.191191,0.078011,0.069528,32.000000,92.983242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265518,69.091200,106.696324,89.620253,40.271724,40.253165,87.996700,47.668754,45.126582,30.860435,24.899721,198.939103,84.247783,0.598132,198.852861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.699562,48.217501,204.077505,164.128243,224.069611,221.067314,99.399231,14.264191,197.704594,2.939619,44.424738,47.712306,162.665616,205.798104,160.856618,198.237072,98.391507,192.122718,-0.000451,-1.263208,93.444109,62.040185,196.601209,17.412747,73.121362,0.697960,896304.983251,0.882599,9.312989,23.988163,4.166720,0.079639,0.071532,32.000000,92.905987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289512,69.120212,106.706984,89.620253,40.332596,40.253165,87.996700,47.703856,45.126582,30.860435,24.908453,198.798461,83.607873,0.606095,198.999910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.697789,48.196341,203.919065,164.083099,223.847805,220.849425,99.518577,14.256485,197.818975,2.912332,44.335450,47.633128,162.635797,205.825463,160.852304,198.130112,98.375832,192.055429,-0.000449,-1.265836,93.204344,61.960766,196.488102,17.403527,73.204644,0.700618,895575.033050,0.884178,9.305717,23.973718,4.190541,0.079724,0.070979,32.000000,92.899505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277701,69.138707,106.704580,89.620253,40.227628,40.253165,87.996700,47.678552,45.126582,30.860435,24.884138,199.037155,86.194292,0.612743,198.468912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.620083,48.267515,203.971355,164.108615,223.764893,220.605126,99.485486,14.261194,197.671198,2.901290,44.639137,47.623705,162.633665,205.811253,160.837758,198.243039,98.363985,192.027327,-0.000446,-1.267022,93.361569,61.908791,196.271895,17.392007,73.218420,0.698729,894697.533358,0.882231,9.286423,23.964276,4.187440,0.078147,0.071126,32.000000,92.898088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273685,69.163345,106.624804,89.620253,40.118256,40.253165,87.996700,47.804259,45.126582,30.860435,24.990428,198.970972,85.541763,0.593430,198.771783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.734205,48.168311,203.984164,164.117027,223.919571,220.319872,99.419975,14.264905,197.770846,2.917773,44.474780,47.721629,162.668619,205.879059,160.868653,198.290591,98.360083,192.104169,-0.000443,-1.264819,94.109888,61.994996,196.504027,17.396072,73.211153,0.699068,894081.302796,0.883286,9.439480,23.965631,4.195208,0.077339,0.068740,32.000000,92.922848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257159,69.176288,106.562445,89.620253,40.073175,40.253165,87.996700,47.749960,45.126582,30.860435,24.957666,198.839949,85.021295,0.598359,198.734883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.600659,48.141105,204.121949,164.113382,223.657345,220.215247,99.514402,14.264619,197.850318,2.935245,44.994629,47.662217,162.643718,205.982991,160.849337,198.251028,98.349418,192.115637,-0.000443,-1.265358,94.288191,61.841156,196.496563,17.410651,73.234467,0.696710,892511.297968,0.879473,9.223057,23.988090,4.185833,0.080542,0.071526,32.000000,92.927066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222991,69.183196,106.572169,89.620253,39.696733,40.253165,87.996700,47.708525,45.126582,30.860435,24.932217,199.028804,85.216599,0.598523,198.804080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.655072,48.175181,204.143188,164.147310,223.512200,220.034040,99.518062,14.270613,197.831142,2.964575,44.567989,47.703946,162.677881,205.975285,160.865527,198.303307,98.345752,192.292544,-0.000441,-1.265382,94.359940,62.069640,196.510388,17.411728,73.299033,0.698009,892234.966089,0.881548,9.333554,24.013163,4.199983,0.077370,0.069197,32.000000,92.858321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198953,69.201493,106.543068,89.620253,39.890558,40.253165,87.996700,47.763340,45.126582,30.860435,24.993656,199.036125,86.198474,0.599863,198.628196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.769740,48.096862,204.101397,164.087305,223.191776,219.984368,99.276192,14.264477,197.992856,2.990634,44.220252,47.699597,162.650414,206.062112,160.864696,198.535282,98.377856,192.237925,-0.000441,-1.262455,94.167771,62.097972,196.538842,17.414247,73.179780,0.696263,891532.935968,0.879782,9.310263,24.082836,4.195723,0.079097,0.070071,32.000000,92.898309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214215,69.219681,106.456302,89.620253,39.806818,40.253165,87.996700,47.752829,45.126582,30.860435,24.932104,198.552384,84.241914,0.592068,198.842908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.705895,48.050147,204.222147,164.081978,223.130928,219.849891,99.325469,14.265476,197.983231,2.975321,44.196266,47.751439,162.630607,206.216093,160.852367,198.531555,98.374478,192.441342,-0.000440,-1.260722,94.629667,62.001284,196.785068,17.418818,73.286989,0.695558,890792.748961,0.879235,9.111217,24.030357,4.185001,0.080265,0.072000,32.000000,92.902991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251223,69.212293,106.405595,89.620253,39.731071,40.253165,87.996700,47.742032,45.126582,30.860435,24.894740,198.650938,85.681234,0.604222,198.509470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.771020,48.055917,204.435202,164.078333,223.160248,219.720678,99.369540,14.260053,198.248297,2.973014,44.200077,47.786950,162.624565,206.337720,160.838791,198.591486,98.372054,192.491911,-0.000437,-1.260657,94.308401,62.202506,196.897609,17.426127,73.327449,0.695084,890237.141542,0.879423,9.131694,24.109590,4.192966,0.077457,0.068447,32.000000,92.938128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251595,69.226372,106.404387,89.620253,39.649355,40.253165,87.996700,47.733369,45.126582,30.860435,24.861662,198.739081,84.474048,0.594537,198.763719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.825805,48.107030,204.547229,164.099643,223.134150,219.761109,99.270832,14.263763,198.298424,3.000400,43.648085,47.867006,162.652667,206.429338,160.825590,198.783926,98.371341,192.562876,-0.000439,-1.258280,94.501816,62.188247,196.917309,17.435058,73.306174,0.694009,889639.097240,0.877230,9.068924,24.130862,4.191735,0.078858,0.071717,32.000000,92.840839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323313,69.230482,106.462579,89.620253,39.662404,40.253165,87.996700,47.742706,45.126582,30.860435,24.863999,198.541663,85.048661,0.602432,198.670524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.745151,48.018545,204.632348,164.051695,223.106428,219.735014,99.475548,14.264048,198.402002,3.036198,43.976940,47.833342,162.592989,206.527643,160.851518,198.927469,98.379795,192.676288,-0.000437,-1.257112,94.476172,62.154065,197.048611,17.443562,73.400220,0.694038,889867.385865,0.877296,9.062433,24.158020,4.189326,0.079105,0.071018,32.000000,92.927332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352326,69.219662,106.483693,89.620253,39.701860,40.253165,87.996700,47.673479,45.126582,30.860435,24.784424,198.951097,86.337799,0.598214,198.439604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.838894,48.035033,204.004028,164.079174,223.094758,219.828570,99.350013,14.275180,198.552055,3.044865,43.613089,47.821732,162.608196,206.670717,160.836299,199.016178,98.386898,192.791893,-0.000437,-1.256649,94.141100,62.150004,197.250638,17.454389,73.446035,0.694067,889606.034340,0.876776,9.058769,24.191811,4.198004,0.078507,0.069695,32.000000,92.944582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356278,69.207837,106.474816,89.620253,39.488819,40.253165,87.996700,47.767606,45.126582,30.860435,24.784812,198.700025,86.064285,0.590063,198.666630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.859024,47.992714,204.778577,164.050574,223.108485,219.974009,99.497884,14.263478,198.580232,3.021566,44.399434,47.796060,162.588270,206.718544,160.822722,199.091996,98.379653,192.800270,-0.000436,-1.252608,94.335648,62.066099,197.098293,17.457520,73.401735,0.691331,889857.927746,0.876428,8.976682,24.227751,4.177081,0.078540,0.069817,32.000000,92.885571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359138,69.182459,106.505041,89.620253,39.725681,40.253165,87.996700,47.720418,45.126582,30.860435,24.707765,198.995767,85.544624,0.589972,198.674734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.927196,48.087794,204.905165,164.052537,223.234851,220.173043,99.470919,14.264905,198.537040,3.013091,44.094681,47.788878,162.614872,206.871649,160.825691,199.135960,98.427111,192.890336,-0.000436,-1.249803,94.108667,62.121760,197.327653,17.450339,73.444990,0.693696,890325.532210,0.875201,8.913215,24.238115,4.191213,0.080344,0.071525,32.000000,93.014140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296048,69.182000,106.552479,89.620253,39.499766,40.253165,87.996700,47.714828,45.126582,30.860435,24.781140,198.941837,86.024374,0.595227,198.506048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.931196,48.098236,204.921919,164.082539,223.514539,220.263184,99.322630,14.262479,198.679747,3.017994,43.427909,47.940606,162.607249,206.868570,160.806395,199.152766,98.423772,192.991568,-0.000434,-1.244498,94.024278,62.188923,197.590523,17.441322,73.520375,0.693573,891100.862816,0.875109,8.936722,24.224177,4.187961,0.080015,0.071150,32.000000,92.856839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225399,69.177716,106.484306,89.620253,39.795090,40.253165,87.996700,47.695779,45.126582,30.860435,24.787296,198.645259,86.028409,0.592152,198.653727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.958033,48.071856,205.012757,164.088147,223.401510,220.417136,99.426494,14.262336,198.769821,3.083197,43.311086,48.050596,162.602865,206.900068,160.850887,199.128502,98.411941,193.006607,-0.000431,-1.243306,94.416440,62.430383,197.574391,17.426324,73.482349,0.693158,891506.594969,0.876720,8.942968,24.265178,4.187961,0.080770,0.072461,32.000000,92.911602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183217,69.150849,106.362338,89.620253,39.830012,40.253165,87.996700,47.687103,45.126582,30.860435,24.745291,198.852987,86.211680,0.592377,198.458526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.031909,48.061963,204.287162,164.072164,223.530293,220.543153,99.351397,14.266189,198.808160,3.114360,43.496430,47.911016,162.631125,207.007812,160.809641,199.210748,98.438628,193.091591,-0.000429,-1.240383,94.419839,62.386046,197.380006,17.417173,73.482168,0.693829,892062.320639,0.875819,8.888434,24.282602,4.187520,0.078594,0.070916,32.000000,92.891592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209068,69.160949,106.435757,89.620253,39.935625,40.253165,87.996700,47.695631,45.126582,30.860435,24.692160,198.702793,86.544475,0.591384,198.369226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.882236,47.994638,205.170782,164.057303,223.423710,220.543749,99.442736,14.259054,198.946157,3.111507,43.897280,47.965282,162.578535,207.005243,160.793035,199.335136,98.455956,193.010344,-0.000428,-1.238191,95.161200,62.058244,197.623972,17.406986,73.550413,0.691585,892318.997210,0.875491,8.801103,24.287519,4.166413,0.081248,0.072459,32.000000,92.949033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198217,69.125993,106.447363,89.620253,39.985552,40.253165,87.996700,47.599208,45.126582,30.860435,24.641285,198.885473,86.296640,0.587203,198.378589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.891345,48.062787,205.103624,164.090670,223.611320,220.620993,99.362361,14.260624,198.870911,3.148934,43.922469,47.703054,162.618310,206.896561,160.812967,199.299384,98.457250,193.055173,-0.000426,-1.239292,94.693893,61.989081,197.652952,17.395925,73.534961,0.694725,892290.131815,0.877496,8.890760,24.239978,4.197246,0.077551,0.068987,32.000000,92.862250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168764,69.142609,106.487645,89.620253,40.060453,40.253165,87.996700,47.628577,45.126582,30.860435,24.675313,198.724722,86.227014,0.592113,198.575324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.980180,47.985844,204.467339,164.056743,223.783941,220.783806,99.393487,14.266617,198.940645,3.150857,43.365495,47.961962,162.621332,207.143608,160.828406,199.490032,98.473293,193.200084,-0.000426,-1.237942,94.757629,62.154020,197.655683,17.385605,73.550089,0.694991,892778.884034,0.878500,8.949344,24.255356,4.195091,0.078539,0.069900,32.000000,92.865064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166712,69.147201,106.424753,89.620253,40.227903,40.253165,87.996700,47.570011,45.126582,30.860435,24.635827,198.786974,85.078008,0.592693,198.678432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.013403,48.019644,205.086034,164.092072,223.653122,220.925765,99.317525,14.262336,199.000432,3.145366,44.110325,47.983346,162.602592,207.235878,160.834067,199.409314,98.505308,193.271710,-0.000425,-1.235849,94.931115,62.258860,197.673102,17.382305,73.593758,0.692602,893015.426553,0.876915,8.779197,24.293185,4.174491,0.080209,0.071395,32.000000,93.001530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187063,69.177544,106.381274,89.620253,40.226742,40.253165,87.996700,47.596347,45.126582,30.860435,24.570502,198.635050,86.210653,0.598756,198.514270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.938816,48.125442,205.084750,164.121794,223.781638,220.955612,99.373577,14.261052,198.967604,3.164616,44.646110,47.893209,162.619833,207.203280,160.823143,199.421720,98.494223,193.300788,-0.000425,-1.238584,94.758486,62.000781,197.564785,17.385077,73.511342,0.693761,893503.239043,0.877572,8.778174,24.287787,4.184285,0.079320,0.070110,32.000000,92.993606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182893,69.147203,106.355159,89.620253,40.355789,40.253165,87.996700,47.557261,45.126582,30.860435,24.662773,198.747154,86.055701,0.592229,198.499517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.852943,48.050147,205.171757,164.116466,223.625226,220.952634,99.370092,14.252775,198.897875,3.148436,43.730759,47.968425,162.600164,207.064364,160.833138,199.334724,98.498730,193.269005,-0.000422,-1.238179,94.655932,62.548239,197.690625,17.385530,73.514172,0.695771,894092.728241,0.878941,8.962178,24.309675,4.190636,0.079042,0.070762,32.000000,92.899153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134595,69.151597,106.418531,89.620253,40.380475,40.253165,87.996700,47.567139,45.126582,30.860435,24.590973,198.740185,85.418433,0.594348,198.500462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.944652,48.034758,205.130085,164.088147,223.835650,220.998209,99.506722,14.263478,198.814601,3.135736,44.488785,48.165119,162.586617,207.056638,160.846261,199.354391,98.540715,193.279055,-0.000424,-1.242323,94.968476,62.219326,197.685828,17.385415,73.511215,0.696838,893979.564108,0.880488,8.977034,24.293360,4.199783,0.080218,0.071534,32.000000,92.756748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175209,69.160277,106.361456,89.620253,40.225287,40.253165,87.996700,47.497873,45.126582,30.860435,24.552648,199.013444,85.553869,0.599724,198.590312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.870245,48.081199,204.553019,164.115625,223.896867,221.065251,99.530981,14.265618,198.858091,3.071840,44.348652,47.978994,162.619262,207.025670,160.841749,199.367614,98.503116,193.050699,-0.000425,-1.245944,95.852008,62.033445,197.589747,17.392970,73.477805,0.695749,893801.329116,0.877594,8.865372,24.255108,4.191062,0.079530,0.070874,32.000000,92.767390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166913,69.142002,106.385866,89.620253,40.606946,40.253165,87.996700,47.490855,45.126582,30.860435,24.597666,199.061962,86.192018,0.597815,198.519659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.917115,48.006179,205.013956,164.085623,223.850085,221.136816,99.407840,14.268330,198.793630,3.065429,44.178844,47.954741,162.597204,207.046974,160.819643,199.190723,98.484489,193.097975,-0.000426,-1.252707,95.075065,62.380346,197.559990,17.388513,73.430746,0.695928,894471.786232,0.879244,8.989913,24.207827,4.185635,0.080415,0.070466,32.000000,92.807639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194796,69.131291,106.431872,89.620253,40.622856,40.253165,87.996700,47.426723,45.126582,30.860435,24.513275,198.815681,85.071112,0.593271,198.616354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
