OSU 80 Ton Compressor Load Stand
48.927212,48.100710,204.320531,164.097960,223.771363,221.111840,99.290131,14.268330,198.795101,3.058570,43.728727,47.888791,162.572637,206.932646,160.787876,199.141504,98.441815,193.100914,-0.000428,-1.255512,94.758666,62.244434,197.466336,17.389037,73.540785,0.696950,894550.762416,0.879497,8.865687,24.244033,4.191048,0.080570,0.071878,32.000000,92.819236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215757,69.120295,106.498211,89.620253,40.631583,40.253165,87.996700,47.524593,45.126582,30.860435,24.583730,198.580261,85.091508,0.601585,198.692712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.881649,48.003431,204.866941,164.061790,223.633263,221.165996,99.509081,14.262336,198.626977,3.028690,44.319992,47.790208,162.595211,206.866307,160.789441,199.037071,98.429083,192.930373,-0.000431,-1.252660,94.733121,62.080312,197.375174,17.387348,73.455411,0.694268,894883.814989,0.880472,8.949621,24.287799,4.176010,0.078478,0.069940,32.000000,92.802379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265188,69.133238,106.641175,89.620253,40.637801,40.253165,87.996700,47.474304,45.126582,30.860435,24.464201,199.018162,85.222468,0.600025,198.749478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.871047,48.041903,204.035334,164.077211,223.628983,221.114426,99.325021,14.264191,198.463924,3.010003,44.429449,47.758601,162.552534,206.634449,160.759455,198.831455,98.416432,192.827102,-0.000432,-1.255811,94.663950,61.971249,197.322697,17.381975,73.440662,0.696895,894942.845703,0.879419,8.900169,24.237103,4.191081,0.080738,0.070898,32.000000,92.819952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213860,69.099287,106.705823,89.620253,40.626643,40.253165,87.996700,47.463039,45.126582,30.860435,24.487284,198.650043,85.198037,0.600672,198.767534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.811927,48.060589,204.592454,164.102166,223.500875,221.072356,99.324688,14.263620,198.361859,3.014539,44.267378,47.778173,162.574989,206.451865,160.746234,198.834469,98.422757,192.661494,-0.000432,-1.254744,94.468156,62.074736,197.098436,17.377732,73.368018,0.695111,894910.374197,0.881150,8.949775,24.211324,4.174974,0.080187,0.071815,32.000000,92.770553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195542,69.097561,106.805582,89.620253,40.519309,40.253165,87.996700,47.516897,45.126582,30.860435,24.479368,198.649377,85.399064,0.599185,198.762656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.721931,48.092191,204.448146,164.097400,223.569988,221.043832,99.410255,14.269186,198.206765,3.004393,44.441812,47.797220,162.591362,206.356639,160.774301,198.640712,98.425700,192.470681,-0.000435,-1.257216,94.393285,61.903224,196.994359,17.377160,73.316433,0.697769,894855.550651,0.882216,9.030581,24.143339,4.191444,0.078373,0.069995,32.000000,92.812309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219035,69.131054,106.811281,89.620253,40.417238,40.253165,87.996700,47.526344,45.126582,30.860435,24.497020,198.820509,85.250641,0.599467,198.727763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.787047,48.187272,204.286922,164.082258,223.517002,220.953337,99.445875,14.268900,198.115935,2.993984,44.897112,47.855900,162.558263,206.177766,160.749402,198.443712,98.390145,192.316786,-0.000437,-1.258482,94.501751,62.130329,196.786698,17.390052,73.317929,0.697280,894691.988876,0.880077,9.003110,24.081618,4.183081,0.079506,0.071247,32.000000,92.815315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186176,69.134706,106.738655,89.620253,40.337233,40.253165,87.996700,47.564843,45.126582,30.860435,24.594102,198.891750,84.424598,0.599518,198.696882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.664764,48.079825,204.252657,164.014403,223.435892,220.802353,99.558140,14.265618,198.027992,2.978938,44.602734,47.615621,162.535256,206.116259,160.762447,198.424458,98.393430,192.253595,-0.000439,-1.260713,94.849063,61.923343,196.723211,17.399233,73.148011,0.699194,895014.954570,0.882974,9.244665,24.074496,4.192871,0.079212,0.070673,32.000000,92.851352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196417,69.152851,106.692577,89.620253,40.245710,40.253165,87.996700,47.647063,45.126582,30.860435,24.499760,199.116279,84.771846,0.606627,198.782798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.728459,48.005630,204.194813,164.004309,223.251190,220.557084,99.327250,14.265190,198.016614,3.008396,44.295983,47.712656,162.551906,206.219885,160.730620,198.501933,98.396775,192.450851,-0.000443,-1.264929,93.907403,61.987277,196.697982,17.405815,73.193916,0.700071,894157.229925,0.882068,9.204696,24.020628,4.197136,0.077600,0.068368,32.000000,92.760968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213580,69.161313,106.670827,89.620253,40.093598,40.253165,87.996700,47.621999,45.126582,30.860435,24.413183,198.654500,85.402879,0.604078,198.617574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.719332,47.967708,204.459095,163.985804,223.003044,220.418746,99.433664,14.271897,198.038194,2.986872,43.774468,47.807079,162.548568,206.136564,160.762626,198.544007,98.377386,192.287788,-0.000439,-1.263673,93.923738,62.136920,196.817595,17.419102,73.284862,0.697768,892844.809153,0.881673,9.063422,24.090837,4.190463,0.080336,0.071097,32.000000,92.878845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256351,69.192092,106.739538,89.620253,40.040907,40.253165,87.996700,47.612484,45.126582,30.860435,24.396506,198.867328,85.505079,0.598017,198.594089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.718774,47.982272,204.297593,164.012160,222.823386,220.332563,99.316092,14.250063,197.916500,2.973905,44.108374,47.645062,162.525383,206.078849,160.731492,198.491859,98.395074,192.263832,-0.000439,-1.264663,94.164917,61.947810,196.694766,17.433129,73.270527,0.697122,892266.202397,0.880267,9.035107,24.049427,4.196673,0.079418,0.071241,32.000000,93.034017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280913,69.215854,106.836628,89.620253,39.954582,40.253165,87.996700,47.655389,45.126582,30.860435,24.297858,198.632184,85.228338,0.597491,198.701681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.672057,47.996836,204.300041,164.025899,222.708988,220.208119,99.422772,14.264191,198.094229,2.987052,44.494245,47.686154,162.549912,206.179743,160.745169,198.499142,98.357592,192.236823,-0.000439,-1.266108,94.015112,61.826026,196.856879,17.444755,73.244239,0.696640,891884.362534,0.881011,9.050260,24.022803,4.193406,0.078829,0.069601,32.000000,92.883572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287703,69.245911,106.861148,89.620253,39.889478,40.253165,87.996700,47.671582,45.126582,30.860435,24.198872,198.845544,85.702584,0.598899,198.658329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.634168,47.972929,204.280951,164.028423,222.590895,220.220310,99.344677,14.258626,198.043391,2.954647,44.368000,47.581502,162.549399,206.187715,160.759698,198.610758,98.402157,192.402007,-0.000438,-1.271353,94.014711,61.945918,196.873503,17.458884,73.254426,0.697111,891651.476785,0.880541,9.114023,24.050211,4.197481,0.079063,0.070040,32.000000,92.955897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290039,69.239944,106.920416,89.620253,39.829494,40.253165,87.996700,47.685988,45.126582,30.860435,24.194662,198.689354,84.898038,0.595774,198.697904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.684036,48.017171,204.367036,164.069921,222.623333,220.165608,99.405878,14.262336,198.111005,2.973114,44.521382,47.842188,162.569702,206.201863,160.761995,198.595399,98.416949,192.448160,-0.000437,-1.272574,94.071227,61.963513,196.779481,17.468700,73.278335,0.697431,891512.978381,0.881985,9.130046,24.067249,4.200359,0.078352,0.071230,32.000000,92.971188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324511,69.281934,106.915184,89.620253,39.751750,40.253165,87.996700,47.704476,45.126582,30.860435,24.218944,198.811756,85.883948,0.601779,198.603727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.666413,48.024316,203.899545,164.085623,222.373957,220.100032,99.474690,14.262907,198.219772,2.969046,44.262013,47.797276,162.573198,206.374335,160.759482,198.611453,98.453019,192.501784,-0.000437,-1.271460,94.257323,62.029590,196.965074,17.466093,73.294941,0.696712,891279.687611,0.880331,9.121738,24.069661,4.197824,0.080303,0.071374,32.000000,92.948097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266571,69.255902,106.939386,89.620253,39.532054,40.253165,87.996700,47.676384,45.126582,30.860435,24.186811,198.949379,85.415425,0.594452,198.611201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.802358,48.026514,204.494247,164.108335,222.465755,220.032740,99.494803,14.262051,198.256669,2.961493,44.547202,47.625373,162.609873,206.492537,160.820681,198.848871,98.490716,192.719344,-0.000438,-1.266792,94.349948,62.046703,196.929465,17.467256,73.333634,0.695473,890913.106418,0.879831,9.147450,24.053577,4.189739,0.080114,0.071207,32.000000,92.904017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294670,69.291094,106.942132,89.620253,39.724594,40.253165,87.996700,47.720412,45.126582,30.860435,24.083430,198.989607,85.554309,0.596785,198.652114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.773548,48.063062,204.786270,164.092633,222.541057,220.140059,99.243112,14.265761,198.518121,2.953973,44.080844,47.666607,162.589256,206.624928,160.834240,198.999099,98.475872,192.831446,-0.000437,-1.263252,94.934592,62.273230,197.169756,17.472054,73.402907,0.694620,890285.392636,0.876673,9.006565,24.096924,4.190253,0.079000,0.069809,32.000000,92.977562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317921,69.307729,106.889637,89.620253,39.751759,40.253165,87.996700,47.711810,45.126582,30.860435,24.146602,198.486223,86.190917,0.595399,198.505340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.697165,48.090817,204.829089,164.110578,222.894244,220.281730,99.382085,14.263335,198.615391,2.971447,44.546277,47.657683,162.617675,206.683173,160.815716,198.895301,98.465756,192.883706,-0.000437,-1.259761,94.935714,61.838075,197.282030,17.470491,73.424453,0.695429,890933.887938,0.879991,9.073410,24.153500,4.198716,0.079024,0.070644,32.000000,92.918895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346018,69.305129,106.800452,89.620253,39.812482,40.253165,87.996700,47.665119,45.126582,30.860435,24.161067,198.764170,85.406033,0.592250,198.609155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.809364,48.137258,204.540179,164.151236,222.990222,220.303893,99.458084,14.259910,198.706433,3.017259,44.661025,47.773975,162.614260,206.867143,160.831471,199.120535,98.474592,192.973655,-0.000437,-1.258914,94.960571,62.175736,197.322332,17.459878,73.423750,0.696779,891750.959589,0.880924,9.181556,24.183065,4.206181,0.077748,0.069542,32.000000,92.988798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314867,69.301764,106.681504,89.620253,39.899414,40.253165,87.996700,47.680599,45.126582,30.860435,24.212713,198.916167,84.729880,0.599029,198.715725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.872432,48.102908,204.553673,164.161049,223.207004,220.373099,99.324659,14.265904,198.826670,3.019830,44.271777,47.885228,162.637050,206.990075,160.848295,199.200521,98.507601,193.044618,-0.000433,-1.261483,95.070486,62.008410,197.407621,17.450779,73.509899,0.694886,891763.827358,0.878209,9.109943,24.207695,4.190593,0.079751,0.070834,32.000000,92.976769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291946,69.325742,106.627484,89.620253,39.872146,40.253165,87.996700,47.636648,45.126582,30.860435,24.193381,198.649318,85.242351,0.602162,198.655694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.807680,48.211455,204.619674,164.198342,223.302584,220.373719,99.361484,14.262193,198.798444,3.044002,44.466455,47.939833,162.640744,206.970708,160.872679,199.306984,98.595492,193.090533,-0.000433,-1.253969,95.540068,62.190435,197.439642,17.434852,73.503066,0.693467,891711.020751,0.878322,9.009326,24.201079,4.185461,0.079117,0.070109,32.000000,92.987257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331701,69.324017,106.651738,89.620253,39.930365,40.253165,87.996700,47.660561,45.126582,30.860435,24.237638,198.722968,84.769645,0.598021,198.746449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.908903,48.137533,205.126963,164.171705,223.244657,220.431341,99.402561,14.264905,198.949393,3.031135,45.020602,47.860838,162.677673,207.151844,160.876599,199.423780,98.627670,193.276401,-0.000431,-1.252772,95.419154,62.220753,197.827735,17.419935,73.560168,0.694724,891762.582363,0.879558,9.185911,24.130263,4.192366,0.077973,0.069151,32.000000,92.962680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328973,69.341634,106.729388,89.620253,39.996866,40.253165,87.996700,47.648006,45.126582,30.860435,24.287302,198.805121,85.875878,0.602389,198.596764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.918333,48.247729,205.466869,164.247413,223.556392,220.547605,99.398171,14.257484,199.145452,3.025404,44.288955,48.022515,162.726468,207.386944,160.893916,199.676799,98.685978,193.529349,-0.000431,-1.253958,95.284242,62.249761,197.917720,17.428452,73.659155,0.694159,891497.184321,0.877224,9.005657,24.167167,4.194062,0.078206,0.070017,32.000000,93.025010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445127,69.360759,106.785194,89.620253,40.355305,40.253165,87.996700,47.604402,45.126582,30.860435,24.368426,198.796343,86.211387,0.594608,198.561752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.936439,48.155120,205.551631,164.234794,223.677792,220.669856,99.604881,14.259625,199.304165,3.035227,44.373734,47.953995,162.700205,207.347658,160.913845,199.759614,98.688957,193.642983,-0.000433,-1.257426,95.931291,62.377358,197.969950,17.436402,73.667737,0.694508,892035.101223,0.877809,9.105957,24.202796,4.200202,0.079730,0.070487,32.000000,92.986800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320701,69.343733,106.833894,89.620253,40.568690,40.253165,87.996700,47.525240,45.126582,30.860435,24.353851,199.209763,84.906989,0.593389,198.731146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.020190,48.186722,205.596605,164.236757,223.824329,220.761780,99.470143,14.260338,199.312561,3.024866,44.499220,48.090831,162.739007,207.615357,160.924909,199.798138,98.754461,193.686466,-0.000432,-1.251515,95.902148,62.214880,197.918126,17.448111,73.703492,0.694592,892226.085577,0.875885,8.994349,24.241987,4.200380,0.078005,0.070699,32.000000,92.986080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350740,69.400383,106.862622,89.620253,40.807749,40.253165,87.996700,47.468408,45.126582,30.860435,24.419581,198.940286,84.909630,0.602648,198.782641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.098690,48.240035,205.346964,164.253301,224.004579,220.699907,99.352319,14.271469,199.398382,3.028067,44.390344,48.162389,162.723310,207.506940,160.906921,199.831272,98.798146,193.660541,-0.000433,-1.256734,96.198746,62.447684,198.119827,17.467892,73.660399,0.693690,892285.073513,0.875851,8.938140,24.192615,4.194121,0.079508,0.070699,32.000000,93.068035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276560,69.417890,106.974335,89.620253,40.875806,40.253165,87.996700,47.537563,45.126582,30.860435,24.519880,198.704638,84.582925,0.602138,198.848534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.969732,48.237012,205.625689,164.238159,224.016961,220.781916,99.338473,14.259054,199.262899,3.052772,44.864252,47.919150,162.735139,207.468266,160.920280,199.719765,98.799418,193.658736,-0.000436,-1.258478,96.519376,62.257538,198.167780,17.489017,73.657117,0.692466,891881.292353,0.875220,8.909252,24.139312,4.182331,0.079195,0.071169,32.000000,93.115772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235297,69.430150,106.946163,89.620253,41.199863,40.253165,87.996700,47.397525,45.126582,30.860435,24.593856,198.676947,86.363037,0.603045,198.580792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.892805,48.299943,205.461969,164.244328,223.991830,220.882738,99.555322,14.262051,199.201338,3.069003,45.076337,47.893720,162.739109,207.350737,160.917866,199.710702,98.782273,193.473190,-0.000439,-1.257353,95.937105,62.083294,197.928649,17.516648,73.665159,0.694982,892402.612510,0.878219,9.041321,24.137370,4.199036,0.079589,0.070430,32.000000,92.984587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216456,69.429146,106.749766,89.620253,41.225075,40.253165,87.996700,47.442655,45.126582,30.860435,24.736237,199.110645,85.705226,0.592735,198.821468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.974411,48.381012,205.290450,164.291716,224.189949,220.969905,99.425242,14.259339,198.986811,3.078024,45.022222,47.852511,162.700407,207.092947,160.898255,199.430112,98.729939,193.366004,-0.000437,-1.262015,95.647810,62.526870,197.505315,17.533444,73.626862,0.695920,893176.783884,0.878392,9.184967,24.085653,4.202295,0.080405,0.071723,32.000000,92.960989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241697,69.407905,106.660883,89.620253,41.415111,40.253165,87.996700,47.411736,45.126582,30.860435,24.889291,198.850484,86.198915,0.598156,198.494639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.908757,48.357653,204.840725,164.246852,224.182809,220.981597,99.550411,14.263906,198.832680,3.075103,44.590831,47.858052,162.696124,207.057066,160.905243,199.345366,98.740234,193.102040,-0.000434,-1.265523,95.511481,62.366611,197.608592,17.523223,73.440464,0.695325,893847.875125,0.878461,9.180414,24.098185,4.191790,0.079214,0.070659,32.000000,92.954384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289227,69.430155,106.674670,89.620253,41.383593,40.253165,87.996700,47.485831,45.126582,30.860435,24.927922,199.100822,85.468322,0.593912,198.642869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.939717,48.354080,204.944227,164.230028,224.072806,220.948427,99.377559,14.271755,198.681668,3.101556,44.521805,47.823343,162.709651,206.760908,160.881574,199.190726,98.699535,193.021086,-0.000433,-1.264939,95.624675,62.296866,197.356203,17.503918,73.443980,0.696825,893879.571855,0.878652,9.225932,23.989797,4.188222,0.078327,0.068445,32.000000,93.029365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276391,69.470038,106.613631,89.620253,41.474379,40.253165,87.996700,47.385363,45.126582,30.860435,25.091884,198.755119,85.581602,0.598762,198.688896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.849883,48.407119,204.664447,164.205633,224.072910,220.934334,99.446144,14.262336,198.429054,3.091652,44.881225,47.726533,162.685244,206.606009,160.851096,198.916467,98.663751,192.821329,-0.000430,-1.270320,95.627416,62.109390,196.952430,17.490451,73.336447,0.696543,893853.613964,0.879422,9.189870,24.000394,4.187687,0.079341,0.071106,32.000000,92.911729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241525,69.423097,106.597254,89.620253,41.398286,40.253165,87.996700,47.410558,45.126582,30.860435,25.265454,198.892288,86.396860,0.597755,198.466355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.714055,48.310111,204.497523,164.140861,223.943768,221.024738,99.436719,14.262621,198.209190,3.086184,44.828162,47.882108,162.662989,206.340126,160.845713,198.672448,98.623254,192.501009,-0.000430,-1.279761,95.609832,62.239869,197.062358,17.466513,73.277145,0.698080,894232.455398,0.880683,9.337221,23.961855,4.189661,0.079696,0.071545,32.000000,93.026513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242224,69.427533,106.531240,89.620253,41.318760,40.253165,87.996700,47.472062,45.126582,30.860435,25.302561,198.873437,86.230316,0.592553,198.516866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.768691,48.338141,204.390938,164.178995,223.659083,220.968135,99.411873,14.264477,198.035840,3.106609,45.093297,47.711292,162.651102,206.228304,160.821389,198.513769,98.553074,192.305833,-0.000431,-1.280946,94.881807,61.967778,196.902686,17.456221,73.224983,0.700015,894692.218029,0.883612,9.383064,23.883054,4.197916,0.077462,0.068629,32.000000,92.972439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263096,69.436800,106.540853,89.620253,41.224533,40.253165,87.996700,47.429013,45.126582,30.860435,25.401359,198.823746,85.548293,0.594862,198.609824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.709379,48.299393,203.840846,164.143384,223.559130,220.884528,99.433381,14.265190,197.809375,3.062004,45.030262,47.696574,162.662181,206.036078,160.829861,198.324287,98.591844,192.265410,-0.000431,-1.284569,94.797855,62.180526,196.713646,17.438513,73.166294,0.699463,894742.837443,0.882578,9.353599,23.880468,4.191028,0.079749,0.070682,32.000000,92.909647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262071,69.479786,106.474234,89.620253,40.990336,40.253165,87.996700,47.562256,45.126582,30.860435,25.471099,198.866762,85.603538,0.598705,198.485631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.716695,48.293622,204.038511,164.144786,223.415046,220.716380,99.450661,14.264048,197.796793,3.048614,44.439579,47.702580,162.610937,205.946376,160.829269,198.241330,98.573725,192.138083,-0.000429,-1.288285,94.925280,61.964736,196.554403,17.417443,73.163697,0.699101,894224.320161,0.883148,9.377272,23.826621,4.184838,0.078016,0.069814,32.000000,92.937469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192141,69.484114,106.299061,89.620253,40.909894,40.253165,87.996700,47.541447,45.126582,30.860435,25.533593,198.901323,84.425625,0.597529,198.758250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.691306,48.196615,203.866090,164.106372,223.213640,220.529894,99.565977,14.265476,197.581175,3.044625,44.635537,47.679479,162.636136,205.766769,160.799997,198.069837,98.595024,191.942478,-0.000432,-1.294065,94.700397,61.943946,196.297387,17.412963,73.105207,0.698962,893586.440004,0.882162,9.363797,23.797234,4.188267,0.077098,0.068394,32.000000,92.985574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204653,69.531097,106.201166,89.620253,40.751280,40.253165,87.996700,47.603422,45.126582,30.860435,25.515318,199.131955,83.446245,0.605724,198.966905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.643936,48.095214,203.867934,164.055901,223.236596,220.395639,99.464342,14.265476,197.697870,3.030393,44.671173,47.793673,162.590282,205.783568,160.806313,198.085483,98.527131,191.866082,-0.000432,-1.295806,94.357454,62.066300,196.386308,17.418869,73.106956,0.698618,892497.730391,0.880666,9.293525,23.702908,4.186909,0.080300,0.070515,32.000000,93.015818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271354,69.507761,106.211858,89.620253,40.567536,40.253165,87.996700,47.640125,45.126582,30.860435,25.446433,198.928683,85.046240,0.612042,198.650579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.632257,48.157868,203.853951,164.063192,223.068036,220.239954,99.429035,14.271041,197.504368,3.043050,44.439419,47.794527,162.589494,205.658169,160.805898,198.072143,98.488072,191.914416,-0.000432,-1.295557,93.987429,62.032333,196.191025,17.407975,73.090223,0.698553,892019.074905,0.881730,9.242034,23.742264,4.191025,0.077370,0.069347,32.000000,93.001961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289978,69.544254,106.204573,89.620253,40.366904,40.253165,87.996700,47.658820,45.126582,30.860435,25.565457,198.858069,84.772800,0.600486,198.659509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.629484,48.119671,203.788196,164.033190,222.795228,220.025181,99.536917,14.266760,197.654536,3.062416,44.431170,47.439219,162.598283,205.717168,160.801545,197.985557,98.467436,191.911441,-0.000435,-1.292011,94.213560,61.694807,196.169939,17.393825,73.043867,0.698466,891749.952203,0.881809,9.316999,23.799379,4.191744,0.079669,0.070594,32.000000,93.103602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316286,69.540279,106.251382,89.620253,40.187790,40.253165,87.996700,47.695160,45.126582,30.860435,25.511807,199.073833,86.067660,0.602210,198.570485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.597768,48.005630,203.831827,163.998702,222.791384,219.832016,99.537353,14.265761,197.587671,3.061902,43.584980,47.632333,162.554994,205.661859,160.764930,198.079738,98.412167,191.855593,-0.000435,-1.290813,94.107774,62.057927,196.401930,17.383486,73.062114,0.698024,890862.020967,0.879956,9.281725,23.818903,4.190630,0.077493,0.067936,32.000000,92.991425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272995,69.520199,106.365349,89.620253,40.004085,40.253165,87.996700,47.663732,45.126582,30.860435,25.431448,199.074706,85.401998,0.592399,198.648849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.564420,48.019644,203.924170,163.975149,222.964199,219.732137,99.510506,14.264048,197.784372,3.046335,44.182792,47.522437,162.534179,205.933655,160.746701,198.161470,98.393874,191.894528,-0.000435,-1.290773,94.519112,62.053274,196.346212,17.377667,73.071742,0.697487,890030.417801,0.879536,9.201127,23.853310,4.194263,0.080292,0.072053,32.000000,92.973016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303080,69.520003,106.449496,89.620253,39.839099,40.253165,87.996700,47.734783,45.126582,30.860435,25.366652,199.021013,85.246386,0.596706,198.577920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.641971,47.963586,203.982827,163.965335,222.917804,219.577085,99.431840,14.265904,197.878079,3.040050,43.763889,47.660415,162.533922,205.953450,160.749076,198.245793,98.400725,192.086395,-0.000436,-1.285017,93.908542,61.811893,196.557890,17.379780,73.158234,0.697740,889795.302035,0.880077,9.250327,23.886147,4.199045,0.079120,0.070826,32.000000,92.954456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337638,69.529683,106.498470,89.620253,39.722224,40.253165,87.996700,47.811253,45.126582,30.860435,25.265579,198.863680,84.585786,0.598091,198.724222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.673264,47.923466,204.071180,163.995056,222.924924,219.459027,99.400352,14.262907,197.959906,3.057150,44.026801,47.590006,162.523791,206.150244,160.761111,198.419139,98.422848,192.235702,-0.000438,-1.275158,93.761288,62.010804,196.624888,17.398239,73.191861,0.695482,888865.432039,0.878458,9.112477,23.950943,4.193556,0.079913,0.069877,32.000000,92.955711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326855,69.518889,106.448370,89.620253,39.691548,40.253165,87.996700,47.816065,45.126582,30.860435,25.140498,198.800704,85.088793,0.601522,198.657542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.740646,48.021843,204.409332,164.041321,222.836449,219.468153,99.422982,14.265904,198.103459,3.077357,44.035717,47.579521,162.561494,206.241800,160.784606,198.467280,98.416009,192.398185,-0.000445,-1.269004,93.660118,62.028176,196.804096,17.410682,73.158649,0.694527,888136.340616,0.877540,9.039381,23.984535,4.192675,0.081070,0.072460,32.000000,92.984787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396318,69.526145,106.405773,89.620253,39.642381,40.253165,87.996700,47.786485,45.126582,30.860435,25.184468,198.845964,84.440372,0.597420,198.819187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.754669,47.911101,204.453266,164.013001,223.095703,219.407484,99.468734,14.261765,198.304761,3.069404,43.746704,47.691038,162.534774,206.467787,160.789792,198.792847,98.413012,192.567408,-0.000446,-1.265531,94.156765,61.877671,196.849885,17.420850,73.303613,0.695052,888382.258365,0.876272,9.066808,24.051971,4.193817,0.078004,0.069724,32.000000,93.020556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397061,69.505714,106.294146,89.620253,39.615519,40.253165,87.996700,47.686725,45.126582,30.860435,25.025764,198.937468,85.219680,0.602189,198.654041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.750624,47.950121,204.570782,164.044966,223.095848,219.439267,99.549897,14.266046,198.355949,3.053418,43.282180,47.852234,162.566847,206.634184,160.784706,198.843740,98.399131,192.714851,-0.000446,-1.261021,94.682758,62.022928,197.207078,17.431046,73.413148,0.693172,887817.978826,0.875076,8.941310,24.118036,4.193512,0.080183,0.072405,32.000000,93.103544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410529,69.471035,106.128718,89.620253,39.622597,40.253165,87.996700,47.819908,45.126582,30.860435,24.973268,199.099793,85.252256,0.596247,198.774537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.652326,47.965784,204.713542,164.076931,223.307553,219.553687,99.506339,14.262621,198.553225,3.041754,43.991426,47.740463,162.575161,206.535023,160.789278,198.936147,98.436025,192.911886,-0.000442,-1.258711,95.342460,62.105101,197.138879,17.428581,73.404151,0.692652,888125.230884,0.874666,8.984587,24.186836,4.196270,0.078668,0.070810,32.000000,93.002103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486488,69.449509,106.144204,89.620253,39.674785,40.253165,87.996700,47.839917,45.126582,30.860435,24.856658,199.012678,85.724301,0.596462,198.673160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.723964,47.961388,204.637552,164.078052,223.206534,219.588893,99.473807,14.264334,198.617698,3.077528,44.246899,47.732754,162.591415,206.745169,160.808199,198.928081,98.421887,192.883073,-0.000441,-1.251963,95.736539,61.898535,197.230329,17.410983,73.422163,0.694681,888641.585943,0.877505,9.103761,24.223282,4.207683,0.079527,0.070920,32.000000,93.021407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466713,69.420990,106.160439,89.620253,39.694406,40.253165,87.996700,47.790973,45.126582,30.860435,24.828202,198.947614,85.059519,0.594843,198.753805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.821823,47.986119,204.834665,164.068239,223.307753,219.745709,99.378232,14.262764,198.583114,3.069698,44.384258,47.816139,162.584009,206.748166,160.807922,199.005881,98.436380,192.954471,-0.000439,-1.256644,95.030240,62.006577,197.231043,17.401253,73.435974,0.693550,888716.996257,0.876491,9.023912,24.226698,4.199936,0.078789,0.070201,32.000000,92.965693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493364,69.399508,106.324876,89.620253,39.763923,40.253165,87.996700,47.759434,45.126582,30.860435,24.813601,198.756465,86.046384,0.598663,198.563522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.840492,48.040804,204.885770,164.096839,223.395301,219.906287,99.414653,14.258911,198.595114,3.051237,44.317356,47.771677,162.627713,206.805147,160.820135,199.077324,98.475570,193.145365,-0.000436,-1.261631,94.050772,62.144843,197.387739,17.385215,73.352259,0.693223,889210.408762,0.876069,8.945707,24.238772,4.195555,0.077059,0.068728,32.000000,93.041091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538348,69.414238,106.462032,89.620253,39.885128,40.253165,87.996700,47.727433,45.126582,30.860435,24.821406,198.829305,86.708304,0.591629,198.356913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.844630,48.004531,205.073011,164.098241,223.334258,219.943412,99.321150,14.260624,198.817140,3.051112,43.907723,47.929491,162.609644,206.960168,160.823084,199.200945,98.483476,193.162258,-0.000434,-1.259603,94.276526,62.382931,197.461730,17.370736,73.487343,0.694535,889831.562807,0.876151,8.980773,24.270569,4.194998,0.079579,0.070720,32.000000,92.965822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512157,69.392166,106.439624,89.620253,39.959456,40.253165,87.996700,47.751992,45.126582,30.860435,24.749043,198.642300,85.891945,0.587553,198.465883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.879249,48.048773,205.176410,164.097680,223.214895,220.168489,99.340827,14.260624,198.849664,3.057051,44.097544,47.706302,162.601765,206.895909,160.811428,199.326927,98.519336,193.269997,-0.000432,-1.259081,94.480821,62.118459,197.616894,17.365323,73.538063,0.693684,889838.669789,0.876952,8.940152,24.268942,4.198476,0.077177,0.068462,32.000000,92.963530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573530,69.361023,106.508601,89.620253,40.067139,40.253165,87.996700,47.713643,45.126582,30.860435,24.736459,198.681654,84.683145,0.593501,198.722885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.829965,48.018270,205.068499,164.118429,223.403368,220.388679,99.321907,14.265333,198.954561,3.072992,44.257490,47.874424,162.648904,207.085240,160.828588,199.442951,98.518197,193.227367,-0.000431,-1.260847,94.306810,61.893654,197.721620,17.371274,73.592514,0.693825,890676.667237,0.877095,8.948032,24.273123,4.197618,0.079690,0.070846,32.000000,93.049651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526105,69.374159,106.679366,89.620253,40.236747,40.253165,87.996700,47.724706,45.126582,30.860435,24.690764,198.643815,85.086812,0.602512,198.688424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.943489,48.047948,205.259968,164.127682,223.414443,220.547875,99.358392,14.257627,198.947835,3.067846,43.968490,47.887672,162.625464,207.148969,160.823897,199.450239,98.521158,193.325930,-0.000435,-1.266716,94.658688,62.126243,197.605087,17.390506,73.542372,0.694293,891560.893333,0.879047,8.969303,24.258420,4.199645,0.077516,0.069402,32.000000,93.040915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504760,69.317486,106.758289,89.620253,40.385891,40.253165,87.996700,47.647154,45.126582,30.860435,24.683411,198.716783,85.398110,0.600501,198.672845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.873685,48.123518,205.182050,164.182640,223.543227,220.689870,99.206694,14.267616,199.000645,3.034821,44.265396,47.825702,162.656764,207.051154,160.836089,199.500484,98.501977,193.164191,-0.000439,-1.272464,95.165865,61.991336,197.658803,17.402495,73.461902,0.694385,892101.561780,0.877169,8.879781,24.292080,4.193816,0.080237,0.071058,32.000000,92.970705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486688,69.299389,106.650160,89.620253,40.476803,40.253165,87.996700,47.654812,45.126582,30.860435,24.754647,198.413387,86.547336,0.597984,198.436182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.903338,48.040804,205.109954,164.162171,223.420812,220.760941,99.381937,14.269043,198.908913,3.047700,43.865452,47.848570,162.602082,207.013112,160.803848,199.425637,98.495368,193.135908,-0.000442,-1.271814,95.181708,62.307223,197.647177,17.412436,73.556129,0.696437,893078.266236,0.880656,9.028618,24.251159,4.198211,0.079432,0.070106,32.000000,93.063035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457353,69.267521,106.580742,89.620253,40.578733,40.253165,87.996700,47.705288,45.126582,30.860435,24.661667,198.763875,85.552621,0.591140,198.517377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.970550,48.136159,204.942220,164.184323,223.525301,220.820293,99.431205,14.263478,198.828657,3.044731,43.806529,48.029971,162.631349,206.902840,160.830548,199.180493,98.509210,193.060312,-0.000444,-1.274015,94.957059,62.496867,197.344336,17.412208,73.515507,0.695053,893107.145388,0.878591,8.914771,24.247256,4.194191,0.079959,0.070361,32.000000,93.015962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476845,69.260045,106.572578,89.620253,40.640324,40.253165,87.996700,47.662971,45.126582,30.860435,24.733742,198.862410,86.159443,0.597590,198.492200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.798295,48.165563,204.718071,164.128804,223.530929,220.987515,99.478904,14.262479,198.632840,3.044720,44.391555,47.801559,162.615945,206.772834,160.821503,199.098005,98.477393,192.822124,-0.000444,-1.277466,94.906848,62.274031,197.499154,17.403654,73.464913,0.694604,893454.906912,0.877288,8.939609,24.205307,4.185010,0.079935,0.071059,32.000000,92.967780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429545,69.242165,106.548600,89.620253,40.675455,40.253165,87.996700,47.693867,45.126582,30.860435,24.695194,198.957809,86.382039,0.592670,198.458762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.733629,48.106755,204.547499,164.110298,223.446211,220.959544,99.364043,14.263050,198.596147,3.016006,43.635844,47.799856,162.598706,206.614715,160.792191,198.966400,98.418004,192.666311,-0.000448,-1.284508,95.065602,62.043454,197.151218,17.390603,73.359904,0.697275,894612.388679,0.881042,9.149886,24.148510,4.195189,0.080097,0.071010,32.000000,93.004168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441594,69.230974,106.459089,89.620253,40.631018,40.253165,87.996700,47.704950,45.126582,30.860435,24.734116,198.728085,85.440223,0.593008,198.636299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.762130,48.194142,204.389869,164.125159,223.410558,220.906833,99.269435,14.261194,198.209887,3.002224,44.443539,47.681533,162.613261,206.442589,160.810915,198.646411,98.417294,192.472647,-0.000448,-1.288066,95.112585,62.180125,197.036783,17.374433,73.339043,0.698449,894673.923625,0.883101,9.159106,24.149887,4.197256,0.080037,0.070895,32.000000,93.041833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411232,69.224657,106.347745,89.620253,40.531669,40.253165,87.996700,47.720994,45.126582,30.860435,24.819753,198.538870,85.871623,0.599696,198.528274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
