OSU 80 Ton Compressor Load Stand
48.607601,48.163639,204.174456,164.106092,223.238844,220.703500,99.206914,14.262907,198.110595,2.988315,44.813917,47.673337,162.587391,206.213850,160.778595,198.545447,98.372149,192.446446,-0.000451,-1.285568,94.866299,61.993815,196.792289,17.363151,73.232664,0.697947,894662.995096,0.883375,9.216502,24.078443,4.191570,0.076928,0.068897,32.000000,93.125679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390932,69.213051,106.398511,89.620253,40.451383,40.253165,87.996700,47.770223,45.126582,30.860435,24.821910,198.413828,86.250932,0.596085,198.400186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.535514,48.114724,204.121246,164.046648,223.197165,220.566099,99.468210,14.265761,197.879571,2.976593,44.857285,47.641592,162.580915,206.046271,160.769472,198.356312,98.384626,192.269735,-0.000451,-1.288457,94.616144,61.973636,196.688111,17.369094,73.152518,0.699660,894183.279876,0.886156,9.348767,24.113822,4.200464,0.078021,0.069691,32.000000,93.085313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447229,69.235787,106.510766,89.620253,40.282239,40.253165,87.996700,47.839879,45.126582,30.860435,24.834182,198.936419,85.756729,0.594057,198.569069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.721189,48.110877,203.984194,164.103849,223.129839,220.398068,99.491996,14.266903,197.715967,2.957724,44.338687,47.593515,162.576928,205.920689,160.746673,198.166932,98.340346,192.007243,-0.000453,-1.293013,94.235801,61.796720,196.506515,17.373647,73.155818,0.700686,893540.098348,0.885303,9.379987,24.034017,4.205860,0.078734,0.070356,32.000000,92.956724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465632,69.228051,106.605356,89.620253,40.127062,40.253165,87.996700,47.891802,45.126582,30.860435,24.819717,198.983992,85.090187,0.603328,198.626425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.465492,48.048498,203.820977,164.048611,223.197150,220.248274,99.357167,14.263763,197.660364,2.949900,44.711236,47.611005,162.540512,205.742713,160.760569,197.969196,98.282748,191.951866,-0.000454,-1.292951,93.691465,61.772671,196.341522,17.379814,73.098265,0.697448,892732.434170,0.879984,9.176321,23.981771,4.186766,0.079171,0.069628,32.000000,92.939975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486762,69.226370,106.672815,89.620253,39.894156,40.253165,87.996700,47.922523,45.126582,30.860435,24.743484,198.714333,83.958275,0.599627,198.830123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.667938,48.013324,203.711911,164.050013,222.969113,219.850033,99.483687,14.261908,197.717674,2.952540,44.116856,47.526469,162.550585,205.715089,160.778938,198.018191,98.267374,191.954908,-0.000455,-1.295255,93.633543,61.841549,196.310624,17.392157,73.100681,0.700182,892587.460845,0.885577,9.383661,24.018691,4.205487,0.078895,0.071179,32.000000,92.960465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483380,69.220075,106.752668,89.620253,39.681666,40.253165,87.996700,47.937063,45.126582,30.860435,24.759553,198.967375,85.934058,0.609613,198.440548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.536345,47.985295,203.889386,164.036274,222.797657,219.594899,99.445775,14.265904,197.724611,2.941735,43.768591,47.528678,162.552838,205.784485,160.775178,198.228517,98.291941,192.018324,-0.000455,-1.296804,93.724338,61.731522,196.464073,17.413395,73.079099,0.696039,890619.194091,0.878694,9.134851,24.035200,4.185752,0.079231,0.070262,32.000000,93.020333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526924,69.232951,106.709376,89.620253,39.540076,40.253165,87.996700,48.067363,45.126582,30.860435,24.617676,198.891550,85.559665,0.592093,198.580949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.622640,47.908628,204.091754,164.049172,222.648958,219.500166,99.313628,14.258768,197.798541,2.921126,43.915037,47.566862,162.579362,206.050043,160.773557,198.271253,98.288034,192.149780,-0.000454,-1.297977,93.877369,62.071191,196.574576,17.430556,73.186361,0.697429,889612.117876,0.880580,9.245611,24.034315,4.200757,0.080130,0.071116,32.000000,93.070538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520574,69.222023,106.691581,89.620253,39.416288,40.253165,87.996700,48.045815,45.126582,30.860435,24.590277,198.627256,85.599356,0.595695,198.608211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.569866,47.864387,204.875502,164.026741,222.754185,219.393442,99.435203,14.267331,197.988519,2.926126,43.888713,47.546998,162.568422,206.104598,160.790797,198.444750,98.307352,192.427526,-0.000451,-1.302617,93.843300,61.833576,196.725739,17.438803,73.164851,0.695351,888896.338938,0.879448,9.077898,24.087291,4.197463,0.079222,0.071608,32.000000,92.988167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518851,69.220713,106.646268,89.620253,39.332837,40.253165,87.996700,48.072122,45.126582,30.860435,24.331631,198.870405,85.408748,0.594516,198.589683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.642082,47.889392,204.555293,164.048050,222.669168,219.352056,99.387748,14.261622,198.196260,2.959590,44.106192,47.796967,162.582839,206.253176,160.794716,198.652869,98.370532,192.505560,-0.000449,-1.295058,94.086627,62.033206,196.949269,17.435216,73.326313,0.697623,888350.588975,0.878895,9.089322,24.171567,4.218161,0.077300,0.069464,32.000000,93.056184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536443,69.253283,106.631689,89.620253,39.352241,40.253165,87.996700,48.032817,45.126582,30.860435,24.302518,198.775497,85.627530,0.597614,198.557897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.833667,47.921818,204.535740,164.067117,222.529028,219.401809,99.484085,14.262479,198.359573,2.940729,43.026562,47.735772,162.603181,206.474046,160.819240,198.838054,98.454370,192.670310,-0.000448,-1.296239,94.184455,62.195784,197.027136,17.435971,73.311547,0.693922,887920.715433,0.874919,8.982718,24.106997,4.194131,0.081715,0.071094,32.000000,93.046016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522432,69.289917,106.715969,89.620253,39.410355,40.253165,87.996700,48.095604,45.126582,30.860435,24.206011,198.968171,84.618141,0.593456,198.732129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.749889,47.945175,204.755805,164.075248,222.657093,219.479507,99.315974,14.260624,198.480459,2.927119,44.499140,47.707439,162.601009,206.738849,160.801268,198.918666,98.450138,192.850958,-0.000442,-1.288614,93.960745,62.085951,197.198066,17.442152,73.459901,0.692329,887533.933742,0.873375,8.868959,24.115010,4.188417,0.079505,0.070960,32.000000,93.005397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554864,69.282114,106.844249,89.620253,39.446648,40.253165,87.996700,48.099757,45.126582,30.860435,24.113630,198.631948,85.730684,0.599821,198.570052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.848701,48.025690,204.937913,164.144506,222.999957,219.621104,99.426857,14.264334,198.715270,2.941574,44.266699,47.639515,162.634167,206.842863,160.838637,199.116484,98.512441,192.957837,-0.000441,-1.283284,94.571786,62.022196,197.361019,17.440360,73.409866,0.692773,888069.851360,0.876889,8.980413,24.186497,4.200129,0.079673,0.070551,32.000000,93.052745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604776,69.334594,106.987124,89.620253,39.528537,40.253165,87.996700,48.107570,45.126582,30.860435,24.146928,198.853715,85.281749,0.593615,198.699950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.747943,48.099885,205.024942,164.161049,223.176694,219.763915,99.270430,14.267759,198.823949,2.965897,44.543897,47.796768,162.616335,206.960290,160.818509,199.247847,98.504455,193.118463,-0.000437,-1.281643,95.072154,62.072504,197.469029,17.429298,73.446630,0.693077,888461.613422,0.874707,8.957034,24.163961,4.195361,0.078964,0.070090,32.000000,92.990976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565582,69.307383,106.999097,89.620253,39.640937,40.253165,87.996700,48.042640,45.126582,30.860435,24.201371,198.540861,86.696639,0.596595,198.383782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.874686,48.115549,205.080422,164.169742,223.414416,219.854476,99.603045,14.261765,198.919613,2.986835,44.395176,47.821962,162.666179,206.996701,160.853798,199.376310,98.571132,193.211883,-0.000434,-1.278605,94.547809,62.181839,197.558973,17.426778,73.461758,0.694783,889448.612379,0.878848,9.137170,24.231682,4.205817,0.077824,0.068759,32.000000,93.085150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542295,69.332235,106.980844,89.620253,39.816208,40.253165,87.996700,48.048596,45.126582,30.860435,24.143990,199.206090,85.596789,0.588598,198.518754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.822169,48.182326,205.300802,164.181238,223.532190,219.884852,99.414216,14.266617,199.009616,2.979490,44.687630,47.862876,162.670347,207.200854,160.884297,199.513990,98.632989,193.322188,-0.000436,-1.275095,94.260270,62.176726,197.723067,17.433298,73.622409,0.693529,889387.517458,0.873792,9.019600,24.199731,4.196046,0.078787,0.070556,32.000000,93.111857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564732,69.386263,106.964582,89.620253,39.915051,40.253165,87.996700,47.943104,45.126582,30.860435,24.276987,198.828432,86.181893,0.595208,198.613325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.973618,48.233714,205.247265,164.235916,223.774744,220.122261,99.345892,14.265333,199.155262,2.963587,44.185073,47.947358,162.686521,207.271004,160.883962,199.637710,98.658152,193.442681,-0.000435,-1.269219,93.724438,62.336837,197.958853,17.456923,73.508276,0.693419,889530.795674,0.876781,9.141552,24.178859,4.205073,0.078278,0.069354,32.000000,93.098402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566850,69.383401,106.795406,89.620253,40.163999,40.253165,87.996700,47.918126,45.126582,30.860435,24.388720,198.691784,84.932814,0.592366,198.652389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.967873,48.190570,205.479309,164.192454,224.070792,220.327985,99.493025,14.261194,199.184628,2.972516,44.382926,47.983342,162.678584,207.441050,160.903081,199.737552,98.649875,193.517878,-0.000432,-1.271562,94.403501,62.269317,197.974130,17.485508,73.623707,0.693368,890299.406557,0.875445,9.033948,24.198446,4.190976,0.080848,0.071292,32.000000,93.047653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510391,69.359668,106.863579,89.620253,40.426126,40.253165,87.996700,47.899975,45.126582,30.860435,24.392583,198.986051,85.607647,0.600101,198.552901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.910730,48.159792,205.614244,164.203109,224.043576,220.573449,99.462213,14.265190,199.307606,2.994380,44.395636,47.822788,162.715887,207.497725,160.923546,199.794027,98.710840,193.603494,-0.000433,-1.276391,94.539421,62.329180,198.039311,17.525630,73.634868,0.693447,891054.776376,0.874975,8.996828,24.234641,4.196207,0.079504,0.071462,32.000000,93.006001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430113,69.364828,107.019456,89.620253,40.694781,40.253165,87.996700,47.881577,45.126582,30.860435,24.411951,198.924426,84.764729,0.596374,198.786771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.954446,48.144678,205.484495,164.219372,224.150508,220.710293,99.446656,14.256913,199.281515,2.998393,44.337202,47.944137,162.710340,207.404966,160.898434,199.784609,98.739952,193.613500,-0.000431,-1.280454,94.618237,62.309468,197.859227,17.567358,73.575890,0.695065,891797.241434,0.877281,9.025999,24.205452,4.203868,0.080587,0.071299,32.000000,92.986019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442644,69.365748,106.991036,89.620253,40.872630,40.253165,87.996700,47.840095,45.126582,30.860435,24.448121,198.893313,85.943083,0.603801,198.545741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.087921,48.204585,205.392349,164.229747,224.207445,220.992582,99.474968,14.268044,199.266659,3.011989,44.497951,47.950719,162.669702,207.373203,160.906589,199.713436,98.734801,193.546439,-0.000429,-1.280809,94.786705,62.360295,197.925996,17.591030,73.646335,0.695180,892118.397208,0.877056,8.965018,24.180053,4.197463,0.079689,0.071509,32.000000,93.078197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430902,69.354821,107.016158,89.620253,41.052209,40.253165,87.996700,47.789193,45.126582,30.860435,24.536791,198.949936,85.109849,0.595144,198.775402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.922028,48.269989,205.073197,164.262274,224.206520,221.144047,99.605046,14.260195,198.989139,3.035716,44.934676,48.003785,162.727167,207.036720,160.890105,199.515554,98.705018,193.397223,-0.000422,-1.281189,95.490751,62.503713,197.716483,17.598871,73.636022,0.693680,893239.746357,0.875426,8.885072,24.160315,4.184173,0.077724,0.070331,32.000000,93.087807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432214,69.360703,107.016471,89.620253,41.215578,40.253165,87.996700,47.841409,45.126582,30.860435,24.706937,199.210093,86.375436,0.600248,198.568636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.865688,48.324401,204.861683,164.242926,224.009260,221.247453,99.325115,14.260766,198.752725,3.022333,44.980801,47.898609,162.706277,206.884635,160.871800,199.257804,98.644247,193.116041,-0.000422,-1.291108,95.761346,62.279833,197.527789,17.574240,73.531680,0.695682,894420.302799,0.878336,9.124340,24.134700,4.191838,0.077411,0.069670,32.000000,92.976538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439811,69.347132,106.996419,89.620253,41.256311,40.253165,87.996700,47.860108,45.126582,30.860435,24.831112,198.650230,84.988940,0.593077,198.788227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.815780,48.162815,204.770008,164.174789,224.162871,221.149194,99.476306,14.260195,198.560606,3.037580,44.935843,47.782707,162.652191,206.680034,160.864221,199.024500,98.621836,192.895585,-0.000421,-1.295248,95.146870,61.977382,197.232391,17.533250,73.415095,0.697311,895328.829905,0.882485,9.237901,24.090990,4.192342,0.077741,0.068937,32.000000,93.147895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456751,69.368245,107.027109,89.620253,41.222416,40.253165,87.996700,47.863981,45.126582,30.860435,24.742418,198.952612,86.528994,0.603307,198.449045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.741710,48.185623,204.475469,164.163012,223.975962,221.059636,99.488687,14.259625,198.305236,3.004416,44.570391,47.827619,162.659381,206.346588,160.859018,198.850846,98.587280,192.590896,-0.000419,-1.295750,95.136413,62.219394,197.093787,17.490655,73.362374,0.698157,894631.262436,0.881352,9.128757,24.031405,4.194750,0.079669,0.070177,32.000000,93.027473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482945,69.345889,107.027072,89.620253,41.141596,40.253165,87.996700,47.897218,45.126582,30.860435,24.823333,198.977373,84.625038,0.592348,198.917456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.794382,48.197989,204.206008,164.195258,223.820088,220.849771,99.607271,14.259910,198.067556,2.976878,44.230934,47.799153,162.686475,206.172037,160.865867,198.570482,98.556949,192.396436,-0.000420,-1.300961,93.946330,61.975299,196.699065,17.445276,73.286791,0.698646,894585.656598,0.882427,9.229467,23.952520,4.195082,0.080062,0.070712,32.000000,92.965834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504183,69.358020,107.048323,89.620253,41.024663,40.253165,87.996700,47.979041,45.126582,30.860435,24.897749,199.214542,85.388132,0.605664,198.744993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.573567,48.172433,204.087198,164.121514,223.541857,220.682454,99.488526,14.264048,197.865927,2.945300,44.886760,47.774540,162.639181,205.787849,160.819219,198.369757,98.474705,192.266717,-0.000419,-1.302797,93.332571,62.083332,196.592256,17.417476,73.218924,0.697435,893808.542492,0.879516,9.186426,23.910378,4.185031,0.080216,0.071570,32.000000,92.996184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527800,69.353847,107.189145,89.620253,40.901087,40.253165,87.996700,48.019250,45.126582,30.860435,24.898882,198.977051,85.075440,0.598593,198.815489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.555926,48.153197,203.828209,164.154320,223.604431,220.504365,99.456219,14.268044,197.686219,2.875083,44.731266,47.677499,162.648819,205.784016,160.801803,198.042092,98.346644,191.904400,-0.000420,-1.308725,93.782236,61.838047,196.364240,17.391712,73.150806,0.699956,893818.866462,0.884451,9.390450,23.956133,4.201422,0.079626,0.070719,32.000000,92.992555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442241,69.326309,107.226132,89.620253,40.667492,40.253165,87.996700,48.107008,45.126582,30.860435,24.920322,198.912439,86.057682,0.601138,198.618282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.360650,48.032010,203.692066,164.093754,223.997667,220.154724,99.488449,14.267759,197.336832,2.897536,44.433827,47.423974,162.601286,205.473200,160.803050,197.797338,98.270004,191.730263,-0.000420,-1.308793,93.690366,61.646799,196.078427,17.376984,72.983429,0.699712,893609.627109,0.883298,9.396609,23.935733,4.198038,0.077516,0.069714,32.000000,93.037046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411268,69.294880,107.236917,89.620253,40.378104,40.253165,87.996700,48.124249,45.126582,30.860435,24.795944,198.976899,84.760401,0.601539,198.792357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.569215,48.005904,203.545113,164.025619,223.778368,220.026661,99.457506,14.265761,197.229580,2.914062,44.366521,47.443418,162.562323,205.329311,160.787317,197.626821,98.222890,191.572207,-0.000419,-1.309988,93.593083,61.734483,195.921265,17.368996,72.925137,0.701950,892372.065022,0.886116,9.478082,23.948636,4.211938,0.078685,0.070157,32.000000,92.988026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471470,69.294947,107.068576,89.620253,40.035648,40.253165,87.996700,48.250365,45.126582,30.860435,24.740603,198.915011,85.914176,0.604418,198.522885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.450453,47.952045,203.506477,163.970382,223.358212,219.824893,99.436731,14.255772,197.192133,2.925980,44.577847,47.388271,162.532780,205.320789,160.775760,197.679741,98.190036,191.516837,-0.000422,-1.312304,93.478732,61.812706,195.831654,17.356294,73.018174,0.699085,891640.042922,0.881596,9.231527,23.936651,4.190826,0.080073,0.070500,32.000000,93.053953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422230,69.275125,107.067854,89.620253,39.738011,40.253165,87.996700,48.258178,45.126582,30.860435,24.626035,198.873462,84.961868,0.593393,198.707975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.514026,47.966059,203.421838,163.986084,222.966367,219.660490,99.358749,14.269614,197.090916,2.929169,44.153915,47.531738,162.512912,205.213779,160.742311,197.551955,98.138133,191.528231,-0.000425,-1.309940,93.238092,61.816257,195.768648,17.337826,72.990245,0.698827,890990.487856,0.883233,9.303108,23.948793,4.200301,0.079008,0.070448,32.000000,92.966183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395295,69.288853,107.044690,89.620253,39.398190,40.253165,87.996700,48.334908,45.126582,30.860435,24.579885,198.717499,85.578887,0.600588,198.597629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.508605,47.861913,203.528267,163.975429,222.547157,219.523409,99.400861,14.262193,197.248894,2.969789,43.146855,47.525617,162.505507,205.377933,160.767608,197.722996,98.108063,191.573047,-0.000426,-1.306975,93.136926,61.909627,196.006129,17.314498,72.984565,0.697608,890478.903523,0.882017,9.249944,24.004958,4.193052,0.079779,0.071507,32.000000,92.971890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404945,69.264876,106.927409,89.620253,39.119350,40.253165,87.996700,48.385732,45.126582,30.860435,24.411265,198.801721,84.460182,0.594990,198.846960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.443937,47.725345,203.617523,163.903370,222.379004,219.328793,99.595392,14.255058,197.375940,3.011312,43.608328,47.617731,162.503099,205.469306,160.753160,197.893833,98.086868,191.814038,-0.000428,-1.302892,93.352286,61.758412,196.041415,17.308279,73.038656,0.697324,889760.416927,0.880945,9.151524,24.051791,4.195715,0.077438,0.068539,32.000000,93.036218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393988,69.275085,106.904031,89.620253,38.898278,40.253165,87.996700,48.438361,45.126582,30.860435,24.121721,199.190784,84.750349,0.602579,198.892121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.613590,47.865760,203.793022,163.973467,222.023776,219.337849,99.425496,14.260766,197.552277,3.038312,43.349158,47.554566,162.485620,205.544003,160.715711,198.096419,98.081248,191.864474,-0.000428,-1.297044,93.399673,61.778005,196.198208,17.318867,73.107821,0.696913,888781.597541,0.879409,9.083296,24.163082,4.203158,0.077828,0.070327,32.000000,93.067328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338584,69.209225,106.805780,89.620253,38.771079,40.253165,87.996700,48.514192,45.126582,30.860435,24.014743,198.850991,84.805889,0.600606,198.905182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.551227,47.888843,204.050503,163.945989,222.090629,219.238311,99.408005,14.275180,197.758730,3.038864,44.220177,47.560532,162.504461,205.824423,160.719550,198.243334,98.056942,192.150520,-0.000431,-1.295245,93.338829,61.713191,196.529150,17.346671,73.187642,0.694895,888975.095294,0.877885,9.044572,24.187546,4.192100,0.080121,0.070940,32.000000,92.991167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331205,69.218449,106.714074,89.620253,38.579228,40.253165,87.996700,48.502494,45.126582,30.860435,23.922491,198.816010,85.860911,0.599041,198.558093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.669255,47.918520,204.181414,163.964214,222.280877,219.245997,99.377231,14.260766,197.964140,3.040615,42.889969,47.627013,162.512520,205.999198,160.738157,198.335672,98.075821,192.240907,-0.000431,-1.290807,93.607046,61.875038,196.753275,17.375568,73.193952,0.695249,888846.209637,0.878948,9.133450,24.318658,4.202788,0.079269,0.069879,32.000000,93.019046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331402,69.205771,106.694184,89.620253,38.497720,40.253165,87.996700,48.572837,45.126582,30.860435,23.865657,198.754462,85.920852,0.592628,198.613719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.675461,47.830588,204.456957,163.969541,222.585152,219.393728,99.337321,14.265333,198.145382,3.064409,44.209288,47.723194,162.524469,206.250526,160.719293,198.689338,98.110112,192.634150,-0.000432,-1.283422,93.683875,62.001468,196.773831,17.397967,73.332173,0.694134,888701.743137,0.876960,9.038659,24.333504,4.195285,0.078439,0.071134,32.000000,93.077376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334655,69.158356,106.512896,89.620253,38.483374,40.253165,87.996700,48.482025,45.126582,30.860435,23.640823,198.674642,85.055411,0.591316,198.776779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.841562,47.903681,204.621929,164.007113,222.951589,219.593682,99.409286,14.266046,198.446330,3.120192,43.017329,47.777025,162.531420,206.522465,160.740927,198.876662,98.128059,192.724319,-0.000434,-1.280020,94.132827,62.356010,197.085688,17.411084,73.365854,0.693672,888911.944675,0.877563,8.944189,24.445800,4.200411,0.080801,0.071198,32.000000,92.915644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384230,69.107484,106.495661,89.620253,38.539893,40.253165,87.996700,48.458681,45.126582,30.860435,23.602007,198.818572,85.746091,0.598063,198.566276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.806404,47.939954,204.764892,164.007113,223.055671,219.803185,99.603354,14.274751,198.676820,3.127114,43.690848,47.887741,162.554211,206.669963,160.720896,199.001571,98.142266,192.962378,-0.000436,-1.279733,94.925425,62.165748,197.351694,17.407607,73.488804,0.692484,889597.825546,0.874595,8.842526,24.461434,4.189504,0.079869,0.071219,32.000000,92.969130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494023,69.059605,106.539583,89.620253,38.641778,40.253165,87.996700,48.408663,45.126582,30.860435,23.524341,199.206707,85.091508,0.592502,198.794521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.926311,47.955342,204.969254,164.026741,223.348268,219.952363,99.569447,14.262479,198.723711,3.087945,43.963141,47.696949,162.541848,206.804474,160.759276,199.210460,98.127851,193.141423,-0.000432,-1.280316,94.391366,62.084702,197.357859,17.404990,73.488641,0.692833,890555.038719,0.874511,8.915751,24.535826,4.195451,0.078734,0.070350,32.000000,93.042298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498192,69.003130,106.573846,89.620253,38.691152,40.253165,87.996700,48.403323,45.126582,30.860435,23.443317,199.138895,85.409555,0.598361,198.737125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.916831,48.035033,205.024369,164.053378,223.326862,220.249064,99.464156,14.263620,198.810331,3.063354,43.145043,47.791168,162.561677,206.990564,160.773131,199.312485,98.195104,193.093756,-0.000431,-1.280878,95.015042,62.127826,197.562459,17.405034,73.463795,0.692341,891081.194537,0.873060,8.805199,24.616823,4.189346,0.078789,0.069847,32.000000,93.056224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497712,69.015112,106.592735,89.620253,38.879137,40.253165,87.996700,48.431512,45.126582,30.860435,23.462610,198.928313,85.584023,0.595708,198.635945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.067862,48.028163,205.148270,164.059266,223.499268,220.503054,99.247187,14.261622,198.946928,3.048922,43.695187,47.830754,162.556641,207.048911,160.743264,199.262409,98.192945,193.174521,-0.000431,-1.278287,95.472501,62.152129,197.623767,17.412605,73.490264,0.693929,892244.531302,0.875547,8.894838,24.531847,4.191285,0.078516,0.070224,32.000000,93.036680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482194,68.955529,106.472013,89.620253,39.003175,40.253165,87.996700,48.399576,45.126582,30.860435,23.449124,198.494375,86.720410,0.595656,198.304356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.962929,48.034483,205.215608,164.072725,223.575600,220.740765,99.375599,14.264905,199.024574,3.018019,43.831362,47.911356,162.592803,207.132762,160.790036,199.475118,98.264459,193.359980,-0.000429,-1.274523,95.073846,62.442263,197.762797,17.445434,73.557571,0.694627,893310.116983,0.876729,8.910157,24.582931,4.190854,0.079964,0.070363,32.000000,93.075501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511377,68.962331,106.436632,89.620253,39.207402,40.253165,87.996700,48.379419,45.126582,30.860435,23.398984,198.751197,86.220851,0.588487,198.532169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.966732,48.112801,205.376636,164.109176,223.687562,220.806311,99.502223,14.267331,199.028961,2.968286,44.372197,47.904848,162.615553,207.254409,160.801555,199.510466,98.298921,193.435048,-0.000432,-1.279726,94.829664,62.403034,197.907824,17.487320,73.611861,0.694476,893883.203235,0.877364,8.845926,24.561428,4.191245,0.078292,0.069902,32.000000,93.129563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512054,68.920632,106.367314,89.620253,39.437449,40.253165,87.996700,48.345656,45.126582,30.860435,23.431915,199.004445,85.579254,0.592478,198.611988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.047782,48.150723,205.382042,164.125719,223.959343,220.915350,99.429961,14.260195,199.181341,2.979998,44.055450,47.960739,162.604652,207.294898,160.798903,199.690593,98.353540,193.489291,-0.000437,-1.282719,94.531358,62.413051,197.833794,17.531157,73.597527,0.694673,894226.962137,0.876625,8.920256,24.554844,4.194208,0.078404,0.069439,32.000000,93.040299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447338,68.923103,106.393595,89.620253,39.644637,40.253165,87.996700,48.293680,45.126582,30.860435,23.477005,198.859923,85.105741,0.597530,198.710965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.085555,48.126816,205.489153,164.138057,223.779090,221.030242,99.437592,14.259482,199.179974,3.025779,43.871036,48.003396,162.617016,207.374100,160.810542,199.689390,98.403486,193.594194,-0.000444,-1.290900,94.290867,62.523746,197.971765,17.572615,73.668729,0.694248,894424.092847,0.876179,8.873237,24.520364,4.187387,0.080095,0.071532,32.000000,93.074397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467223,68.935546,106.471759,89.620253,39.939711,40.253165,87.996700,48.223207,45.126582,30.860435,23.451437,198.875184,85.911535,0.600370,198.663522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.971472,48.207882,205.594241,164.182921,223.967872,220.969567,99.381475,14.261908,199.326552,2.997817,44.463995,47.972360,162.632401,207.522495,160.830474,199.794656,98.443037,193.601518,-0.000444,-1.296816,94.825637,62.333739,198.129681,17.605460,73.668026,0.693675,894555.763786,0.875760,8.809780,24.509355,4.186347,0.078515,0.069574,32.000000,93.119043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451466,68.932224,106.552746,89.620253,40.205254,40.253165,87.996700,48.139114,45.126582,30.860435,23.564938,198.762950,86.269714,0.594823,198.596016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.128737,48.226020,205.511734,164.222737,224.350683,221.084933,99.370924,14.263620,199.244257,2.965143,44.299101,47.972285,162.677723,207.447390,160.837165,199.791642,98.520554,193.722722,-0.000442,-1.305561,94.612773,62.527231,198.001030,17.632912,73.653655,0.695288,894542.848104,0.877333,9.008572,24.473156,4.198133,0.080672,0.071381,32.000000,93.256822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472115,68.940032,106.719100,89.620253,40.463187,40.253165,87.996700,48.094661,45.126582,30.860435,23.626993,198.741849,85.843230,0.600815,198.735158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.059597,48.238661,205.504142,164.245169,224.500830,221.097925,99.377882,14.265618,199.226479,2.951015,44.424349,47.985979,162.688012,207.319729,160.871168,199.673199,98.503546,193.546298,-0.000442,-1.310976,94.710864,62.497374,198.031744,17.627312,73.657947,0.693723,894510.759849,0.875953,8.863800,24.439971,4.183127,0.077956,0.069957,32.000000,93.214262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431234,69.003772,106.744017,89.620253,40.641823,40.253165,87.996700,48.084913,45.126582,30.860435,23.752121,198.755765,85.779987,0.595216,198.594718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.027040,48.351882,205.432714,164.239842,224.377753,221.146819,99.369651,14.264762,199.111380,2.947428,44.955201,47.937041,162.692475,207.247926,160.840293,199.528270,98.533759,193.442763,-0.000438,-1.314472,94.705357,62.401445,197.837218,17.612075,73.633461,0.694587,894773.374721,0.877344,8.948801,24.391518,4.188867,0.079897,0.070840,32.000000,93.084299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411283,69.002897,106.853520,89.620253,40.854462,40.253165,87.996700,48.021037,45.126582,30.860435,23.926865,198.739302,85.432152,0.596431,198.650776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.932875,48.363973,205.171617,164.251058,224.380502,221.323608,99.428646,14.264191,198.846041,2.916184,44.866975,47.856226,162.677448,206.906000,160.837641,199.302299,98.524252,193.171376,-0.000435,-1.314432,94.929189,62.324097,197.559604,17.578228,73.513667,0.695446,895218.375768,0.878537,9.096123,24.322870,4.190192,0.079289,0.071100,32.000000,93.170874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317940,69.009522,106.915699,89.620253,40.940515,40.253165,87.996700,48.047118,45.126582,30.860435,24.106395,198.857292,85.602805,0.599401,198.613168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.896540,48.395027,204.948513,164.239000,224.366582,221.460774,99.410310,14.259196,198.626780,2.878392,45.185545,47.980207,162.694490,206.768899,160.853970,199.088203,98.508200,192.885444,-0.000432,-1.309165,94.116689,62.422180,197.398792,17.515141,73.488767,0.697705,896147.380319,0.880624,9.206943,24.231555,4.192920,0.078619,0.070722,32.000000,93.163204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302354,69.047917,106.964229,89.620253,41.021722,40.253165,87.996700,48.029520,45.126582,30.860435,24.280058,198.820620,85.760838,0.599172,198.676032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.807384,48.298843,204.658523,164.186566,224.344924,221.376198,99.360597,14.266617,198.323506,2.901533,44.770101,47.877495,162.684223,206.449806,160.818109,198.792973,98.466844,192.670041,-0.000434,-1.305029,94.418349,62.157123,197.067659,17.470226,73.320886,0.698364,896906.410163,0.882135,9.276130,24.141267,4.191473,0.077871,0.069359,32.000000,93.072304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340363,69.064797,107.015129,89.620253,40.973206,40.253165,87.996700,48.040904,45.126582,30.860435,24.370427,198.721193,86.216229,0.598431,198.570288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.808271,48.327973,204.265519,164.148432,223.973154,221.230998,99.485086,14.267045,198.160169,2.897219,45.436895,47.757394,162.669019,206.336232,160.840851,198.575988,98.458006,192.396225,-0.000436,-1.307763,94.995317,62.178461,196.688906,17.431546,73.331687,0.699907,896594.148720,0.883789,9.273611,24.102437,4.193188,0.080290,0.071432,32.000000,93.040787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418120,69.094488,107.033417,89.620253,40.802639,40.253165,87.996700,48.155876,45.126582,30.860435,24.488858,198.970173,85.245873,0.595222,198.807621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.658981,48.344737,203.963159,164.124598,223.694496,220.968124,99.544498,14.265047,197.709046,2.943275,45.170487,47.533994,162.622061,205.900730,160.785138,198.185938,98.409662,192.129940,-0.000443,-1.310420,94.738584,61.952830,196.678913,17.410934,73.204951,0.698462,896115.212580,0.882158,9.301808,24.009244,4.185060,0.079651,0.070684,32.000000,93.144841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407273,69.132224,106.850684,89.620253,40.593208,40.253165,87.996700,48.151941,45.126582,30.860435,24.673142,199.088995,85.898989,0.600843,198.611201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.678041,48.244157,203.854832,164.081978,223.325509,220.757989,99.462823,14.263192,197.610435,2.946606,44.749582,47.573236,162.645879,205.739206,160.806001,198.048811,98.418150,191.956846,-0.000445,-1.311221,95.085787,61.856228,196.370319,17.392088,73.161263,0.700014,895526.401412,0.883622,9.475701,23.958258,4.191686,0.079184,0.070198,32.000000,93.192160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428209,69.178112,106.810962,89.620253,40.383096,40.253165,87.996700,48.225345,45.126582,30.860435,24.667649,198.925646,85.101192,0.596567,198.761634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.655921,48.201562,203.688622,164.078333,223.271981,220.457994,99.431527,14.272183,197.515153,2.928943,44.678406,47.590673,162.607669,205.610056,160.803431,198.008745,98.355317,191.777293,-0.000444,-1.315853,95.156520,61.870936,196.262815,17.390105,73.060960,0.699050,894315.595998,0.882875,9.355040,23.885148,4.187819,0.078086,0.071582,32.000000,93.124498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473066,69.228020,106.800418,89.620253,40.107859,40.253165,87.996700,48.355011,45.126582,30.860435,24.683377,198.863053,85.079329,0.600971,198.793616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.560645,48.161715,203.651507,164.033750,223.103140,220.223180,99.380720,14.265190,197.520255,2.940868,44.679996,47.467862,162.588711,205.601596,160.783303,197.969483,98.342767,191.783360,-0.000448,-1.321352,95.387619,61.704672,196.258922,17.389107,73.034509,0.698845,893268.204648,0.882292,9.335752,23.880900,4.186307,0.079731,0.071744,32.000000,93.155094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443404,69.248153,106.557619,89.620253,39.873020,40.253165,87.996700,48.287251,45.126582,30.860435,24.680254,198.761441,84.267812,0.600126,198.888620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.625789,48.133686,203.706798,164.049733,222.907839,220.040665,99.464569,14.264048,197.613580,2.961248,44.476029,47.556386,162.611167,205.767625,160.800544,198.090575,98.342392,191.895507,-0.000447,-1.320087,95.138008,61.812488,196.153522,17.377921,73.073744,0.699363,892404.714984,0.883623,9.396381,23.895719,4.193756,0.080866,0.072157,32.000000,93.124824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421360,69.259303,106.388913,89.620253,39.647706,40.253165,87.996700,48.401940,45.126582,30.860435,24.756465,198.929138,84.942939,0.606134,198.721468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.697728,48.050421,204.162431,163.989168,222.676265,219.803525,99.542584,14.262193,197.860967,2.936674,44.221977,47.712095,162.555932,205.849601,160.806484,198.298962,98.344957,192.213441,-0.000440,-1.322081,95.581291,61.948832,196.605248,17.378184,73.094388,0.697670,891487.332282,0.880767,9.299635,23.937996,4.189275,0.077528,0.069039,32.000000,93.168608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443671,69.307393,106.369566,89.620253,39.484457,40.253165,87.996700,48.392553,45.126582,30.860435,24.655391,199.085167,84.593270,0.600184,198.949871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
