OSU 80 Ton Compressor Load Stand
48.768351,48.117198,204.347731,164.030105,222.558505,219.776651,99.451007,14.266760,197.930908,2.903058,43.988889,47.763931,162.567803,206.067331,160.786792,198.508555,98.340487,192.165281,-0.000437,-1.324782,95.084809,62.051412,196.667899,17.386560,73.259871,0.697070,890416.247439,0.879721,9.246098,24.044700,4.197813,0.080571,0.071218,32.000000,93.124927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476698,69.328006,106.275182,89.620253,39.427122,40.253165,87.996700,48.373064,45.126582,30.860435,24.678727,198.902014,84.934428,0.602797,198.765253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.806172,47.939954,204.539881,163.996458,222.479628,219.822619,99.545900,14.262193,198.272339,2.906549,43.094528,47.653131,162.552322,206.409012,160.781430,198.767036,98.371115,192.599505,-0.000435,-1.313179,96.058285,62.176550,196.999603,17.400500,73.382496,0.694783,890164.065519,0.876938,9.133012,24.040621,4.190171,0.079673,0.070679,32.000000,93.200175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472029,69.324576,106.288430,89.620253,39.427456,40.253165,87.996700,48.365996,45.126582,30.860435,24.561011,199.091799,85.432519,0.599282,198.830792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.708963,47.999859,204.674515,164.061790,222.412673,219.930400,99.497928,14.264905,198.422471,2.929233,44.081531,47.724066,162.586569,206.488541,160.786797,198.893448,98.380973,192.617888,-0.000436,-1.301425,95.683710,62.152634,197.001988,17.421558,73.459702,0.693375,889673.432856,0.875098,8.915994,24.171891,4.190861,0.078607,0.069675,32.000000,93.134557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390439,69.311399,106.205458,89.620253,39.496323,40.253165,87.996700,48.365329,45.126582,30.860435,24.462993,198.995857,85.893926,0.595576,198.798612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.832765,47.973204,204.782421,164.043844,222.188121,220.060550,99.455848,14.261052,198.566202,2.933319,43.958837,47.773330,162.595497,206.722316,160.803265,199.059745,98.476722,192.894972,-0.000431,-1.293369,95.873732,62.236503,197.367363,17.417079,73.427302,0.694628,890392.751587,0.878036,9.078175,24.168882,4.201989,0.077316,0.069127,32.000000,93.043058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395330,69.328339,106.321888,89.620253,39.604191,40.253165,87.996700,48.349043,45.126582,30.860435,24.356180,198.911697,86.051960,0.594072,198.539879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.799988,48.010301,205.030429,164.068519,222.658118,220.244254,99.430492,14.264762,198.680232,2.948831,43.807533,47.708329,162.582087,206.928099,160.802988,199.216981,98.516982,192.973773,-0.000436,-1.291015,96.164107,62.039613,197.512532,17.415561,73.442952,0.694010,890260.563990,0.876390,8.921294,24.176291,4.193546,0.077821,0.069223,32.000000,93.084786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331980,69.312253,106.407971,89.620253,39.671869,40.253165,87.996700,48.296067,45.126582,30.860435,24.340457,198.860984,85.720926,0.592192,198.549242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.890453,48.063062,205.111682,164.095998,222.959769,220.324616,99.424685,14.263763,198.840709,3.025672,44.505587,47.784650,162.588764,206.837725,160.833371,199.399495,98.508012,193.238856,-0.000441,-1.279234,95.685491,62.245095,197.701776,17.414010,73.577693,0.695517,890997.907754,0.878090,8.992845,24.165348,4.201444,0.080027,0.070699,32.000000,93.034957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260135,69.291404,106.406242,89.620253,39.918220,40.253165,87.996700,48.316283,45.126582,30.860435,24.362083,198.849370,85.176981,0.595897,198.834804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.900056,48.205959,205.121614,164.137216,223.344256,220.477284,99.356172,14.260909,199.031529,3.026056,44.111347,47.794142,162.623228,206.909731,160.825041,199.317271,98.512294,193.259182,-0.000440,-1.280365,95.253904,62.098325,197.728454,17.423044,73.529751,0.693682,891377.161368,0.876788,8.950557,24.272875,4.195332,0.078656,0.070383,32.000000,93.034822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324780,69.277636,106.489683,89.620253,40.076263,40.253165,87.996700,48.316817,45.126582,30.860435,24.545437,198.712343,86.258195,0.599217,198.441925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.982857,48.154021,205.269742,164.141422,223.832085,220.571927,99.402384,14.261622,198.934997,3.038109,44.753748,47.935526,162.621808,207.054130,160.838284,199.594722,98.515622,193.360126,-0.000442,-1.284620,96.207583,62.184310,197.603698,17.427562,73.601476,0.694833,892371.631319,0.878161,9.083371,24.276145,4.194711,0.079652,0.071230,32.000000,93.069683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295835,69.261529,106.624294,89.620253,40.294114,40.253165,87.996700,48.288844,45.126582,30.860435,24.510693,198.804768,86.375656,0.592302,198.620131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.846566,48.184799,205.217132,164.177873,224.204742,220.787849,99.552833,14.263478,198.944370,3.029172,44.574367,47.884427,162.637551,207.048483,160.847668,199.439955,98.477837,193.287217,-0.000444,-1.295189,95.923695,62.195476,197.691865,17.447466,73.564495,0.693674,892466.061593,0.876355,8.944567,24.310318,4.190645,0.078575,0.069770,32.000000,93.029233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232766,69.254866,106.696656,89.620253,40.485316,40.253165,87.996700,48.195918,45.126582,30.860435,24.582171,199.105665,85.774338,0.591086,198.746291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.805762,48.236187,205.109939,164.178154,224.337274,220.885448,99.398204,14.268044,198.841558,2.963422,44.967066,47.891917,162.665596,206.950301,160.847949,199.236398,98.403262,193.080876,-0.000446,-1.297514,96.444957,62.402277,197.623989,17.456950,73.549818,0.696324,893797.330408,0.878675,9.118386,24.321019,4.201260,0.080367,0.071399,32.000000,93.077808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248839,69.193293,106.724203,89.620253,40.590197,40.253165,87.996700,48.204740,45.126582,30.860435,24.641513,198.796408,85.748072,0.597203,198.663561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.901190,48.140006,204.864665,164.095998,224.506643,221.152445,99.378571,14.262764,198.632962,2.956170,44.267512,47.996932,162.627071,206.782905,160.839046,199.178802,98.395985,193.006872,-0.000449,-1.301743,96.806581,62.292776,197.275749,17.448686,73.431268,0.697127,894707.040428,0.881374,9.212659,24.318901,4.202576,0.078855,0.070562,32.000000,93.139159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273032,69.153554,106.792579,89.620253,40.649275,40.253165,87.996700,48.173496,45.126582,30.860435,24.697911,198.757142,86.419897,0.597956,198.482562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.904499,48.190295,204.678700,164.080576,224.633364,221.231043,99.542982,14.272040,198.494491,2.973802,44.117916,47.894776,162.588287,206.548682,160.808826,198.986147,98.367148,192.612290,-0.000452,-1.307047,96.028707,62.154379,197.260225,17.420783,73.431521,0.697132,895390.095524,0.880466,9.016229,24.298656,4.189360,0.080118,0.071915,32.000000,93.154982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352521,69.163787,106.801399,89.620253,40.663160,40.253165,87.996700,48.208123,45.126582,30.860435,24.769010,199.085964,84.896864,0.592356,198.824379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.743795,48.213928,204.471759,164.073005,224.021447,221.299606,99.348694,14.263906,198.260486,2.970051,44.476812,47.727778,162.591392,206.351196,160.793134,198.688074,98.355579,192.410552,-0.000455,-1.314254,94.856168,62.075185,197.003273,17.403780,73.357398,0.697000,895955.069022,0.879382,9.063044,24.180621,4.185273,0.080410,0.071290,32.000000,93.107795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330651,69.124856,106.892566,89.620253,40.496621,40.253165,87.996700,48.203119,45.126582,30.860435,24.831477,198.697388,85.260326,0.602870,198.838266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.721333,48.111976,204.275324,164.052537,223.888684,221.097986,99.383295,14.265047,198.109631,2.958152,44.574313,47.697081,162.547889,206.065944,160.754048,198.464794,98.309166,192.380352,-0.000461,-1.321981,94.140054,61.922119,196.780561,17.390614,73.302225,0.699479,896595.510118,0.884657,9.255580,24.117011,4.194826,0.077973,0.069545,32.000000,93.044129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377547,69.121145,106.925741,89.620253,40.369417,40.253165,87.996700,48.270385,45.126582,30.860435,24.772781,198.766589,84.932594,0.601827,198.853608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.698920,48.043826,203.885417,164.019450,223.661981,220.951487,99.436629,14.264762,197.799468,2.990613,43.898325,47.710603,162.562685,205.937467,160.754586,198.156969,98.251378,192.200012,-0.000463,-1.325607,93.558535,62.049904,196.531459,17.392164,73.143052,0.698954,895714.060294,0.883743,9.177269,24.152165,4.192729,0.079106,0.070482,32.000000,93.105970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389753,69.140846,106.985036,89.620253,40.180046,40.253165,87.996700,48.377332,45.126582,30.860435,24.735824,198.873257,84.997451,0.603242,198.779218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.625041,48.016072,203.854480,163.986645,223.378370,220.690016,99.496904,14.267759,197.657986,2.993290,44.766249,47.722209,162.529725,205.756820,160.722305,198.018826,98.232745,192.034707,-0.000463,-1.326086,93.949728,62.127718,196.260675,17.400816,73.202300,0.699213,895193.932304,0.882966,9.132719,24.142690,4.186652,0.077563,0.069613,32.000000,93.119946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346686,69.118900,107.020670,89.620253,39.915741,40.253165,87.996700,48.375169,45.126582,30.860435,24.626824,198.993807,85.872797,0.601696,198.613129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.588130,47.955892,203.735313,163.962251,223.241099,220.400497,99.361606,14.265761,197.617090,2.987854,44.523985,47.573205,162.492714,205.707362,160.717179,197.914967,98.116653,191.969372,-0.000463,-1.329035,93.879862,61.666037,196.228166,17.419894,73.099491,0.698609,894244.057304,0.882804,9.182809,24.099627,4.192376,0.079264,0.070255,32.000000,93.047597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319465,69.109916,107.081482,89.620253,39.629752,40.253165,87.996700,48.402672,45.126582,30.860435,24.523932,198.723212,85.062601,0.595530,198.838463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.700410,47.859166,203.800967,163.908697,223.450690,220.128176,99.228065,14.265761,197.450711,2.964252,42.906333,47.650526,162.489615,205.638047,160.720467,197.869985,98.046673,191.847268,-0.000465,-1.332972,94.099667,61.649049,196.269119,17.422434,73.072013,0.698715,893436.770587,0.883441,9.161556,24.191324,4.193109,0.079518,0.070638,32.000000,92.989725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364569,69.072424,107.160918,89.620253,39.389670,40.253165,87.996700,48.494010,45.126582,30.860435,24.337768,198.456129,84.479037,0.600448,198.927212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.679977,47.852571,203.738025,163.906174,223.230122,220.004121,99.403194,14.268472,197.596266,2.991883,43.789285,47.665257,162.464120,205.637497,160.676111,197.947177,98.085391,191.923438,-0.000462,-1.324080,94.025999,61.774603,196.386042,17.420512,73.078954,0.696666,892165.846754,0.881040,8.946487,24.215693,4.184790,0.079623,0.071145,32.000000,93.107046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421000,69.057495,107.235834,89.620253,39.118058,40.253165,87.996700,48.582197,45.126582,30.860435,24.173695,198.806388,85.256731,0.602597,198.746881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.627145,47.977326,203.899108,163.951035,222.935535,219.759490,99.484488,14.264191,197.627778,2.977556,44.485882,47.504224,162.473248,205.658006,160.687892,198.103267,98.069806,191.852881,-0.000460,-1.321632,93.874786,61.778653,196.478351,17.417190,73.144405,0.697041,891742.410446,0.881185,9.059045,24.183818,4.194655,0.079167,0.070709,32.000000,93.051375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449336,69.035197,107.196943,89.620253,38.852632,40.253165,87.996700,48.642934,45.126582,30.860435,24.142985,198.968976,85.560178,0.598018,198.730910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.669045,47.780302,204.064870,163.915707,222.489523,219.629629,99.478935,14.262621,197.693871,2.975783,43.193638,47.651122,162.471219,205.919996,160.684354,198.288307,98.077093,192.176976,-0.000462,-1.318129,93.900530,61.810735,196.464218,17.413463,73.237532,0.696208,891027.998240,0.879054,9.141846,24.194658,4.193113,0.080763,0.071313,32.000000,93.053454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421381,69.058291,107.153260,89.620253,38.738914,40.253165,87.996700,48.650075,45.126582,30.860435,23.907793,198.957869,85.707353,0.595181,198.634962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.617972,47.840480,204.257834,163.951596,222.196207,219.632095,99.560183,14.263050,198.091779,2.982149,43.651391,47.682576,162.471696,206.046985,160.693482,198.455137,98.124701,192.308487,-0.000466,-1.316944,94.091757,62.076452,196.738589,17.414423,73.280282,0.694359,889855.160981,0.877261,8.900662,24.308380,4.192909,0.078089,0.070109,32.000000,93.230603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380848,69.064219,106.885020,89.620253,38.618194,40.253165,87.996700,48.594753,45.126582,30.860435,23.782230,199.120366,85.073386,0.593335,198.793813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.733586,47.822619,204.379436,163.940661,222.260869,219.653078,99.558366,14.265761,198.283915,2.982676,44.194039,47.768293,162.483472,206.278191,160.707165,198.753980,98.224617,192.660207,-0.000467,-1.308768,93.947223,61.892285,196.947860,17.414434,73.371462,0.695177,889924.099818,0.877724,9.014671,24.309831,4.201283,0.078111,0.069564,32.000000,93.149740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349898,69.105501,106.635108,89.620253,38.612570,40.253165,87.996700,48.685095,45.126582,30.860435,23.545650,199.116732,85.596348,0.598810,198.947117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.868114,47.961937,204.827930,164.048050,222.531118,219.728895,99.395389,14.265618,198.640393,2.984567,44.404716,47.860577,162.522344,206.697362,160.746122,199.083054,98.308758,193.014133,-0.000468,-1.302948,94.075450,62.201374,197.324777,17.404444,73.474379,0.693204,889375.118534,0.875470,8.875013,24.341001,4.193811,0.079253,0.071555,32.000000,93.103507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392447,69.142298,106.556543,89.620253,38.687244,40.253165,87.996700,48.657101,45.126582,30.860435,23.521475,198.790778,85.454676,0.594201,198.731579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.015678,47.986944,205.023278,164.043003,223.192951,220.050475,99.364042,14.272611,198.872929,2.949986,43.608806,47.910453,162.535263,207.123506,160.796300,199.468482,98.349132,193.199548,-0.000473,-1.304137,94.141475,62.140901,197.668529,17.412387,73.575710,0.692173,889532.646000,0.874871,8.872889,24.388585,4.191443,0.077474,0.069041,32.000000,93.126758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388892,69.119630,106.564723,89.620253,38.905132,40.253165,87.996700,48.562974,45.126582,30.860435,23.456498,198.728084,86.170375,0.595134,198.677841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.016615,48.057291,205.402714,164.103288,223.802710,220.378919,99.457407,14.264762,199.082288,2.958088,44.158373,47.883112,162.611812,207.257549,160.823377,199.610900,98.467571,193.513773,-0.000471,-1.305304,94.754320,62.534906,197.946535,17.441291,73.602846,0.690932,890512.295015,0.873561,8.743090,24.417146,4.182810,0.077152,0.069551,32.000000,93.162311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415438,69.141231,106.572687,89.620253,39.182857,40.253165,87.996700,48.449591,45.126582,30.860435,23.465163,198.914815,86.054748,0.589945,198.553215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.040878,48.070207,205.527781,164.115906,224.321083,220.812000,99.408322,14.263192,199.505819,2.927108,44.275611,47.970883,162.600872,207.508612,160.826327,199.800341,98.507608,193.628104,-0.000471,-1.300409,95.592165,62.383703,198.261003,17.497585,73.747648,0.692740,891559.690019,0.874198,8.812455,24.415421,4.190471,0.077602,0.069871,32.000000,93.175130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358552,69.122890,106.440466,89.620253,39.553516,40.253165,87.996700,48.364240,45.126582,30.860435,23.454799,198.816645,85.090334,0.592503,198.708644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.043217,48.196066,205.818146,164.182079,224.619694,221.151163,99.543618,14.258483,199.631043,2.942446,44.977447,48.044468,162.630457,207.535706,160.829278,200.050204,98.531901,193.793165,-0.000467,-1.303673,95.757784,62.223316,198.356147,17.576929,73.731962,0.692764,893148.092204,0.875899,8.799951,24.417815,4.190948,0.078584,0.069906,32.000000,93.118382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221604,69.124903,106.560054,89.620253,39.921118,40.253165,87.996700,48.358037,45.126582,30.860435,23.605052,199.087235,85.245873,0.600417,198.808447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.145312,48.207608,205.835343,164.205633,224.922426,221.391153,99.375702,14.265476,199.572987,2.980044,44.280642,48.147137,162.654964,207.734334,160.900467,200.056707,98.627961,193.918671,-0.000461,-1.310685,95.912081,62.713187,198.222007,17.667606,73.738056,0.694901,894781.620333,0.876315,8.923360,24.454748,4.196669,0.078426,0.070074,32.000000,93.293407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254507,69.150372,106.740418,89.620253,40.350740,40.253165,87.996700,48.365598,45.126582,30.860435,23.719340,198.751404,85.267443,0.601043,198.766236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.135354,48.341714,205.824482,164.214606,224.915563,221.542763,99.468786,14.269614,199.639722,2.952674,45.031097,48.021163,162.680181,207.749073,160.901673,200.112836,98.708627,194.030222,-0.000454,-1.309571,96.080630,62.431617,198.499437,17.745455,73.741734,0.694410,895227.592309,0.876750,8.828052,24.405214,4.188301,0.078922,0.070033,32.000000,93.101539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336723,69.163335,106.814804,89.620253,40.748850,40.253165,87.996700,48.241577,45.126582,30.860435,23.961253,198.937572,86.378591,0.600515,198.657070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.171287,48.439822,205.910763,164.275453,225.019913,221.731367,99.407953,14.263192,199.565964,2.959366,44.931114,47.915329,162.712782,207.668770,160.917050,199.978150,98.751818,193.801140,-0.000456,-1.310800,95.294282,62.357403,198.255130,17.788670,73.772818,0.695237,895910.141665,0.877057,8.972573,24.365883,4.188928,0.079778,0.071082,32.000000,93.098558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357418,69.179490,106.774873,89.620253,41.120247,40.253165,87.996700,48.171041,45.126582,30.860435,24.247395,198.815905,86.310946,0.593527,198.516984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.083966,48.401623,205.572922,164.246571,225.015639,221.820723,99.509726,14.263335,199.246750,2.928943,44.741933,47.969401,162.712721,207.494076,160.901573,199.756479,98.760533,193.704480,-0.000445,-1.323266,95.290161,62.441347,197.909539,17.769882,73.721017,0.695509,896710.296094,0.877869,9.033108,24.237787,4.187622,0.077358,0.069594,32.000000,93.163883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358595,69.200605,106.699568,89.620253,41.438726,40.253165,87.996700,48.127650,45.126582,30.860435,24.465530,199.019452,85.118947,0.594475,198.658329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.009266,48.440097,205.245574,164.261152,224.779089,221.807055,99.415338,14.251348,199.001701,2.922083,45.336275,47.968297,162.718070,207.152802,160.893021,199.464332,98.755831,193.261701,-0.000441,-1.327480,95.867878,62.163254,197.670761,17.708369,73.594606,0.696471,897058.347086,0.878963,9.086250,24.193226,4.188189,0.079612,0.070968,32.000000,93.181367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311831,69.238506,106.757766,89.620253,41.576680,40.253165,87.996700,48.062695,45.126582,30.860435,24.724075,198.830677,85.412783,0.603209,198.694010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.026290,48.494235,204.790095,164.230869,224.271540,221.891132,99.317529,14.263192,198.592531,2.906309,44.726410,47.777095,162.691273,206.789694,160.867667,199.136855,98.704937,192.973836,-0.000441,-1.329875,96.258281,62.247628,197.519120,17.618608,73.471711,0.697860,897236.860079,0.881327,9.202963,24.033544,4.187893,0.078931,0.070455,32.000000,93.124890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273079,69.300210,106.761420,89.620253,41.657112,40.253165,87.996700,48.042464,45.126582,30.860435,25.017431,198.635058,84.586740,0.601301,198.967928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.873628,48.449440,204.511394,164.200866,224.269329,221.728075,99.322426,14.266903,198.296334,2.901339,45.152842,47.747018,162.665442,206.382408,160.826737,198.853072,98.606139,192.609764,-0.000437,-1.335615,95.139613,62.098274,197.029602,17.521409,73.373409,0.698119,897909.020132,0.882323,9.239263,23.977416,4.177149,0.080435,0.071001,32.000000,93.145023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272313,69.323945,106.798354,89.620253,41.582474,40.253165,87.996700,48.192381,45.126582,30.860435,25.240037,198.644851,85.255410,0.606383,198.615725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.722396,48.419486,204.096637,164.189370,224.117975,221.455628,99.448592,14.265618,197.887436,2.880705,45.009065,47.689043,162.664021,205.973389,160.810270,198.377031,98.574624,192.287059,-0.000431,-1.339145,93.966007,61.941802,196.665779,17.452090,73.240994,0.699673,897762.206965,0.884575,9.354602,23.940690,4.184494,0.078965,0.070611,32.000000,93.125021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407203,69.326524,106.794568,89.620253,41.314741,40.253165,87.996700,48.231117,45.126582,30.860435,25.439079,198.897183,85.083731,0.602160,198.853569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.673627,48.342813,203.788181,164.159928,224.109656,221.057230,99.367585,14.265761,197.516413,2.897310,44.818808,47.637368,162.648580,205.782222,160.828639,198.130424,98.523300,191.875509,-0.000435,-1.333578,93.650590,61.842951,196.270261,17.397800,73.147326,0.700902,896933.694042,0.885331,9.483659,23.851917,4.188970,0.077670,0.069491,32.000000,93.185669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478472,69.341410,106.623549,89.620253,41.107368,40.253165,87.996700,48.243623,45.126582,30.860435,25.550467,198.735169,85.920852,0.603344,198.596370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.665747,48.305714,203.727254,164.110298,223.839576,220.624615,99.345054,14.251062,197.357072,2.893201,44.869315,47.491745,162.608652,205.516196,160.784861,197.860827,98.444571,191.737237,-0.000434,-1.334359,93.982468,61.808650,196.078209,17.365043,73.070011,0.700236,895375.978022,0.885252,9.458346,23.749616,4.186830,0.077506,0.069347,32.000000,93.124626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405309,69.371137,106.572570,89.620253,40.638056,40.253165,87.996700,48.355967,45.126582,30.860435,25.702701,198.690108,85.536187,0.596135,198.699242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.577348,48.188371,203.497717,164.027582,223.612020,220.216083,99.352090,14.261765,197.236371,2.906937,44.774766,47.462975,162.594811,205.338362,160.790168,197.781403,98.420668,191.605104,-0.000433,-1.332611,93.553974,61.744373,196.002927,17.350146,73.037575,0.699478,893852.780992,0.883787,9.429548,23.776676,4.186256,0.078126,0.069236,32.000000,93.234276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449317,69.411046,106.591454,89.620253,40.365493,40.253165,87.996700,48.352147,45.126582,30.860435,25.717461,198.704180,85.570817,0.597535,198.756598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.598680,48.206508,203.517698,163.968420,223.144781,219.795327,99.496280,14.269329,197.326470,2.974370,44.815256,47.491006,162.588395,205.337119,160.760798,197.749689,98.408744,191.520436,-0.000429,-1.328061,93.593439,62.017552,196.019791,17.320388,72.990984,0.698790,892095.735581,0.883578,9.405412,23.751177,4.189148,0.078580,0.069565,32.000000,93.293365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478306,69.457510,106.648869,89.620253,39.938967,40.253165,87.996700,48.403600,45.126582,30.860435,25.768890,198.992560,85.618652,0.596441,198.603491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.493923,48.108129,203.695595,163.955241,222.678744,219.568803,99.367720,14.263050,197.404362,2.989262,44.375380,47.437620,162.509200,205.581352,160.758899,197.883245,98.326019,191.728329,-0.000430,-1.322566,93.750379,61.713313,196.075349,17.297823,73.098049,0.697729,890456.525996,0.880228,9.401045,23.731431,4.187721,0.079457,0.071119,32.000000,93.257401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472894,69.472852,106.515553,89.620253,39.710039,40.253165,87.996700,48.437222,45.126582,30.860435,25.716001,198.735439,84.903100,0.594823,198.851681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.636430,48.000958,203.855027,163.957765,222.479550,219.363860,99.512590,14.261052,197.638858,3.037830,43.870837,47.628111,162.509754,205.764629,160.748171,198.109743,98.280039,191.996005,-0.000428,-1.316303,94.005821,61.789562,196.316947,17.298149,73.130702,0.697496,889772.520960,0.882324,9.413251,23.891898,4.200436,0.077766,0.069138,32.000000,93.262443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476823,69.465160,106.379243,89.620253,39.457800,40.253165,87.996700,48.501721,45.126582,30.860435,25.581463,199.025181,86.243595,0.600515,198.495151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.757762,47.937206,204.197342,163.955522,222.504377,219.256313,99.488159,14.259482,197.892414,3.090264,44.005943,47.783131,162.510663,206.005090,160.745697,198.329987,98.294754,192.148208,-0.000435,-1.311286,94.112814,61.864606,196.539884,17.334210,73.217825,0.694916,888612.225338,0.877096,9.155690,24.037883,4.191406,0.078133,0.069228,32.000000,93.303497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524688,69.447066,106.467056,89.620253,39.394324,40.253165,87.996700,48.453478,45.126582,30.860435,25.455889,198.976317,85.439122,0.589258,198.745229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.790836,47.925665,204.442897,163.965055,222.717748,219.347720,99.363316,14.265904,198.243198,3.112996,43.744083,47.797025,162.501993,206.380756,160.749043,198.651772,98.399298,192.471643,-0.000439,-1.308328,94.875769,62.130927,196.955181,17.376519,73.322239,0.692920,887750.122021,0.874305,8.964161,24.079984,4.187997,0.077761,0.069829,32.000000,93.204698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583114,69.447438,106.453281,89.620253,39.360945,40.253165,87.996700,48.510154,45.126582,30.860435,25.289536,198.726633,86.439780,0.593804,198.460926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.872312,47.922367,204.709680,163.958045,223.087333,219.728644,99.498367,14.268472,198.472618,3.090159,43.750761,47.644465,162.478114,206.519835,160.738275,199.044511,98.412826,192.717767,-0.000443,-1.301306,93.969998,62.248988,197.084524,17.398756,73.382911,0.692370,887614.144886,0.875082,8.917831,24.096066,4.190190,0.079106,0.070184,32.000000,93.347955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521065,69.398179,106.481415,89.620253,39.398588,40.253165,87.996700,48.445703,45.126582,30.860435,25.190454,198.996735,84.898111,0.587301,198.735867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.786528,47.943251,204.954952,164.015525,223.163089,219.886738,99.511233,14.270185,198.607532,3.149236,43.431875,47.701407,162.515916,206.705354,160.735543,199.001568,98.352436,192.779715,-0.000445,-1.300491,94.594820,61.986227,197.319228,17.404876,73.459865,0.692618,888969.536275,0.873784,8.828909,24.174226,4.188664,0.078604,0.070110,32.000000,93.283975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496904,69.368172,106.613756,89.620253,39.495873,40.253165,87.996700,48.436190,45.126582,30.860435,25.105956,199.022466,86.560982,0.598674,198.587283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.794885,47.991340,204.841856,164.002627,223.091460,220.218404,99.516513,14.255201,198.545805,3.084955,43.984380,47.852596,162.508748,206.896031,160.737761,199.085186,98.329806,192.901037,-0.000448,-1.299904,95.001601,62.323601,197.273080,17.396902,73.452094,0.694069,890056.452896,0.876057,8.939948,24.257681,4.201056,0.079075,0.070358,32.000000,93.278578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525889,69.332416,106.567853,89.620253,39.643786,40.253165,87.996700,48.324670,45.126582,30.860435,25.031358,199.033025,85.896274,0.589021,198.663522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.838976,48.057841,204.914081,164.038797,223.557406,220.426289,99.405736,14.264477,198.678312,3.073895,44.171987,47.926197,162.539064,206.753793,160.734297,199.173506,98.404951,192.997484,-0.000443,-1.301068,94.323619,62.185857,197.353820,17.375592,73.538784,0.694926,891622.417874,0.877283,8.979248,24.325464,4.198019,0.079817,0.070375,32.000000,93.235832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528705,69.294954,106.542054,89.620253,39.803576,40.253165,87.996700,48.392585,45.126582,30.860435,25.050133,198.811472,85.577933,0.594249,198.778864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.842482,48.052345,204.963168,164.033750,223.683958,220.635222,99.427949,14.266474,198.612647,3.053706,44.427588,47.863220,162.565825,206.798684,160.738930,199.159369,98.340400,192.963895,-0.000445,-1.302850,94.428395,62.160738,197.345375,17.374597,73.481591,0.694488,892344.115869,0.878409,9.002703,24.322963,4.195913,0.078199,0.069132,32.000000,93.326794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580671,69.247742,106.595063,89.620253,39.820779,40.253165,87.996700,48.392755,45.126582,30.860435,25.035592,198.855899,85.235381,0.593270,198.747511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.838760,48.079000,204.744927,163.982439,223.512627,220.710785,99.395706,14.260195,198.645103,3.056733,44.308492,47.784169,162.501699,206.716893,160.757022,199.193020,98.383295,192.967737,-0.000443,-1.316435,94.132685,62.055465,197.454776,17.367613,73.431827,0.695791,893367.293924,0.878926,8.990223,24.338256,4.196412,0.079892,0.070715,32.000000,93.196676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578642,69.185072,106.600173,89.620253,39.952054,40.253165,87.996700,48.407422,45.126582,30.860435,25.012785,198.791412,85.296203,0.599843,198.836417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.894898,48.110602,204.896690,164.042443,223.779876,220.668134,99.305185,14.263192,198.706283,3.007154,43.864734,47.743795,162.551689,206.737993,160.753343,199.006147,98.376662,192.919640,-0.000444,-1.318002,94.377584,62.091623,197.361183,17.366765,73.467401,0.696084,893577.413152,0.879652,9.020790,24.296790,4.192263,0.079958,0.070693,32.000000,93.293401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571683,69.174364,106.611504,89.620253,39.998868,40.253165,87.996700,48.323652,45.126582,30.860435,25.008318,198.610371,86.254527,0.599262,198.495977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.898743,48.086145,204.796047,164.013282,224.199884,220.828616,99.328755,14.265333,198.476179,3.006313,44.011582,47.811560,162.502791,206.620423,160.729535,198.989382,98.297268,192.859422,-0.000451,-1.323803,94.771084,62.158616,197.417166,17.364152,73.399409,0.695353,893432.096795,0.879241,8.993429,24.285530,4.190554,0.078092,0.069244,32.000000,93.312488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518892,69.084931,106.568633,89.620253,40.068075,40.253165,87.996700,48.304618,45.126582,30.860435,24.879063,198.657510,84.471187,0.592267,198.717220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.920408,48.043002,204.714447,164.016086,224.092384,220.881673,99.396975,14.262051,198.416511,3.010882,44.320849,47.725110,162.535815,206.562504,160.719006,198.919441,98.274514,192.755910,-0.000454,-1.331317,94.521405,62.178040,197.115303,17.363968,73.438733,0.696164,894335.279350,0.879534,8.964937,24.342517,4.188166,0.077002,0.070025,32.000000,93.292832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530920,69.073718,106.546482,89.620253,40.077915,40.253165,87.996700,48.348121,45.126582,30.860435,24.858114,198.793949,86.388202,0.604917,198.637362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.826744,48.017171,204.518350,163.988608,224.311907,220.657486,99.322479,14.261194,198.338513,3.032740,44.053779,47.685431,162.503746,206.371970,160.711688,198.780705,98.318236,192.484238,-0.000454,-1.329623,94.787610,62.046826,197.144305,17.368237,73.430511,0.695404,894482.141701,0.878603,8.899052,24.326740,4.184643,0.077820,0.069296,32.000000,93.258457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508751,69.079758,106.504655,89.620253,40.036093,40.253165,87.996700,48.375084,45.126582,30.860435,24.805718,198.644958,85.421367,0.591164,198.750068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.803376,47.994363,204.332606,164.003468,224.211651,220.795026,99.430835,14.255201,198.184935,3.001701,44.093452,47.798180,162.499602,206.376414,160.746271,198.620860,98.201104,192.471551,-0.000458,-1.331048,95.167315,62.208436,197.073700,17.388870,73.328567,0.695411,893457.072729,0.880176,8.971588,24.181821,4.188654,0.077370,0.069199,32.000000,93.136590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535273,69.100925,106.693375,89.620253,39.928783,40.253165,87.996700,48.371344,45.126582,30.860435,24.708077,198.861671,85.909260,0.597794,198.540627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.724881,47.974028,204.137958,163.952998,223.809216,220.668643,99.541517,14.259482,197.980506,2.972983,43.851688,47.692490,162.451156,206.120887,160.688693,198.494758,98.101334,192.325488,-0.000456,-1.336562,95.866560,62.079582,196.765369,17.407052,73.254571,0.696519,894420.304161,0.880098,8.967192,24.296405,4.186472,0.079487,0.071956,32.000000,93.324229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498325,69.058929,106.780326,89.620253,39.771176,40.253165,87.996700,48.362981,45.126582,30.860435,24.692250,199.083034,85.263187,0.600146,198.732129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.791881,48.004805,204.151671,163.959728,223.299900,220.381985,99.505964,14.262621,197.908955,2.965460,43.786914,47.735590,162.446499,206.011981,160.674247,198.374034,98.184355,192.223500,-0.000449,-1.338941,95.457922,62.152638,196.670940,17.423190,73.183368,0.697381,894435.728682,0.880214,9.035586,24.339538,4.189604,0.079803,0.071621,32.000000,93.429927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553723,69.030511,106.909103,89.620253,39.613606,40.253165,87.996700,48.436220,45.126582,30.860435,24.586307,199.011929,86.057316,0.599161,198.556598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.745698,47.996287,204.277783,163.928044,223.238332,220.210391,99.433154,14.257056,197.913196,2.882111,43.620255,47.674308,162.432853,206.138684,160.665085,198.367654,98.086880,192.197529,-0.000449,-1.339895,95.125062,62.050202,196.619200,17.437432,73.251037,0.696421,892908.701295,0.878121,8.995872,24.218476,4.184132,0.078941,0.071539,32.000000,93.243860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564355,69.012914,106.956546,89.620253,39.440190,40.253165,87.996700,48.443727,45.126582,30.860435,24.448414,198.866308,84.920855,0.592239,198.749950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.741340,47.915223,204.035677,163.889631,223.094777,220.176683,99.407672,14.245354,197.857202,2.894336,44.221466,47.682911,162.409251,205.971228,160.636917,198.289457,98.124025,192.111879,-0.000449,-1.342250,95.233859,62.133083,196.656609,17.442654,73.161660,0.696091,892665.816743,0.878982,9.035935,24.306262,4.190683,0.077028,0.069611,32.000000,93.310700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539105,68.973492,106.969867,89.620253,39.267551,40.253165,87.996700,48.482279,45.126582,30.860435,24.311817,198.815345,86.038313,0.600434,198.439525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.795175,47.866585,204.082623,163.858789,223.055290,220.104733,99.480965,14.261194,197.904259,2.939173,43.445778,47.639299,162.453578,206.017730,160.674948,198.319965,98.131855,192.187303,-0.000456,-1.342306,94.367288,61.979851,196.638839,17.443053,73.197594,0.696141,892147.061734,0.878960,8.959457,24.237154,4.186091,0.079234,0.070909,32.000000,93.302420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538323,68.992651,107.157379,89.620253,39.074752,40.253165,87.996700,48.510811,45.126582,30.860435,24.193087,198.961931,85.256804,0.591955,198.708959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.681952,47.906704,204.167235,163.899164,223.242270,220.117622,99.567832,14.260481,198.085615,2.923243,44.229282,47.545509,162.446533,206.063498,160.652844,198.461043,98.147069,192.302980,-0.000462,-1.343413,94.040677,61.842245,196.494709,17.445012,73.232555,0.694907,891601.993229,0.876832,8.854188,24.257470,4.182435,0.078531,0.071735,32.000000,93.352856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542565,68.974881,107.379990,89.620253,38.915392,40.253165,87.996700,48.555305,45.126582,30.860435,24.043879,199.135663,86.392238,0.596616,198.549989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.829570,47.928138,204.493380,163.933371,223.386666,220.222247,99.424446,14.267331,198.128421,2.956477,44.305206,47.680359,162.450091,206.228386,160.652648,198.546611,98.157743,192.467357,-0.000467,-1.337517,93.941793,61.905453,196.801118,17.440294,73.306137,0.696307,891887.223892,0.878477,9.013467,24.285410,4.193900,0.078084,0.069247,32.000000,93.278374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522030,69.012886,107.339272,89.620253,38.811810,40.253165,87.996700,48.562551,45.126582,30.860435,23.913780,198.848893,84.776101,0.590242,198.794678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.806838,47.951220,204.530620,163.965335,223.402815,220.229123,99.427477,14.261908,198.296405,2.952645,43.891681,47.756643,162.449086,206.433028,160.646751,198.728777,98.273214,192.599383,-0.000465,-1.335046,94.507272,62.024344,196.904359,17.431984,73.368252,0.694932,892100.916097,0.877264,8.879584,24.336022,4.187901,0.079978,0.070880,32.000000,93.311314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513040,69.045006,107.260771,89.620253,38.791226,40.253165,87.996700,48.565086,45.126582,30.860435,23.837095,198.854954,85.231859,0.600910,198.718085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.753877,47.948747,204.736237,164.004309,223.490119,220.227841,99.519368,14.260481,198.476884,2.943224,44.366962,47.806546,162.510357,206.563870,160.714176,198.904344,98.293575,192.786989,-0.000465,-1.332138,93.381903,62.008705,197.192213,17.420011,73.430728,0.694781,891755.579454,0.877775,8.926562,24.269747,4.190614,0.078246,0.069494,32.000000,93.315236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438092,69.097461,107.282126,89.620253,38.882212,40.253165,87.996700,48.472009,45.126582,30.860435,23.702979,199.038736,85.115719,0.598073,198.801209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.965586,48.069932,204.938453,164.035152,223.577489,220.282205,99.438912,14.262907,198.535369,2.974819,44.394409,47.707611,162.512415,206.725476,160.720752,199.036827,98.326727,192.926210,-0.000462,-1.326274,94.494951,62.108327,197.386187,17.398220,73.394036,0.695318,891749.607136,0.878010,8.979790,24.319249,4.199384,0.078310,0.069983,32.000000,93.222570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417556,69.102231,107.141591,89.620253,38.990924,40.253165,87.996700,48.494440,45.126582,30.860435,23.697490,198.877823,85.610582,0.599862,198.655930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.860439,48.117198,204.992807,164.051695,223.767059,220.390836,99.302962,14.264762,198.845304,3.007824,44.133736,47.802543,162.557745,206.857969,160.731959,199.196608,98.316238,193.039396,-0.000467,-1.327964,93.582035,62.289220,197.469295,17.385378,73.526343,0.693972,891849.766182,0.875019,8.878588,24.337909,4.185357,0.078494,0.069423,32.000000,93.291990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405860,69.118763,107.002748,89.620253,39.070295,40.253165,87.996700,48.445937,45.126582,30.860435,23.825115,198.605925,85.408528,0.594943,198.623317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.942523,48.145227,205.052654,164.087586,223.939955,220.527683,99.361183,14.266332,198.768587,3.032273,44.603975,47.952093,162.576963,206.838174,160.764007,199.230611,98.422705,193.126667,-0.000466,-1.335532,93.741878,62.377531,197.553750,17.390864,73.514335,0.694586,892637.460579,0.878859,9.036212,24.390499,4.195476,0.079191,0.069985,32.000000,93.297717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437884,69.123007,106.940774,89.620253,39.224092,40.253165,87.996700,48.508536,45.126582,30.860435,23.877308,198.722367,85.269717,0.597954,198.662775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.018625,48.233164,205.145714,164.082819,224.015206,220.688483,99.304390,14.264477,198.866265,3.072581,44.644614,48.002056,162.573704,206.884268,160.762244,199.360116,98.400877,193.324455,-0.000467,-1.327340,93.800330,62.164131,197.491199,17.408130,73.555985,0.694321,892703.401391,0.877323,8.978074,24.316483,4.189663,0.079921,0.070119,32.000000,93.327454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410227,69.092814,106.726215,89.620253,39.455751,40.253165,87.996700,48.405401,45.126582,30.860435,24.030707,198.608780,86.891649,0.598601,198.261673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.033568,48.286202,205.245139,164.103288,224.180975,220.880708,99.428632,14.280174,199.128754,3.061071,44.683618,47.999073,162.588593,207.249802,160.799731,199.548408,98.442945,193.346682,-0.000466,-1.328501,94.618656,62.396601,197.980384,17.442101,73.575638,0.693907,893584.473133,0.877167,8.986222,24.411814,4.185057,0.079825,0.069939,32.000000,93.303944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422122,69.113451,106.581702,89.620253,39.680221,40.253165,87.996700,48.289809,45.126582,30.860435,24.193992,198.857265,85.609114,0.587410,198.484608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.176020,48.262294,205.541817,164.093474,224.334062,221.109473,99.299263,14.263335,199.180885,3.059092,43.826558,47.852771,162.576625,207.342399,160.794882,199.664070,98.436181,193.394486,-0.000466,-1.329580,94.408571,62.333859,198.082324,17.495283,73.574250,0.694612,894270.235425,0.878318,9.042144,24.371429,4.186959,0.080605,0.070873,32.000000,93.275329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367420,69.092726,106.557888,89.620253,40.013577,40.253165,87.996700,48.298117,45.126582,30.860435,24.276044,198.598525,85.894440,0.597965,198.500776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.035101,48.333469,205.303902,164.107494,224.015604,221.375907,99.517652,14.261480,198.991077,3.042441,45.033509,48.163446,162.581328,207.286233,160.800347,199.414651,98.487335,193.354270,-0.000465,-1.328001,94.934013,62.455991,197.739793,17.525469,73.572392,0.694116,894979.582037,0.875836,8.850634,24.402521,4.179716,0.078620,0.070151,32.000000,93.327601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305424,69.095439,106.579942,89.620253,40.280248,40.253165,87.996700,48.129416,45.126582,30.860435,24.405115,199.035304,86.399061,0.594556,198.309588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.113258,48.202112,205.229883,164.094596,224.229294,221.549945,99.458006,14.262336,198.967090,2.998843,44.006647,47.968240,162.591480,207.259690,160.795855,199.496344,98.447583,193.327048,-0.000465,-1.334517,94.640130,62.448679,197.691376,17.529172,73.547078,0.696303,896269.852222,0.877933,9.069267,24.336429,4.186876,0.079810,0.071195,32.000000,93.401091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288440,69.096708,106.754994,89.620253,40.484461,40.253165,87.996700,48.148898,45.126582,30.860435,24.472786,198.916012,85.712416,0.592931,198.506992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.920732,48.173807,205.111818,164.075529,224.295574,221.597832,99.250884,14.261194,198.882923,2.979094,44.001469,47.859727,162.563343,207.051908,160.772544,199.340699,98.462366,193.214413,-0.000463,-1.346750,93.587645,62.485926,197.659397,17.510452,73.482276,0.695667,896639.077920,0.877275,8.856085,24.366071,4.178706,0.079343,0.071053,32.000000,93.312577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246965,69.086329,106.927963,89.620253,40.680815,40.253165,87.996700,48.051175,45.126582,30.860435,24.508644,198.501769,86.907203,0.596929,198.369148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.893878,48.131212,204.806286,164.047490,224.189721,221.591000,99.254891,14.274466,198.479592,2.948930,43.975992,47.889567,162.563643,206.700176,160.730725,199.040563,98.398572,192.854843,-0.000457,-1.355709,95.124355,62.406738,197.223166,17.443005,73.372363,0.698466,896989.094339,0.883067,9.029517,24.309438,4.192738,0.078396,0.069712,32.000000,93.355425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277164,69.072123,107.180142,89.620253,40.689357,40.253165,87.996700,48.040189,45.126582,30.860435,24.546171,198.509782,85.076321,0.590571,198.597865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
