OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 28, 2020
2:59:00 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.557173,49.668094,153.115610,139.455917,169.378596,171.348688,74.494724,14.259196,147.566639,0.637529,49.303531,48.992843,137.950196,154.067890,136.362187,147.924861,78.136462,143.975746,-0.000465,-1.404811,98.518992,66.108459,147.223064,13.694871,44.124251,0.693434,759680.844366,0.878869,8.756828,24.280636,3.025827,0.070660,0.061123,32.000000,90.168825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509893,63.461816,94.368804,100.000000,30.541561,55.227848,60.000000,40.737157,32.924051,24.160435,12.391066,148.989448,51.794760,0.588862,149.644214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.533420,49.668094,153.149589,139.455917,169.344914,171.378796,74.609827,14.262193,147.711500,0.639410,49.269243,49.094439,137.946126,153.955905,136.340376,147.923783,78.152836,143.827909,-0.000466,-1.405390,98.440280,66.140207,147.210561,13.685699,44.116012,0.694422,759683.241558,0.880770,8.828067,24.270506,3.028563,0.070918,0.060793,32.000000,90.163089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476062,63.460737,94.348170,100.000000,30.647138,55.227848,60.000000,40.740187,32.924051,24.160435,12.483908,149.219653,52.280525,0.591582,149.455898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.554885,49.683212,153.031805,139.477139,169.363722,171.351181,74.531193,14.270185,147.548536,0.639841,49.241778,48.912703,137.941329,153.911381,136.331328,147.926886,78.179133,143.843409,-0.000466,-1.405382,98.504958,66.087757,147.223121,13.679751,44.124288,0.695162,759785.561257,0.880026,8.852378,24.185597,3.030660,0.072538,0.063171,32.000000,90.164710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447251,63.454267,94.368340,100.000000,30.684603,55.227848,60.000000,40.726446,32.924051,24.160435,12.563739,149.062385,52.491383,0.586600,149.419116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.572308,49.686785,153.100434,139.495290,169.356274,171.315378,74.319985,14.261480,147.599649,0.639354,49.266557,49.032487,137.982225,153.883920,136.370769,147.917692,78.172413,143.915345,-0.000465,-1.406552,98.579469,66.104535,147.180805,13.672555,44.118608,0.694153,759589.313241,0.880434,8.845527,24.166487,3.027043,0.070773,0.061616,32.000000,90.208340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477656,63.466108,94.393609,100.000000,30.734623,55.227848,60.000000,40.686629,32.924051,24.160435,12.659891,148.639970,52.416401,0.583505,149.400194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.510063,49.686236,152.868974,139.494452,169.374490,171.279857,74.433104,14.263620,147.534780,0.636123,49.264714,49.029104,137.972973,153.824900,136.383469,147.904512,78.191575,143.882389,-0.000467,-1.408897,98.627626,66.159603,147.148845,13.663912,44.130183,0.694134,759443.346397,0.882422,8.831273,24.206559,3.027357,0.070887,0.062797,32.000000,90.194817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472243,63.470268,94.403144,100.000000,30.802250,55.227848,60.000000,40.648968,32.924051,24.160435,12.745087,148.866208,52.470987,0.584249,149.374938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.499721,49.686236,152.993964,139.494452,169.344889,171.251418,74.467020,14.265047,147.536861,0.644476,49.202823,49.049861,138.005933,153.847529,136.388745,147.945543,78.214391,143.791585,-0.000466,-1.407713,98.603088,66.218204,147.081419,13.654673,44.067834,0.693766,759288.398604,0.882105,8.894434,24.172119,3.026505,0.070928,0.062421,32.000000,90.199896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470869,63.496064,94.432400,100.000000,30.795423,55.227848,60.000000,40.657633,32.924051,24.160435,12.826205,148.934040,52.110386,0.583485,149.339100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.547478,49.681288,152.871886,139.495011,169.336555,171.249975,74.480890,14.263335,147.458823,0.652832,49.164907,49.108738,137.975545,153.706045,136.376795,147.811655,78.186975,143.753796,-0.000464,-1.408834,98.481038,65.989918,147.097328,13.645727,44.079175,0.695302,759097.269497,0.881758,8.905026,24.107193,3.029600,0.069318,0.060527,32.000000,90.165150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456769,63.501918,94.421216,100.000000,30.880229,55.227848,60.000000,40.637558,32.924051,24.160435,12.907845,148.961779,52.108845,0.587991,149.504639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.524491,49.679914,152.878035,139.490543,169.376309,171.252677,74.534990,14.266903,147.445884,0.654214,49.201344,49.042782,137.989618,153.867325,136.414411,147.794199,78.222404,143.807152,-0.000464,-1.410564,98.433617,66.219896,147.098122,13.631859,44.073460,0.693897,759116.038774,0.880647,8.851183,24.117080,3.024323,0.071047,0.061762,32.000000,90.119845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403096,63.515125,94.443089,100.000000,30.933313,55.227848,60.000000,40.572439,32.924051,24.160435,13.011191,149.069980,52.761521,0.586971,149.425331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.470645,49.686236,152.791282,139.496407,169.369221,171.246272,74.550357,14.265476,147.415038,0.647958,49.189176,49.043630,138.001501,153.747655,136.424392,147.733936,78.208518,143.880163,-0.000465,-1.412083,98.339867,65.986994,147.112195,13.622099,44.074722,0.694358,759036.536261,0.880464,8.873338,24.106401,3.025820,0.071139,0.063280,32.000000,90.145464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420056,63.542679,94.465356,100.000000,30.970518,55.227848,60.000000,40.560275,32.924051,24.160435,13.090853,149.100714,52.141347,0.580020,149.489769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.441291,49.675516,152.764311,139.502550,169.415946,171.224490,74.482426,14.262479,147.368240,0.634351,49.123259,49.033485,137.999801,153.681378,136.381829,147.715619,78.214277,143.690419,-0.000464,-1.412688,98.303935,66.010134,147.038714,13.610262,44.094267,0.694761,759126.320607,0.881310,8.934812,24.154144,3.027330,0.070709,0.061254,32.000000,90.121961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374675,63.527450,94.448825,100.000000,31.001609,55.227848,60.000000,40.565421,32.924051,24.160435,13.178688,148.964851,52.143548,0.587277,149.506881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.472176,49.675516,152.730127,139.502550,169.391349,171.194484,74.636870,14.263335,147.414205,0.633676,49.092053,48.937042,138.035231,153.685333,136.418490,147.804973,78.238583,143.586801,-0.000466,-1.413268,98.341135,66.045785,147.007591,13.599025,44.073712,0.694656,759013.802806,0.882546,8.954175,24.060369,3.028557,0.068908,0.060475,32.000000,90.158100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398361,63.559275,94.483576,100.000000,31.027596,55.227848,60.000000,40.557186,32.924051,24.160435,13.249110,149.273739,52.301508,0.587424,149.552475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.495695,49.668369,152.773574,139.501713,169.366259,171.203221,74.538995,14.266332,147.372093,0.632572,49.035000,48.984546,138.015675,153.729592,136.417009,147.724199,78.234067,143.670276,-0.000468,-1.413945,98.340738,65.946195,146.976977,13.587040,44.086983,0.694264,758766.896606,0.879966,8.922522,23.987962,3.026026,0.064784,0.058540,32.000000,90.156482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366490,63.549306,94.496486,100.000000,31.071845,55.227848,60.000000,40.515210,32.924051,24.160435,13.322440,149.077990,51.968714,0.585046,149.493506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.445636,49.649403,152.688830,139.503109,169.312153,171.209300,74.400885,14.268758,147.291166,0.636819,49.041384,49.039927,138.025960,153.664171,136.416523,147.720595,78.222606,143.657030,-0.000471,-1.414597,98.391092,66.050228,147.055761,13.574153,44.036281,0.693912,758780.528087,0.880692,8.891283,24.031230,3.025477,0.068795,0.060182,32.000000,90.184492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369286,63.565086,94.549363,100.000000,31.121358,55.227848,60.000000,40.476402,32.924051,24.160435,13.402299,148.801770,52.256534,0.588671,149.595040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.457964,49.635385,152.742044,139.508414,169.285711,171.215450,74.473966,14.257056,147.227818,0.640719,49.035845,49.021890,138.012295,153.607618,136.428270,147.655110,78.244338,143.645655,-0.000471,-1.414559,98.305599,65.987723,146.938822,13.560240,44.039454,0.695077,758855.295843,0.883285,8.923610,24.036544,3.026800,0.070802,0.062086,32.000000,90.132162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356625,63.538523,94.541254,100.000000,31.146513,55.227848,60.000000,40.480041,32.924051,24.160435,13.461682,148.947932,52.785659,0.585737,149.517267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.433876,49.635385,152.622341,139.508414,169.214812,171.212485,74.655956,14.263620,147.201858,0.649389,49.047836,48.952434,138.017741,153.519099,136.429488,147.547915,78.257227,143.703804,-0.000470,-1.413383,98.283385,65.987426,146.998576,13.547529,44.065617,0.695061,758768.155411,0.882176,8.896955,24.009530,3.027115,0.070028,0.061797,32.000000,90.129475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350054,63.554479,94.547857,100.000000,31.195277,55.227848,60.000000,40.448641,32.924051,24.160435,13.524983,149.311913,52.670472,0.579895,149.185835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.415809,49.626864,152.698082,139.490264,169.257365,171.218636,74.461943,14.262764,147.259022,0.641640,49.112835,48.966197,138.055051,153.446155,136.448375,147.525383,78.236601,143.542482,-0.000469,-1.414582,98.324433,66.065144,146.818572,13.531481,44.022037,0.694498,758740.235239,0.880477,8.921646,24.023631,3.026187,0.068875,0.060612,32.000000,90.126555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358350,63.546953,94.561084,100.000000,31.213549,55.227848,60.000000,40.426083,32.924051,24.160435,13.618162,148.923885,52.246042,0.581037,149.661484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.432253,49.637034,152.543137,139.482445,169.219288,171.170949,74.526573,14.276749,147.112512,0.640970,49.113011,48.924791,138.037298,153.587680,136.440991,147.476621,78.220748,143.465052,-0.000470,-1.415849,98.288661,65.849451,146.771372,13.516545,43.964286,0.695834,758836.490045,0.882141,8.937504,23.966711,3.029004,0.067108,0.058900,32.000000,90.108484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353723,63.548142,94.576577,100.000000,31.186479,55.227848,60.000000,40.417411,32.924051,24.160435,13.704188,149.053146,52.759614,0.582475,149.175804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.382371,49.642806,152.536675,139.485237,169.212735,171.139752,74.535079,14.270042,147.115284,0.636433,49.099202,48.894530,138.021953,153.452618,136.410967,147.475944,78.226634,143.402517,-0.000470,-1.414794,98.223698,65.831309,146.656328,13.501410,43.997209,0.695626,758674.412887,0.881828,8.924958,23.949246,3.024714,0.066268,0.058951,32.000000,90.087943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373261,63.531042,94.571062,100.000000,31.246044,55.227848,60.000000,40.385639,32.924051,24.160435,13.780924,149.070157,51.965779,0.579661,149.444096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.336755,49.652701,152.503473,139.481049,169.167672,171.132901,74.430139,14.259339,147.009951,0.639726,49.134545,48.872457,138.031935,153.279474,136.432918,147.436231,78.269210,143.411239,-0.000469,-1.414809,98.313002,65.725207,146.618540,13.487055,43.975158,0.695703,758581.383377,0.882552,8.981892,23.914297,3.027580,0.065978,0.057763,32.000000,90.093467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393148,63.563218,94.603982,100.000000,31.248915,55.227848,60.000000,40.391483,32.924051,24.160435,13.863892,148.860279,52.144135,0.589022,149.637605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.296765,49.652701,152.393086,139.481049,169.170475,171.103490,74.551670,14.267473,147.032794,0.634238,49.122225,48.925749,138.017117,153.375026,136.441581,147.393516,78.245319,143.340691,-0.000469,-1.413659,98.334903,65.768789,146.721143,13.472690,43.985057,0.696581,758484.447471,0.884676,9.038607,23.875776,3.029664,0.071310,0.061397,32.000000,90.103540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396663,63.537074,94.609163,100.000000,31.301241,55.227848,60.000000,40.396602,32.924051,24.160435,13.951557,149.103340,52.467685,0.587454,149.362035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.272669,49.656000,152.409135,139.473509,169.226430,171.041238,74.521326,14.262621,146.914353,0.633234,49.147005,48.888247,138.041086,153.281940,136.451340,147.229760,78.265712,143.296172,-0.000471,-1.415254,98.285243,65.765407,146.621333,13.460474,43.964304,0.696433,758471.533031,0.883863,9.079678,23.866872,3.029878,0.069529,0.060084,32.000000,90.130550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405089,63.569821,94.657409,100.000000,31.271639,55.227848,60.000000,40.399629,32.924051,24.160435,14.033196,149.042653,51.798061,0.583839,149.647479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.273040,49.660398,152.342425,139.468762,169.193146,170.984888,74.419675,14.264762,146.911427,0.631529,49.105724,48.702284,138.032686,153.335129,136.429431,147.307034,78.270773,143.233996,-0.000473,-1.415841,98.294155,65.774899,146.525905,13.452851,43.964538,0.696940,758162.475020,0.884380,9.107735,23.825778,3.031650,0.063996,0.056154,32.000000,90.097036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413866,63.539783,94.662779,100.000000,31.321679,55.227848,60.000000,40.394297,32.924051,24.160435,14.111822,148.839350,51.801730,0.591537,149.622459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.237661,49.660398,152.273150,139.468762,169.139216,170.949286,74.494175,14.263478,146.816657,0.639222,49.109371,48.699213,138.034975,153.217885,136.434038,147.222305,78.259528,143.257524,-0.000472,-1.414700,98.289614,65.653712,146.318388,13.443529,43.936014,0.696433,757903.734633,0.885300,9.111753,23.791797,3.030301,0.067769,0.059129,32.000000,90.088373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383154,63.552306,94.653758,100.000000,31.264288,55.227848,60.000000,40.375703,32.924051,24.160435,14.195196,148.988351,52.259689,0.591068,149.468565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.206449,49.662872,152.216934,139.464015,169.097976,170.902716,74.502683,14.265047,146.758409,0.639253,49.111064,48.724499,138.036878,153.207875,136.453290,147.152490,78.259942,143.185309,-0.000471,-1.414888,98.293211,65.746434,146.486216,13.437814,43.906120,0.696968,757820.379444,0.884923,9.148122,23.813986,3.031056,0.069239,0.060379,32.000000,90.082296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415482,63.559393,94.681182,100.000000,31.317494,55.227848,60.000000,40.381149,32.924051,24.160435,14.276767,149.005365,51.755655,0.585959,149.479423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.264562,49.656824,152.194172,139.480769,169.075517,170.875326,74.435059,14.260481,146.721808,0.642560,49.054279,48.741049,138.032952,153.031082,136.453980,147.145316,78.251165,143.148910,-0.000473,-1.416042,98.396885,65.706909,146.439555,13.432870,43.874963,0.697483,757650.277365,0.885199,9.182699,23.779975,3.031820,0.069632,0.061100,32.000000,90.059448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419129,63.563069,94.700794,100.000000,31.289544,55.227848,60.000000,40.359176,32.924051,24.160435,14.376187,148.870118,51.633278,0.591699,149.429265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.212984,49.635934,152.068376,139.477977,169.051536,170.840671,74.567412,14.260338,146.673778,0.635239,48.991815,48.765922,138.043257,152.956405,136.416897,147.054557,78.247143,143.003483,-0.000473,-1.417243,98.392578,65.621005,146.244111,13.426295,43.885980,0.696842,757493.297119,0.883214,9.109119,23.775335,3.027557,0.070235,0.061273,32.000000,90.021428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426508,63.543329,94.683541,100.000000,31.276778,55.227848,60.000000,40.325777,32.924051,24.160435,14.433731,149.134825,51.628363,0.586398,149.609123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.182174,49.604050,152.096463,139.477977,169.009416,170.828483,74.523967,14.261622,146.585172,0.637138,48.990790,48.668119,138.032002,153.061417,136.431444,147.070835,78.263814,142.995300,-0.000473,-1.418165,98.361663,65.667375,146.241969,13.420719,43.876838,0.696787,757344.971330,0.883914,9.149039,23.708127,3.028467,0.069560,0.061213,32.000000,90.010311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405248,63.560364,94.709580,100.000000,31.297083,55.227848,60.000000,40.336335,32.924051,24.160435,14.510357,149.047934,52.300041,0.592294,149.417228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.197152,49.604050,151.975118,139.477977,168.983791,170.797631,74.490521,14.260766,146.604092,0.629377,49.005385,48.712746,138.039655,152.951288,136.456073,146.927047,78.282930,143.000973,-0.000475,-1.418159,98.333924,65.621923,146.241929,13.416946,43.814237,0.697387,757198.948869,0.884891,9.148856,23.687644,3.030886,0.070950,0.061220,32.000000,90.051064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434237,63.574538,94.717455,100.000000,31.285654,55.227848,60.000000,40.337981,32.924051,24.160435,14.552562,148.981042,51.805251,0.585069,149.627416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.211350,49.583984,151.973237,139.484958,168.944706,170.752863,74.530867,14.264048,146.560631,0.633854,48.995263,48.634809,138.043319,152.869272,136.439701,146.951516,78.247619,142.913004,-0.000476,-1.418155,98.269254,65.677315,146.237216,13.412223,43.868544,0.697526,756985.070572,0.884835,9.133442,23.671170,3.027565,0.069366,0.061254,32.000000,90.053518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422012,63.543815,94.726751,100.000000,31.286374,55.227848,60.000000,40.312833,32.924051,24.160435,14.605682,149.061734,52.190650,0.589932,149.528046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.141159,49.582060,151.889391,139.472113,168.898869,170.715229,74.549657,14.263192,146.521040,0.636826,49.008834,48.712735,138.058017,152.786216,136.457128,146.923769,78.253004,142.928961,-0.000476,-1.418701,98.305636,65.395651,146.135691,13.408974,43.796423,0.696219,756838.144104,0.883796,9.098770,23.665498,3.026671,0.070224,0.062012,32.000000,90.079504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434543,63.551013,94.726793,100.000000,31.261108,55.227848,60.000000,40.288583,32.924051,24.160435,14.677132,149.099315,52.409211,0.585203,149.575764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.162595,49.579037,151.937279,139.465690,168.852612,170.700506,74.490653,14.267188,146.424195,0.640517,48.999977,48.625278,138.025991,152.817286,136.448547,146.853935,78.248503,142.877129,-0.000477,-1.419274,98.312841,65.603841,146.212945,13.404633,43.816400,0.697899,756725.966760,0.884749,9.169089,23.667550,3.029236,0.069987,0.061828,32.000000,90.063308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423651,63.558429,94.755440,100.000000,31.266488,55.227848,60.000000,40.312428,32.924051,24.160435,14.746504,148.981306,51.684782,0.583208,149.599800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.169046,49.562820,151.844954,139.458709,168.848038,170.664037,74.340840,14.265476,146.434577,0.641185,48.956953,48.617556,138.034879,152.665038,136.445891,146.842118,78.235032,142.884721,-0.000476,-1.421017,98.257020,65.536133,146.014952,13.402333,43.815697,0.697393,756643.357102,0.884945,9.143994,23.647894,3.028896,0.071263,0.063301,32.000000,90.021640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421622,63.535895,94.743429,100.000000,31.236640,55.227848,60.000000,40.285790,32.924051,24.160435,14.814497,148.681681,51.939513,0.591224,149.675725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.188131,49.562820,151.720406,139.458709,168.828176,170.638327,74.457869,14.261908,146.423491,0.641083,48.879016,48.764405,138.043644,152.669135,136.456601,146.764395,78.234880,142.842629,-0.000476,-1.421590,98.231313,65.495974,146.110422,13.399259,43.799001,0.696747,756482.752850,0.886372,9.121138,23.664904,3.026666,0.069160,0.060429,32.000000,90.004058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431902,63.573020,94.783197,100.000000,31.253027,55.227848,60.000000,40.268637,32.924051,24.160435,14.868485,148.915739,51.391092,0.587769,149.812231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.122365,49.529011,151.827195,139.435253,168.822810,170.553313,74.346757,14.256200,146.353552,0.649646,48.865159,48.640443,138.044475,152.724098,136.445100,146.727884,78.227985,142.684290,-0.000475,-1.420789,98.212631,65.423127,146.027540,13.396065,43.790527,0.696099,756348.459509,0.884471,9.101495,23.645437,3.023034,0.069283,0.060991,32.000000,89.972120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430310,63.562634,94.780866,100.000000,31.212109,55.227848,60.000000,40.248040,32.924051,24.160435,14.925563,148.693513,51.984341,0.593263,149.495040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.092043,49.502075,151.627611,139.407050,168.806070,170.518272,74.471249,14.263906,146.308958,0.651886,48.888698,48.523234,138.024313,152.579801,136.471533,146.719618,78.231141,142.695914,-0.000475,-1.420785,98.188542,65.477389,145.915650,13.393234,43.726429,0.697275,756090.034913,0.884964,9.130841,23.584125,3.028952,0.070260,0.061730,32.000000,90.016585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431795,63.567058,94.803720,100.000000,31.195924,55.227848,60.000000,40.260529,32.924051,24.160435,14.964244,148.942498,51.782067,0.589221,149.394608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.099317,49.506747,151.599493,139.401744,168.747686,170.454362,74.513950,14.260624,146.276584,0.652257,48.845911,48.529211,138.023159,152.667851,136.475388,146.615615,78.260636,142.691326,-0.000474,-1.420773,98.180070,65.443559,145.956911,13.391123,43.742349,0.697676,755792.200012,0.885424,9.139703,23.580757,3.026980,0.069429,0.061038,32.000000,90.025012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450043,63.584619,94.809279,100.000000,31.166200,55.227848,60.000000,40.264199,32.924051,24.160435,15.027531,149.027900,51.614790,0.589140,149.507786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.091586,49.498776,151.586204,139.387224,168.678709,170.395979,74.520270,14.266760,146.240553,0.656382,48.830292,48.574332,138.028442,152.566835,136.435971,146.539448,78.241348,142.590703,-0.000475,-1.421339,98.098215,65.382393,145.878204,13.387854,43.718351,0.696946,755416.358649,0.884453,9.136879,23.549122,3.025979,0.069578,0.060696,32.000000,89.984494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419658,63.544786,94.791560,100.000000,31.149793,55.227848,60.000000,40.247290,32.924051,24.160435,15.095862,149.040541,51.815449,0.590645,149.345670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.035580,49.498776,151.615141,139.387224,168.660204,170.341165,74.523664,14.266189,146.110050,0.649943,48.849047,48.598290,138.003643,152.519782,136.450821,146.493080,78.226706,142.654612,-0.000475,-1.423081,98.100357,65.437690,145.916465,13.384289,43.746911,0.697131,755207.934159,0.884207,9.136874,23.521454,3.026181,0.071181,0.062595,32.000000,89.986669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415315,63.553788,94.800577,100.000000,31.130228,55.227848,60.000000,40.239574,32.924051,24.160435,15.151274,149.047327,51.662112,0.588191,149.477023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.080498,49.493004,151.505715,139.365164,168.617907,170.259589,74.572777,14.262621,146.207323,0.653038,48.856566,48.621037,138.003604,152.490283,136.455022,146.477126,78.249627,142.485355,-0.000476,-1.424239,98.135820,65.389363,145.809781,13.380358,43.690187,0.697397,755073.404426,0.884982,9.194618,23.565922,3.030147,0.068442,0.060925,32.000000,90.031176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403660,63.568798,94.799685,100.000000,31.100304,55.227848,60.000000,40.259949,32.924051,24.160435,15.214233,149.145553,51.940687,0.590548,149.498148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049442,49.484483,151.586553,139.371587,168.560572,170.196195,74.591302,14.274609,146.127785,0.649387,48.857902,48.540760,137.995141,152.459539,136.442302,146.503944,78.231614,142.530480,-0.000477,-1.426574,98.121105,65.514556,145.606889,13.377251,43.681587,0.696836,754573.178335,0.883081,9.142530,23.463988,3.025244,0.065266,0.058252,32.000000,89.987863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409466,63.551236,94.829585,100.000000,31.077703,55.227848,60.000000,40.223149,32.924051,24.160435,15.270960,149.182604,51.446118,0.586147,149.336740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008904,49.485583,151.443229,139.362093,168.489096,170.150433,74.395784,14.256200,146.066556,0.654343,48.846375,48.516665,138.003968,152.298586,136.449991,146.334291,78.247529,142.515499,-0.000477,-1.425397,98.043911,65.641043,145.804339,13.375271,43.724427,0.697489,754366.071011,0.883120,9.166030,23.503073,3.028736,0.067582,0.060046,32.000000,90.008837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407785,63.554560,94.831897,100.000000,31.051263,55.227848,60.000000,40.229309,32.924051,24.160435,15.324144,148.791567,51.743403,0.592220,149.174033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932622,49.485583,151.473279,139.362093,168.416733,170.089484,74.506556,14.266332,146.064757,0.665595,48.847576,48.416989,137.990566,152.409347,136.451593,146.376204,78.232673,142.442052,-0.000477,-1.425360,98.009096,65.280358,145.770418,13.373685,43.665576,0.696625,754156.415425,0.886003,9.208945,23.480162,3.028325,0.068975,0.060811,32.000000,90.007961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402874,63.539573,94.831429,100.000000,31.031561,55.227848,60.000000,40.241527,32.924051,24.160435,15.386828,149.013111,51.923226,0.588665,149.110265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963244,49.477062,151.314033,139.359300,168.304677,170.043073,74.507914,14.259910,145.929547,0.670458,48.840543,48.472619,137.998543,152.286477,136.444940,146.341750,78.226659,142.344705,-0.000475,-1.423049,97.966098,65.381751,145.799075,13.372601,43.687032,0.698576,754013.676126,0.885870,9.287706,23.460716,3.033553,0.070621,0.060627,32.000000,90.010541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405669,63.547408,94.854154,100.000000,30.970086,55.227848,60.000000,40.276277,32.924051,24.160435,15.439839,149.015829,51.630564,0.587478,149.675921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985004,49.471840,151.426842,139.363489,168.205300,169.982017,74.403263,14.263050,146.075530,0.670524,48.794439,48.496226,137.989899,152.292062,136.455936,146.364773,78.241017,142.348008,-0.000473,-1.422530,97.936516,65.404983,145.497760,13.365651,43.679676,0.696905,753773.539656,0.884988,9.247557,23.421241,3.028507,0.069719,0.061031,32.000000,90.050652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422063,63.540521,94.847278,100.000000,30.979183,55.227848,60.000000,40.244444,32.924051,24.160435,15.515607,148.806527,51.782727,0.589684,149.268683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977283,49.446003,151.348974,139.349527,168.216377,169.930911,74.472233,14.259196,145.987507,0.669843,48.753362,48.435844,138.014153,152.226071,136.455186,146.304366,78.266425,142.391821,-0.000471,-1.421888,97.950834,65.393779,145.649398,13.356271,43.669110,0.696905,753423.172072,0.885473,9.219869,23.408427,3.029445,0.071368,0.062153,32.000000,90.060722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415864,63.557268,94.871001,100.000000,30.955768,55.227848,60.000000,40.225199,32.924051,24.160435,15.575881,148.944466,51.747584,0.587852,149.301374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980804,49.409446,151.232679,139.343105,168.150160,169.859265,74.482843,14.264619,145.897646,0.672027,48.716997,48.542791,137.988260,152.133637,136.451981,146.274260,78.275871,142.415854,-0.000472,-1.422491,97.921668,65.401816,145.553009,13.353542,43.671833,0.696597,753066.154365,0.884475,9.202003,23.403495,3.028355,0.070887,0.062214,32.000000,90.067610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393337,63.549611,94.861725,100.000000,30.904135,55.227848,60.000000,40.220651,32.924051,24.160435,15.609121,148.965686,51.765119,0.587849,149.306370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002119,49.409446,151.234980,139.343105,168.166246,169.779680,74.449271,14.263478,145.884900,0.674014,48.712656,48.531415,137.984029,152.136410,136.453909,146.301313,78.251933,142.268938,-0.000473,-1.424248,97.885207,65.223760,145.595431,13.349636,43.633879,0.695652,752634.832184,0.883816,9.161810,23.405277,3.025815,0.070205,0.062390,32.000000,90.005885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391678,63.550447,94.861215,100.000000,30.840546,55.227848,60.000000,40.210495,32.924051,24.160435,15.628569,148.898542,52.263797,0.586889,149.295748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967354,49.383335,151.226070,139.326909,168.055493,169.692584,74.488431,14.274609,145.924469,0.679220,48.699949,48.414221,137.976478,152.241157,136.453666,146.256217,78.276151,142.248074,-0.000472,-1.424813,97.862813,65.418176,145.606725,13.345241,43.640910,0.695626,752332.475744,0.883382,9.139811,23.360549,3.024571,0.065546,0.059069,32.000000,89.971810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370679,63.543075,94.852727,100.000000,30.845491,55.227848,60.000000,40.189080,32.924051,24.160435,15.656171,148.976861,51.782361,0.580763,149.303656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962745,49.363270,151.263747,139.321883,167.984215,169.599735,74.509334,14.267902,145.990328,0.677933,48.716256,48.496529,137.984129,152.144259,136.475594,146.300522,78.285834,142.253447,-0.000472,-1.424216,97.781534,65.371447,145.489070,13.342284,43.654487,0.695571,751847.980916,0.883082,9.149586,23.326575,3.026497,0.066502,0.060005,32.000000,89.980553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385980,63.563936,94.865857,100.000000,30.783368,55.227848,60.000000,40.200328,32.924051,24.160435,15.707625,149.018668,51.659470,0.586210,149.554206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904494,49.347603,151.111813,139.324117,167.976051,169.523355,74.440417,14.266332,145.881217,0.672470,48.740623,48.407406,137.995791,152.112680,136.457600,146.243539,78.261852,142.138425,-0.000472,-1.424659,97.760208,65.389316,145.468411,13.340613,43.647167,0.695158,751365.596327,0.882392,9.134280,23.319403,3.027531,0.067430,0.059745,32.000000,89.939051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374084,63.568250,94.844340,100.000000,30.751944,55.227848,60.000000,40.194682,32.924051,24.160435,15.737418,148.880834,51.910900,0.587439,149.569194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894842,49.347603,151.225157,139.324117,167.948474,169.436444,74.391445,14.260909,145.904396,0.679414,48.684762,48.495384,137.969572,152.035332,136.442120,146.244310,78.255643,142.127452,-0.000472,-1.425244,97.731393,65.166794,145.458583,13.339256,43.609808,0.695161,751129.692389,0.883917,9.178791,23.289584,3.028020,0.068642,0.058493,32.000000,89.914679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359500,63.549367,94.838649,100.000000,30.686163,55.227848,60.000000,40.220232,32.924051,24.160435,15.770480,148.782891,51.603858,0.584498,149.648423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900132,49.341282,151.254094,139.319928,167.832546,169.372021,74.416142,14.268330,145.780413,0.679474,48.638560,48.471617,137.986114,152.040796,136.455997,146.161440,78.267038,142.124915,-0.000471,-1.425329,97.692927,65.325482,145.516093,13.336672,43.634419,0.696013,750774.247110,0.884236,9.188767,23.290658,3.030878,0.065399,0.057693,32.000000,89.938491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353694,63.548950,94.842574,100.000000,30.686968,55.227848,60.000000,40.195841,32.924051,24.160435,15.827723,148.832284,51.605692,0.588192,149.617031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906353,49.309124,151.263267,139.308200,167.711383,169.350477,74.443963,14.261765,145.812583,0.678364,48.588878,48.406088,138.002410,152.093271,136.442263,146.115924,78.274644,142.162915,-0.000469,-1.425320,97.687538,65.103125,145.425339,13.333511,43.667920,0.695483,750484.663660,0.882125,9.181993,23.275806,3.031334,0.066128,0.058124,32.000000,89.965863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350114,63.583390,94.859715,100.000000,30.672358,55.227848,60.000000,40.207479,32.924051,24.160435,15.842406,148.887925,51.273044,0.582657,149.644450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836721,49.269545,151.084564,139.292842,167.602357,169.312625,74.513201,14.261337,145.748741,0.688274,48.570402,48.487691,137.964592,152.093985,136.445224,146.057802,78.257106,142.285733,-0.000468,-1.424127,97.614932,65.257884,145.414305,13.329925,43.597673,0.694643,750235.640430,0.882842,9.138391,23.288249,3.030942,0.069859,0.060369,32.000000,89.958692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363669,63.572386,94.849761,100.000000,30.651944,55.227848,60.000000,40.197797,32.924051,24.160435,15.886465,149.026401,51.586323,0.591610,149.760107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912179,49.243984,151.231831,139.291167,167.570267,169.266670,74.572495,14.262051,145.694213,0.688811,48.531114,48.449582,137.975159,152.097960,136.467762,146.015652,78.275223,142.193563,-0.000468,-1.425293,97.636551,65.264152,145.532167,13.325455,43.619851,0.695809,750113.930592,0.883096,9.170816,23.363228,3.031591,0.071548,0.062039,32.000000,89.958326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367598,63.565893,94.861089,100.000000,30.601586,55.227848,60.000000,40.232007,32.924051,24.160435,15.889110,149.144989,51.786689,0.588056,149.504954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854368,49.243984,151.183621,139.291167,167.512147,169.230163,74.507818,14.261052,145.766597,0.690387,48.517132,48.503811,137.988318,151.999921,136.467071,146.131345,78.286702,142.217703,-0.000469,-1.424120,97.717247,65.274098,145.440125,13.315449,43.639829,0.694709,749713.351951,0.880609,9.067230,23.302007,3.029959,0.070710,0.061733,32.000000,89.959923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362292,63.590650,94.863483,100.000000,30.580802,55.227848,60.000000,40.183250,32.924051,24.160435,15.902479,149.015635,51.693586,0.585152,149.400862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862272,49.221721,151.145625,139.276088,167.497889,169.157125,74.533920,14.261908,145.838222,0.690747,48.483585,48.405743,137.962100,152.197305,136.444654,146.129594,78.267672,142.165669,-0.000468,-1.425132,97.749886,65.358102,145.501840,13.306279,43.639594,0.694898,749576.650985,0.882319,9.126999,23.301820,3.032505,0.068816,0.060204,32.000000,89.971551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334852,63.589329,94.854486,100.000000,30.506299,55.227848,60.000000,40.210341,32.924051,24.160435,15.917491,149.067840,51.501437,0.586635,149.419745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875690,49.204680,151.175060,139.261010,167.508322,169.114060,74.600204,14.264048,145.680847,0.699256,48.475501,48.420716,137.995200,151.990196,136.468571,146.173783,78.282416,142.159811,-0.000468,-1.425657,97.818963,65.145267,145.461885,13.301343,43.685103,0.694285,749256.243212,0.881419,9.096560,23.296510,3.031262,0.064916,0.057744,32.000000,90.004342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349390,63.603148,94.877823,100.000000,30.486601,55.227848,60.000000,40.201470,32.924051,24.160435,15.952840,149.200409,51.750299,0.588301,149.708455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875412,49.204680,151.243158,139.261010,167.512056,169.070417,74.458921,14.263050,145.803734,0.704858,48.443264,48.301463,137.984914,152.090805,136.457494,146.166428,78.271233,142.159628,-0.000469,-1.426832,97.823271,65.289327,145.399539,13.296286,43.641397,0.693274,748965.318813,0.880106,9.065645,23.279027,3.031037,0.071162,0.063284,32.000000,89.989659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357378,63.618309,94.867252,100.000000,30.426212,55.227848,60.000000,40.188492,32.924051,24.160435,15.969792,148.917843,51.761964,0.585228,149.637723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
