OSU 80 Ton Compressor Load Stand
49.828896,49.190938,151.309117,139.258218,167.464434,169.008513,74.409203,14.263478,145.817727,0.707489,48.430530,48.279312,137.976026,152.151088,136.452057,146.161641,78.282693,142.193031,-0.000468,-1.426834,97.798856,65.121826,145.362930,13.291476,43.691341,0.694071,748808.625899,0.881554,9.065931,23.290124,3.032419,0.067911,0.059809,32.000000,89.963670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354016,63.604467,94.862372,100.000000,30.457462,55.227848,60.000000,40.182296,32.924051,24.160435,15.989520,148.818406,51.598502,0.585183,149.670453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886901,49.175271,151.256395,139.263523,167.445230,168.969931,74.441309,14.259196,145.842211,0.704744,48.452783,48.498545,137.992059,152.183177,136.463497,146.288394,78.282123,142.187771,-0.000467,-1.425679,97.742763,65.388062,145.476286,13.285295,43.643074,0.693954,748517.231574,0.882701,9.100305,23.294290,3.036574,0.070051,0.061363,32.000000,89.967162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341855,63.632347,94.869472,100.000000,30.398048,55.227848,60.000000,40.221390,32.924051,24.160435,16.016169,148.882618,51.455436,0.587610,149.664395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881380,49.160704,151.253086,139.266036,167.459766,168.933340,74.426503,14.261052,145.742899,0.708883,48.458570,48.375486,137.957722,152.238853,136.483823,146.222613,78.265558,142.230926,-0.000467,-1.425124,97.779396,65.197811,145.509794,13.279570,43.631985,0.693490,748329.259004,0.880155,9.023611,23.302419,3.031945,0.071042,0.061930,32.000000,89.984060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315615,63.627219,94.877407,100.000000,30.430795,55.227848,60.000000,40.165492,32.924051,24.160435,16.032131,148.853005,51.457637,0.586269,149.603931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901282,49.149435,151.219146,139.262964,167.426616,168.891997,74.509339,14.266332,145.843790,0.707109,48.448528,48.377680,137.992382,152.108602,136.451100,146.193016,78.279222,142.183479,-0.000465,-1.423381,97.762717,65.066526,145.460253,13.275696,43.599152,0.693522,748117.779906,0.880997,9.015785,23.329148,3.032255,0.071304,0.061891,32.000000,90.024298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294503,63.626426,94.877914,100.000000,30.374094,55.227848,60.000000,40.162931,32.924051,24.160435,16.061399,149.018678,51.804077,0.588051,149.331822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895517,49.137892,151.137752,139.266315,167.337087,168.848172,74.605878,14.262764,145.801487,0.713087,48.377442,48.376061,137.975679,152.007504,136.473293,146.140718,78.291111,142.179095,-0.000466,-1.421624,97.713145,65.258168,145.655739,13.271297,43.586657,0.693409,747844.092985,0.879384,8.983944,23.293293,3.030366,0.070103,0.061682,32.000000,90.014544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278150,63.621650,94.876277,100.000000,30.342805,55.227848,60.000000,40.145616,32.924051,24.160435,16.078502,149.211756,51.459838,0.583584,149.524899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865739,49.137892,151.212206,139.266315,167.296507,168.824538,74.522180,14.265047,145.887777,0.716213,48.371677,48.448193,137.973532,151.936395,136.441848,146.211615,78.297837,142.133875,-0.000465,-1.421038,97.682924,65.326120,145.475774,13.267994,43.625242,0.693154,747593.282919,0.878103,8.978359,23.279351,3.029085,0.070081,0.061461,32.000000,89.990371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282472,63.631860,94.882071,100.000000,30.276989,55.227848,60.000000,40.143533,32.924051,24.160435,16.094569,149.044360,51.911634,0.587104,149.312507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897957,49.123325,151.173666,139.250678,167.226692,168.826074,74.504941,14.268187,145.899089,0.723432,48.344223,48.470987,137.953307,152.055821,136.425051,146.237735,78.265421,142.262710,-0.000465,-1.421429,97.633811,65.204783,145.357523,13.265579,43.631246,0.693191,747497.226475,0.879549,9.009146,23.251470,3.032387,0.070132,0.062790,32.000000,89.975006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255270,63.594825,94.870419,100.000000,30.258898,55.227848,60.000000,40.154788,32.924051,24.160435,16.106806,149.009882,52.280231,0.582541,149.451374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959808,49.110682,151.280679,139.239788,167.156435,168.813600,74.647690,14.258768,145.843254,0.728021,48.351793,48.397568,137.958611,152.145074,136.431908,146.209085,78.264967,142.173467,-0.000463,-1.420679,97.650153,65.208433,145.476837,13.263332,43.660023,0.692440,747544.206272,0.879093,8.961270,23.344148,3.029656,0.071934,0.062299,32.000000,89.955908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276753,63.629857,94.851428,100.000000,30.227748,55.227848,60.000000,40.130480,32.924051,24.160435,16.132349,149.295381,51.279354,0.577886,149.629344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839257,49.091993,151.176795,139.238113,167.169172,168.810378,74.505782,14.261480,145.907254,0.733214,48.392510,48.436016,137.963875,152.100978,136.447589,146.150516,78.293421,142.264818,-0.000463,-1.419530,97.680626,65.245939,145.477591,13.259987,43.639071,0.691438,747395.671220,0.876109,8.884725,23.302864,3.028048,0.069261,0.060515,32.000000,89.955607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288651,63.645613,94.853547,100.000000,30.230518,55.227848,60.000000,40.087994,32.924051,24.160435,16.144244,149.011564,51.304519,0.588700,149.597676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906614,49.091993,151.123653,139.238113,167.144264,168.813203,74.393612,14.271041,145.865170,0.734326,48.369956,48.409841,137.958671,152.112985,136.440448,146.095701,78.270283,142.277971,-0.000463,-1.418370,97.692087,65.337178,145.485357,13.257518,43.659752,0.693059,747378.587302,0.880075,8.990639,23.317133,3.033288,0.066457,0.057405,32.000000,89.956289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280136,63.677585,94.866723,100.000000,30.176158,55.227848,60.000000,40.151287,32.924051,24.160435,16.148972,148.787225,51.277006,0.589509,149.652908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875483,49.074678,151.156814,139.231691,167.094913,168.796701,74.513447,14.261908,145.877610,0.735889,48.325739,48.317702,137.947191,152.042366,136.438195,146.304470,78.275406,142.162894,-0.000464,-1.417221,97.633532,65.181351,145.531208,13.256624,43.646013,0.691528,747394.638780,0.880095,8.920990,23.346422,3.028129,0.067693,0.058726,32.000000,89.951614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281859,63.673051,94.853205,100.000000,30.152864,55.227848,60.000000,40.118570,32.924051,24.160435,16.161324,149.026894,51.474071,0.588801,149.619588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846860,49.051866,151.334846,139.218567,167.019549,168.776402,74.388714,14.261052,145.893098,0.732430,48.342723,48.416583,137.948587,152.110661,136.445376,146.210390,78.273825,142.201706,-0.000464,-1.416676,97.600423,65.095060,145.508652,13.255645,43.637881,0.692278,747324.556083,0.879786,8.936298,23.287279,3.030701,0.069437,0.061448,32.000000,89.954514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282536,63.689201,94.846412,100.000000,30.101016,55.227848,60.000000,40.117616,32.924051,24.160435,16.158908,148.777429,51.583682,0.585694,149.667267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837226,49.035375,151.216254,139.222476,166.965424,168.756563,74.424643,14.266760,145.841112,0.737332,48.288931,48.437885,137.930527,152.143280,136.418029,146.271511,78.292658,142.274016,-0.000464,-1.414937,97.581576,65.125598,145.418423,13.255230,43.645148,0.693408,747193.502384,0.881034,8.942646,23.307215,3.035996,0.069533,0.062405,32.000000,89.941070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295416,63.699675,94.826190,100.000000,30.134542,55.227848,60.000000,40.128249,32.924051,24.160435,16.177330,148.849286,51.409801,0.586597,149.598345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927664,49.017785,151.307980,139.221080,166.973028,168.723904,74.519844,14.269471,145.927994,0.742147,48.248161,48.514343,137.935730,152.214002,136.416690,146.237389,78.264568,142.297132,-0.000463,-1.416126,97.652562,65.189568,145.628509,13.248884,43.619148,0.692826,747020.455166,0.880653,8.936122,23.322198,3.034203,0.066149,0.059215,32.000000,89.914567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276138,63.685262,94.816767,100.000000,30.056585,55.227848,60.000000,40.129345,32.924051,24.160435,16.177950,149.039689,51.763065,0.588186,149.725842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879850,49.017785,151.274341,139.221080,166.960158,168.689485,74.496010,14.268044,145.966119,0.753759,48.237649,48.387027,137.941238,152.164299,136.422594,146.277685,78.276545,142.221268,-0.000462,-1.414958,97.651024,65.285664,145.584824,13.245435,43.674465,0.692110,746831.990816,0.877544,8.825031,23.361095,3.030544,0.066489,0.058188,32.000000,89.919493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277099,63.672852,94.818037,100.000000,30.066911,55.227848,60.000000,40.073507,32.924051,24.160435,16.176324,148.992020,51.588671,0.583220,149.684969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856348,49.003768,151.251936,139.215216,166.993151,168.711542,74.439613,14.261622,145.931096,0.757484,48.267148,48.355590,137.946925,152.204196,136.424053,146.256758,78.278076,142.236557,-0.000462,-1.416124,97.640925,65.270748,145.507265,13.247603,43.635357,0.692110,746831.990816,0.877544,8.825031,23.361095,3.030544,0.069997,0.061463,32.000000,89.925464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267885,63.687813,94.827604,100.000000,30.006606,55.227848,60.000000,40.094503,32.924051,24.160435,16.177149,148.879226,52.276416,0.583220,149.508022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893360,48.986179,151.254485,139.204605,167.022245,168.718388,74.564227,14.264048,145.895114,0.758667,48.188789,48.372960,137.920970,152.163076,136.414235,146.251361,78.255803,142.321093,-0.000463,-1.414838,97.618461,65.284282,145.649355,13.250810,43.670624,0.692588,746777.329435,0.879788,8.884735,23.319264,3.033755,0.070749,0.061891,32.000000,89.965515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257319,63.667548,94.813004,100.000000,29.997085,55.227848,60.000000,40.102317,32.924051,24.160435,16.190778,149.128454,51.745897,0.578107,149.556881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911026,48.962817,151.304496,139.186455,167.002011,168.702991,74.532378,14.265618,145.794045,0.758758,48.161063,48.457535,137.935567,152.262502,136.414984,146.304432,78.258872,142.255081,-0.000463,-1.415405,97.647422,65.282422,145.665772,13.264167,43.612098,0.691486,746803.416106,0.877586,8.828876,23.381061,3.031555,0.070678,0.061958,32.000000,89.990435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251073,63.676722,94.795050,100.000000,29.949475,55.227848,60.000000,40.075695,32.924051,24.160435,16.185418,149.064757,51.370109,0.583575,149.505740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912246,48.962817,151.360674,139.186455,166.988851,168.677205,74.360343,14.267331,145.920787,0.759603,48.136407,48.322800,137.910562,152.140589,136.419609,146.343629,78.288752,142.310826,-0.000463,-1.413652,97.624534,65.161454,145.536142,13.270174,43.636908,0.692252,746654.338642,0.877478,8.787255,23.347130,3.031484,0.071119,0.061246,32.000000,90.039782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275962,63.655818,94.816712,100.000000,29.959529,55.227848,60.000000,40.058618,32.924051,24.160435,16.172850,148.720687,51.329904,0.587707,149.390910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959038,48.927363,151.314195,139.173611,166.976196,168.673453,74.440638,14.260195,145.936043,0.758555,48.072558,48.512052,137.909022,152.207988,136.412285,146.369905,78.265788,142.332585,-0.000463,-1.414241,97.565829,65.331559,145.614665,13.275203,43.668839,0.691964,746443.533774,0.879349,8.785993,23.343312,3.032536,0.069857,0.061003,32.000000,90.024015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266835,63.618188,94.791757,100.000000,29.931954,55.227848,60.000000,40.051332,32.924051,24.160435,16.146479,148.881276,52.250591,0.588257,149.273797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907987,48.888336,151.279990,139.163838,166.986752,168.697976,74.419108,14.265333,145.971906,0.761437,48.103335,48.502570,137.906593,152.166154,136.419102,146.325986,78.247602,142.373145,-0.000462,-1.414233,97.536548,65.114370,145.534797,13.283238,43.642407,0.690494,746374.299931,0.877379,8.702202,23.376448,3.028765,0.068156,0.060944,32.000000,90.026340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266705,63.635199,94.791247,100.000000,29.926682,55.227848,60.000000,40.011719,32.924051,24.160435,16.114960,148.838216,51.637607,0.577086,149.366480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959112,48.877893,151.327555,139.163559,167.021426,168.727555,74.486145,14.264334,146.008988,0.761630,48.124736,48.449266,137.923518,152.320094,136.414090,146.437605,78.265916,142.436953,-0.000464,-1.413641,97.562356,65.359711,145.516829,13.290203,43.630435,0.691750,746436.096386,0.876672,8.686725,23.415831,3.031179,0.066418,0.058180,32.000000,90.010763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279148,63.636452,94.787447,100.000000,29.876732,55.227848,60.000000,40.035767,32.924051,24.160435,16.117086,148.972290,51.935478,0.584377,149.291618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966064,48.874045,151.374301,139.156578,167.000780,168.729408,74.564808,14.267188,146.111376,0.771546,48.118187,48.501664,137.905823,152.216448,136.420643,146.413730,78.298176,142.352147,-0.000463,-1.412455,97.517403,65.296243,145.620026,13.295931,43.683985,0.691271,746506.050836,0.877001,8.652654,23.425089,3.029028,0.068192,0.060546,32.000000,90.008543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311502,63.643978,94.792899,100.000000,29.872552,55.227848,60.000000,39.999254,32.924051,24.160435,16.107938,149.129616,51.784268,0.580730,149.282885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924034,48.874045,151.348366,139.156578,167.019025,168.715702,74.499725,14.261908,146.016205,0.766812,48.109500,48.484850,137.878428,152.236447,136.395892,146.422792,78.267145,142.475011,-0.000463,-1.410102,97.508398,65.350098,145.735646,13.301253,43.688439,0.690512,746393.337637,0.875940,8.641628,23.353202,3.029542,0.067518,0.059719,32.000000,89.961301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282378,63.605842,94.765671,100.000000,29.862942,55.227848,60.000000,39.986856,32.924051,24.160435,16.104997,148.999449,51.413176,0.582499,149.622499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965562,48.873220,151.361219,139.154065,167.036478,168.714068,74.556626,14.265047,146.096160,0.774453,48.130499,48.458426,137.882011,152.386698,136.381365,146.385024,78.293286,142.533815,-0.000464,-1.410606,97.465482,65.253427,145.753633,13.306756,43.680866,0.690903,746479.919543,0.877455,8.685040,23.441637,3.031573,0.064469,0.057013,32.000000,89.930338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258035,63.627297,94.772779,100.000000,29.870642,55.227848,60.000000,40.003001,32.924051,24.160435,16.105699,149.113253,51.290286,0.587096,149.675685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906074,48.873770,151.411983,139.143734,167.036935,168.706707,74.591614,14.267616,146.023711,0.784544,48.148982,48.414050,137.881040,152.455319,136.409687,146.332832,78.288636,142.453131,-0.000463,-1.409947,97.492934,65.294547,145.747065,13.312154,43.700970,0.690453,746344.729689,0.875964,8.641322,23.442958,3.029311,0.067183,0.058842,32.000000,89.923317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271921,63.642547,94.786359,100.000000,29.815699,55.227848,60.000000,39.973406,32.924051,24.160435,16.105511,149.183228,51.465780,0.588018,149.598148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929199,48.867449,151.387562,139.143734,167.051115,168.669679,74.500904,14.270613,146.073778,0.784480,48.146687,48.412499,137.892176,152.343335,136.398488,146.449099,78.268742,142.433437,-0.000464,-1.410565,97.491565,65.353248,145.677619,13.317432,43.716909,0.691189,746388.522513,0.876677,8.703325,23.409927,3.033939,0.067802,0.059617,32.000000,89.924767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279365,63.634581,94.792236,100.000000,29.830847,55.227848,60.000000,39.999984,32.924051,24.160435,16.106724,149.001807,51.438194,0.586907,149.551256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871266,48.867449,151.439565,139.143734,167.059635,168.654140,74.332861,14.247495,146.047064,0.780646,48.125707,48.503899,137.873749,152.302276,136.387349,146.419951,78.295617,142.421256,-0.000462,-1.411168,97.440170,65.295826,145.695780,13.323463,43.699726,0.690335,746250.291511,0.877084,8.673109,23.420622,3.032045,0.068957,0.060510,32.000000,89.920476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298489,63.655947,94.791598,100.000000,29.788019,55.227848,60.000000,39.979615,32.924051,24.160435,16.100785,148.665722,51.958222,0.586710,149.394175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893786,48.858654,151.398145,139.145688,167.067183,168.634338,74.483433,14.268900,146.017150,0.786247,48.118892,48.415172,137.881766,152.398868,136.391527,146.368668,78.300915,142.461108,-0.000461,-1.411176,97.407751,65.371139,145.794360,13.332718,43.700158,0.691610,746156.039475,0.880121,8.732988,23.388054,3.036610,0.069636,0.061134,32.000000,89.942326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297592,63.659642,94.786313,100.000000,29.780267,55.227848,60.000000,40.006211,32.924051,24.160435,16.091919,148.966866,52.226527,0.581682,149.451138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932604,48.854532,151.421254,139.156020,167.070724,168.670996,74.374153,14.269757,146.093842,0.791769,48.076436,48.548253,137.867876,152.316058,136.362961,146.507404,78.285988,142.460985,-0.000461,-1.410144,97.503147,65.324458,145.724079,13.350172,43.682200,0.690997,746009.537843,0.877777,8.700910,23.401375,3.034409,0.070586,0.061106,32.000000,89.950705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328657,63.670886,94.788598,100.000000,29.796181,55.227848,60.000000,39.987676,32.924051,24.160435,16.086634,148.748306,51.591532,0.578187,149.631822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914254,48.836942,151.432868,139.160487,167.086955,168.683646,74.532475,14.266617,146.140387,0.791656,48.065588,48.569479,137.865021,152.405066,136.391709,146.527081,78.287369,142.485433,-0.000460,-1.408401,97.492900,65.217261,145.749329,13.357877,43.699113,0.691501,746034.437610,0.876301,8.656687,23.394493,3.034771,0.070505,0.061527,32.000000,89.935041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352124,63.672800,94.827450,100.000000,29.738605,55.227848,60.000000,39.955313,32.924051,24.160435,16.085391,149.064949,51.265341,0.585342,149.646810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910052,48.812208,151.361414,139.155461,167.092234,168.685112,74.586107,14.262907,146.088790,0.790586,48.032956,48.505829,137.881643,152.414893,136.378683,146.523371,78.292253,142.470133,-0.000458,-1.407234,97.446090,65.327083,145.704666,13.364352,43.729746,0.691501,746034.437610,0.876301,8.656687,23.394493,3.034771,0.071382,0.063625,32.000000,89.953644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365068,63.684593,94.827405,100.000000,29.745415,55.227848,60.000000,39.958846,32.924051,24.160435,16.065160,149.172213,51.765266,0.585342,149.458494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922422,48.812208,151.415252,139.155461,167.074443,168.664745,74.575469,14.265476,146.109500,0.791107,48.059173,48.465027,137.865667,152.479437,136.374625,146.471179,78.290591,142.510410,-0.000458,-1.407226,97.369324,65.315767,145.806925,13.368043,43.696011,0.690255,746142.588348,0.876400,8.637652,23.414252,3.032684,0.071879,0.062728,32.000000,89.980788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375218,63.679356,94.839078,100.000000,29.684931,55.227848,60.000000,39.954277,32.924051,24.160435,16.036283,149.150938,52.282579,0.583107,149.364592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936247,48.799565,151.419472,139.147364,167.087187,168.653500,74.474603,14.265761,146.104392,0.796019,48.018789,48.521028,137.874273,152.440254,136.377466,146.564525,78.264941,142.461397,-0.000457,-1.408371,97.255617,65.205624,145.726447,13.363163,43.707028,0.690739,746045.411375,0.876178,8.624868,23.434724,3.033011,0.071065,0.062564,32.000000,89.963991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365418,63.688708,94.815520,100.000000,29.726839,55.227848,60.000000,39.940384,32.924051,24.160435,16.018015,148.949205,51.915449,0.577296,149.505701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937508,48.788022,151.470165,139.149039,167.050196,168.672481,74.645060,14.274038,146.137348,0.799282,47.951564,48.571539,137.840802,152.374975,136.365129,146.485446,78.268701,142.563211,-0.000457,-1.407198,97.248081,65.173552,145.861009,13.366781,43.698824,0.690306,746034.115318,0.877005,8.597943,23.437483,3.032256,0.070653,0.061703,32.000000,89.959188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374956,63.694559,94.830499,100.000000,29.675172,55.227848,60.000000,39.925262,32.924051,24.160435,16.011295,149.290121,51.722493,0.581161,149.545394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908764,48.757791,151.420157,139.144571,167.085524,168.660666,74.550275,14.268044,146.142958,0.800727,47.898679,48.493261,137.854287,152.383171,136.377485,146.524108,78.320485,142.589702,-0.000457,-1.407772,97.294075,65.261324,145.924357,13.372368,43.681948,0.690684,746081.707966,0.875047,8.585097,23.481267,3.033194,0.070717,0.062649,32.000000,89.945016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436360,63.709214,94.843015,100.000000,29.709494,55.227848,60.000000,39.917016,32.924051,24.160435,15.992113,149.100551,51.605105,0.583539,149.603459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971328,48.757791,151.529964,139.144571,167.130543,168.662789,74.371702,14.269043,146.224041,0.803190,47.861253,48.602606,137.866070,152.399011,136.364235,146.591276,78.280460,142.588579,-0.000457,-1.408451,97.355869,65.319008,145.790587,13.377345,43.700843,0.691056,745829.316591,0.876585,8.584567,23.441849,3.033939,0.068911,0.062116,32.000000,89.948899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428325,63.701115,94.817041,100.000000,29.639827,55.227848,60.000000,39.926268,32.924051,24.160435,15.952610,148.743404,52.232689,0.584955,149.381665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907015,48.717116,151.578682,139.131168,167.153018,168.677074,74.526292,14.263050,146.118841,0.804128,47.871030,48.582317,137.855784,152.438521,136.379370,146.555132,78.304329,142.554018,-0.000456,-1.408463,97.364703,65.314648,145.845452,13.383269,43.759695,0.690298,745900.295191,0.877477,8.519938,23.481350,3.032338,0.064730,0.057240,32.000000,89.936370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421799,63.694536,94.813049,100.000000,29.721617,55.227848,60.000000,39.883093,32.924051,24.160435,15.900518,149.052585,52.341567,0.577543,149.408573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959671,48.694581,151.624542,139.116090,167.123239,168.639014,74.368926,14.255058,146.202048,0.805543,47.910902,48.558569,137.822717,152.459723,136.365127,146.560993,78.303591,142.560555,-0.000458,-1.408468,97.373979,65.379513,145.894729,13.390345,43.735083,0.690491,745865.028534,0.876886,8.545700,23.441348,3.037222,0.067902,0.060213,32.000000,89.953481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403571,63.696647,94.796601,100.000000,29.669503,55.227848,60.000000,39.913725,32.924051,24.160435,15.857771,148.737852,51.597548,0.577279,149.534615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872086,48.695680,151.589109,139.120279,167.148193,168.598739,74.426833,14.271755,146.209592,0.806321,47.934581,48.529296,137.839523,152.557966,136.379653,146.598877,78.308088,142.753715,-0.000460,-1.409644,97.394344,65.454364,145.918278,13.396163,43.718549,0.690841,745698.710240,0.875967,8.495978,23.456174,3.035449,0.069538,0.061789,32.000000,89.990352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447401,63.714910,94.808272,100.000000,29.679790,55.227848,60.000000,39.872549,32.924051,24.160435,15.840589,148.853666,51.799015,0.585135,149.541775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950423,48.683313,151.618693,139.132006,167.135601,168.575890,74.493646,14.268758,146.250560,0.812360,47.906756,48.485528,137.852138,152.454667,136.364153,146.544053,78.300799,142.646407,-0.000461,-1.409052,97.336884,65.384554,145.937145,13.401796,43.719685,0.691333,745500.168665,0.878280,8.560371,23.530771,3.039558,0.069100,0.059636,32.000000,89.990456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437775,63.728617,94.809585,100.000000,29.657589,55.227848,60.000000,39.915631,32.924051,24.160435,15.824594,148.987292,52.101802,0.583487,149.407393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981292,48.683313,151.533413,139.132006,167.080306,168.557691,74.473688,14.263763,146.251612,0.810035,47.944802,48.508310,137.842925,152.470059,136.361860,146.574425,78.321708,142.597664,-0.000461,-1.408491,97.364024,65.196928,145.922524,13.406621,43.693271,0.690162,745310.568880,0.875813,8.467049,23.488000,3.035384,0.070081,0.062151,32.000000,90.015142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452312,63.735328,94.798253,100.000000,29.651758,55.227848,60.000000,39.864521,32.924051,24.160435,15.794581,148.947376,51.783608,0.579129,149.528124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905607,48.676442,151.586487,139.123909,167.018220,168.547613,74.524160,14.263478,146.323566,0.815292,48.019866,48.469364,137.853717,152.567630,136.385394,146.657584,78.336239,142.722258,-0.000461,-1.407298,97.458508,65.057464,145.971838,13.410384,43.697562,0.689705,745129.792199,0.875352,8.435175,23.444343,3.031803,0.069948,0.061149,32.000000,90.003131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475558,63.771301,94.825416,100.000000,29.656847,55.227848,60.000000,39.838528,32.924051,24.160435,15.769315,149.048320,51.572897,0.581950,149.622853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888170,48.687435,151.564319,139.117207,166.970801,168.524049,74.551875,14.266760,146.251177,0.815247,48.009729,48.451692,137.843916,152.565204,136.347820,146.615558,78.300927,142.614046,-0.000461,-1.408442,97.432945,65.189960,145.934005,13.414618,43.745415,0.690908,745105.802284,0.876165,8.506480,23.487948,3.037464,0.071976,0.063733,32.000000,89.952879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437622,63.749783,94.790760,100.000000,29.621963,55.227848,60.000000,39.874010,32.924051,24.160435,15.750325,149.103750,51.753747,0.585404,149.475213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954839,48.698153,151.651502,139.121396,166.995074,168.518712,74.437170,14.264191,146.234716,0.820085,48.052717,48.498342,137.855012,152.679410,136.367033,146.526611,78.315956,142.627802,-0.000460,-1.409005,97.391607,65.252734,146.013994,13.418447,43.683047,0.690246,745155.246977,0.876084,8.535496,23.472770,3.038081,0.070906,0.062759,32.000000,89.993251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450827,63.768528,94.803091,100.000000,29.642345,55.227848,60.000000,39.877805,32.924051,24.160435,15.743204,148.874340,51.905691,0.583438,149.436543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934762,48.698153,151.558508,139.121396,167.008163,168.525911,74.369587,14.261194,146.228777,0.825726,48.055698,48.473578,137.820813,152.398338,136.345101,146.608200,78.313921,142.719974,-0.000460,-1.409559,97.294484,65.276854,145.897765,13.424028,43.674447,0.690607,745036.225820,0.876131,8.477328,23.464161,3.035772,0.070981,0.061155,32.000000,89.971783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447139,63.775679,94.778918,100.000000,29.627435,55.227848,60.000000,39.833776,32.924051,24.160435,15.736525,148.739173,51.921979,0.581204,149.319470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917607,48.707772,151.646824,139.116928,167.024275,168.581290,74.482787,14.261480,146.290188,0.823195,48.048238,48.436016,137.826928,152.578027,136.354312,146.677100,78.324344,142.666227,-0.000459,-1.409562,97.299030,65.247409,145.941125,13.433348,43.707425,0.690687,745097.787087,0.877357,8.498066,23.509201,3.035130,0.068903,0.060615,32.000000,90.005176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457463,63.781069,94.782293,100.000000,29.635742,55.227848,60.000000,39.835859,32.924051,24.160435,15.724155,148.965575,51.946703,0.580975,149.409674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918948,48.728384,151.668860,139.118045,166.999437,168.561918,74.439598,14.267902,146.349891,0.823195,48.001999,48.551433,137.827635,152.508284,136.336903,146.628435,78.317251,142.707909,-0.000459,-1.407802,97.256546,65.367036,146.003836,13.433440,43.697309,0.690951,745274.600088,0.876264,8.523934,23.474370,3.037884,0.068776,0.061360,32.000000,89.983583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447028,63.810263,94.783396,100.000000,29.583452,55.227848,60.000000,39.837508,32.924051,24.160435,15.729170,148.879196,51.589991,0.582333,149.540437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956397,48.716292,151.567481,139.109947,166.993609,168.510880,74.507993,14.265618,146.417559,0.825173,47.962080,48.471667,137.830430,152.544817,136.329680,146.631367,78.308900,142.637881,-0.000457,-1.407199,97.260014,65.188002,145.989316,13.432181,43.731279,0.691227,745329.313656,0.877103,8.544636,23.500244,3.038302,0.069436,0.060586,32.000000,89.945747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433451,63.803267,94.754637,100.000000,29.598681,55.227848,60.000000,39.831228,32.924051,24.160435,15.715357,149.015986,51.424475,0.585477,149.542522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941305,48.690458,151.689056,139.108830,166.992795,168.500847,74.565068,14.265476,146.291406,0.824981,47.950945,48.555505,137.835714,152.646119,136.346926,146.593739,78.327260,142.708748,-0.000457,-1.406603,97.335048,65.387480,146.017726,13.431388,43.740276,0.689489,745062.701561,0.875272,8.493858,23.475921,3.033995,0.070274,0.061190,32.000000,89.944405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435830,63.823639,94.749673,100.000000,29.596819,55.227848,60.000000,39.802624,32.924051,24.160435,15.688488,149.130136,51.380087,0.586341,149.616795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917517,48.690458,151.613250,139.108830,166.975974,168.490750,74.547469,14.263192,146.318378,0.825652,47.963485,48.534866,137.838550,152.591482,136.361716,146.692502,78.324232,142.727196,-0.000458,-1.407195,97.357686,65.163686,145.922932,13.430806,43.751094,0.689968,744920.919245,0.874780,8.483612,23.490625,3.037347,0.066827,0.059681,32.000000,89.973850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416076,63.850128,94.734201,100.000000,29.596690,55.227848,60.000000,39.802679,32.924051,24.160435,15.646439,149.094938,51.715083,0.587375,149.532098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897546,48.683588,151.708906,139.119720,166.948820,168.490523,74.475009,14.266760,146.449100,0.825380,47.989813,48.571246,137.816680,152.652948,136.333636,146.608713,78.274608,142.779899,-0.000457,-1.404826,97.312598,65.086230,146.119516,13.431841,43.771739,0.689797,744911.160224,0.875398,8.508187,23.502259,3.037276,0.068710,0.059122,32.000000,89.950422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389597,63.827621,94.723803,100.000000,29.565637,55.227848,60.000000,39.808921,32.924051,24.160435,15.621885,148.950018,52.054553,0.583570,149.499289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948593,48.687435,151.617584,139.125584,166.890551,168.480207,74.571395,14.265190,146.321520,0.826472,48.029923,48.475138,137.834903,152.569016,136.380420,146.747794,78.308617,142.695076,-0.000459,-1.402501,97.276930,65.143631,146.009446,13.430775,43.749616,0.690142,745076.650428,0.876622,8.521957,23.576462,3.040408,0.070922,0.063191,32.000000,89.951954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395556,63.861213,94.717263,100.000000,29.585831,55.227848,60.000000,39.813891,32.924051,24.160435,15.603607,149.142789,51.751546,0.580328,149.593349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917667,48.691832,151.708087,139.145967,166.850357,168.472720,74.416821,14.262621,146.418321,0.832243,48.015894,48.502132,137.835997,152.606569,136.372266,146.647112,78.291711,142.734297,-0.000457,-1.400741,97.305254,65.168996,146.035756,13.429100,43.745379,0.689327,744874.402709,0.874449,8.473061,23.502891,3.035473,0.069040,0.060030,32.000000,89.945406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383878,63.839831,94.693814,100.000000,29.559841,55.227848,60.000000,39.777932,32.924051,24.160435,15.589356,148.833643,51.932837,0.582742,149.451531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897390,48.691832,151.620195,139.145967,166.795534,168.473669,74.405434,14.263620,146.361300,0.834092,48.032510,48.471456,137.845494,152.538742,136.353255,146.743943,78.277030,142.711953,-0.000456,-1.400185,97.384911,65.152190,145.936249,13.428378,43.741700,0.690203,744938.015970,0.876841,8.509407,23.538092,3.039166,0.066536,0.058240,32.000000,89.956055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364668,63.822143,94.649564,100.000000,29.571865,55.227848,60.000000,39.787002,32.924051,24.160435,15.576063,148.810868,51.379500,0.581389,149.592050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936878,48.694306,151.744315,139.138149,166.684240,168.493270,74.445729,14.274751,146.429307,0.839252,48.022309,48.498344,137.827310,152.595865,136.358165,146.674236,78.255211,142.744142,-0.000456,-1.401350,97.412050,65.232420,145.988986,13.428317,43.762093,0.690200,745010.736882,0.877377,8.530362,23.542351,3.038640,0.071175,0.061894,32.000000,89.975471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353360,63.832482,94.627342,100.000000,29.551407,55.227848,60.000000,39.787943,32.924051,24.160435,15.555376,148.891457,52.416988,0.587598,149.425646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920845,48.687985,151.561318,139.146247,166.699606,168.480791,74.518951,14.264619,146.355598,0.841429,48.002240,48.556923,137.838204,152.687178,136.363683,146.683662,78.257913,142.891211,-0.000455,-1.400211,97.386698,65.176712,146.062554,13.427903,43.787083,0.689970,745036.208184,0.874632,8.503237,23.555423,3.039165,0.068666,0.061138,32.000000,89.987462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362201,63.815477,94.595312,100.000000,29.565881,55.227848,60.000000,39.760595,32.924051,24.160435,15.538167,149.037903,52.092044,0.581326,149.426551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942265,48.680839,151.737245,139.148480,166.750583,168.445649,74.548504,14.262764,146.411763,0.841238,47.976027,48.567088,137.817975,152.509018,136.339174,146.711469,78.244791,142.699670,-0.000455,-1.400297,97.380726,65.206057,146.049604,13.426379,43.754231,0.688917,745074.034178,0.875610,8.502276,23.645049,3.036033,0.068773,0.059623,32.000000,89.958702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353665,63.800185,94.557830,100.000000,29.498169,55.227848,60.000000,39.763066,32.924051,24.160435,15.514133,149.097007,51.743109,0.579084,149.610736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916298,48.682488,151.636433,139.154065,166.748915,168.470215,74.583632,14.261908,146.326736,0.842679,48.003557,48.454312,137.854464,152.561330,136.366869,146.733755,78.268231,142.696855,-0.000454,-1.398536,97.494266,65.456442,146.105038,13.425812,43.735913,0.689688,744917.619527,0.874645,8.473001,23.568859,3.038253,0.070521,0.061550,32.000000,89.954264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419132,63.816005,94.556642,100.000000,29.535250,55.227848,60.000000,39.743425,32.924051,24.160435,15.488580,149.167264,52.406864,0.583204,149.341421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909799,48.682488,151.740044,139.154065,166.783411,168.486917,74.565367,14.272325,146.402855,0.846370,47.983109,48.567877,137.847296,152.606324,136.351207,146.758678,78.240984,142.735839,-0.000453,-1.396739,97.499734,65.241756,146.067650,13.423573,43.737950,0.690046,744982.635527,0.874871,8.501477,23.544107,3.037814,0.066680,0.059461,32.000000,89.928188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418041,63.811561,94.543205,100.000000,29.512966,55.227848,60.000000,39.751393,32.924051,24.160435,15.471754,149.130733,51.900335,0.575875,149.526747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
