OSU 80 Ton Compressor Load Stand
49.923853,48.681664,151.637734,139.159091,166.805301,168.505174,74.596966,14.267759,146.299900,0.846057,47.992798,48.587027,137.848613,152.712987,136.354453,146.772691,78.252855,142.615372,-0.000453,-1.396150,97.432542,65.412306,146.100936,13.421824,43.765176,0.690606,745151.424295,0.875299,8.508193,23.589539,3.040286,0.068818,0.060317,32.000000,89.887601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433976,63.828876,94.539532,100.000000,29.515824,55.227848,60.000000,39.748448,32.924051,24.160435,15.452531,149.193931,51.419045,0.581994,149.661523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920224,48.679465,151.730307,139.150993,166.844574,168.500077,74.655998,14.265047,146.197982,0.849436,48.025496,48.514142,137.880988,152.707503,136.357212,146.718315,78.248856,142.768719,-0.000453,-1.395578,97.370290,65.123396,145.937024,13.419884,43.747470,0.689625,745174.446751,0.874747,8.492846,23.521461,3.037380,0.070412,0.061523,32.000000,89.873518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451458,63.811803,94.519070,100.000000,29.498157,55.227848,60.000000,39.733210,32.924051,24.160435,15.434062,149.311996,52.209139,0.586973,149.552908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901307,48.681114,151.586768,139.154903,166.804435,168.490388,74.586934,14.264619,146.355271,0.848920,48.027634,48.565207,137.839015,152.633357,136.354088,146.730925,78.257916,142.752130,-0.000454,-1.395587,97.337532,65.143714,146.031228,13.416784,43.727997,0.690306,745167.809500,0.874094,8.494397,23.597002,3.039456,0.067888,0.059626,32.000000,89.871917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428191,63.792113,94.506588,100.000000,29.494293,55.227848,60.000000,39.733259,32.924051,24.160435,15.406990,149.173868,51.933351,0.578427,149.430878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888471,48.681114,151.656864,139.154903,166.770412,168.513464,74.512591,14.265618,146.370489,0.857377,48.051175,48.535668,137.825772,152.534868,136.338506,146.633159,78.248725,142.805692,-0.000454,-1.396752,97.327789,65.281768,146.080195,13.414773,43.726825,0.690257,745090.275288,0.876665,8.517220,23.579472,3.037796,0.069110,0.061303,32.000000,89.877038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440043,63.781068,94.477802,100.000000,29.511444,55.227848,60.000000,39.730528,32.924051,24.160435,15.390082,149.025183,51.269890,0.581741,149.502043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913949,48.684962,151.625813,139.164955,166.784123,168.560177,74.366729,14.266903,146.363111,0.864730,48.027166,48.517622,137.827455,152.631400,136.350214,146.790740,78.236097,142.769268,-0.000452,-1.395601,97.334291,65.370774,146.022579,13.414265,43.681749,0.690860,745265.513051,0.876470,8.528864,23.614373,3.039918,0.070445,0.060119,32.000000,89.865792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440612,63.785822,94.442818,100.000000,29.481265,55.227848,60.000000,39.732142,32.924051,24.160435,15.375456,148.733457,51.704811,0.589217,149.357275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944934,48.690733,151.675515,139.162163,166.797821,168.576324,74.317848,14.260909,146.322795,0.868683,47.994225,48.530796,137.840149,152.600942,136.350213,146.744491,78.226302,142.746624,-0.000453,-1.393858,97.449079,65.138697,146.019523,13.422936,43.721254,0.691272,745492.135847,0.877943,8.506377,23.610016,3.037744,0.070990,0.061783,32.000000,89.848422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432317,63.791673,94.462243,100.000000,29.504359,55.227848,60.000000,39.711392,32.924051,24.160435,15.363162,148.635697,51.904371,0.584007,149.280210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927650,48.680839,151.635712,139.150714,166.818038,168.550794,74.439871,14.266474,146.332120,0.864803,47.910963,48.448483,137.844483,152.586121,136.321403,146.833338,78.213263,142.654571,-0.000451,-1.393281,97.516733,65.308598,146.026067,13.422992,43.688871,0.690470,745574.739125,0.878013,8.480137,23.609250,3.036855,0.069127,0.060426,32.000000,89.830689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433256,63.778825,94.418385,100.000000,29.478783,55.227848,60.000000,39.686180,32.924051,24.160435,15.345597,148.879741,51.257857,0.581613,149.396653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913958,48.655006,151.669708,139.137032,166.797228,168.535925,74.513977,14.254487,146.371779,0.868140,47.872781,48.447866,137.828284,152.521291,136.331000,146.714600,78.198384,142.691230,-0.000450,-1.392715,97.504658,65.194840,146.069391,13.421590,43.700717,0.690947,745498.238349,0.876754,8.488098,23.579347,3.037109,0.069770,0.061469,32.000000,89.812762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422844,63.775018,94.411845,100.000000,29.489283,55.227848,60.000000,39.688522,32.924051,24.160435,15.317350,149.027955,52.099087,0.588918,149.282609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973864,48.655006,151.672579,139.137032,166.771159,168.519369,74.412180,14.261908,146.243546,0.868719,47.841234,48.529521,137.833043,152.653968,136.346947,146.772218,78.218299,142.684122,-0.000450,-1.393213,97.471671,65.092159,146.031127,13.419976,43.682669,0.690987,745438.501543,0.876008,8.476412,23.611329,3.038623,0.069326,0.059568,32.000000,89.806464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462810,63.787714,94.435833,100.000000,29.465307,55.227848,60.000000,39.689123,32.924051,24.160435,15.271768,148.824360,51.997694,0.579600,149.369863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922580,48.630821,151.647880,139.138987,166.773428,168.515839,74.479274,14.259339,146.393628,0.865659,47.855026,48.520454,137.848067,152.611441,136.365471,146.783177,78.232508,142.702775,-0.000450,-1.393795,97.415545,65.297215,145.980426,13.417249,43.724662,0.690339,745237.826948,0.875951,8.414536,23.588098,3.035038,0.069694,0.060454,32.000000,89.773856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459100,63.799440,94.442522,100.000000,29.549756,55.227848,60.000000,39.647162,32.924051,24.160435,15.226140,148.958548,52.077297,0.579946,149.473640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947812,48.614881,151.617672,139.117207,166.788919,168.543695,74.573121,14.264048,146.334434,0.860403,47.871245,48.405772,137.824194,152.655619,136.337695,146.735570,78.212917,142.818977,-0.000449,-1.392764,97.339721,65.216653,146.034410,13.414396,43.747632,0.690256,745178.844871,0.876084,8.443320,23.582591,3.037661,0.069666,0.060749,32.000000,89.719646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449539,63.782279,94.405944,100.000000,29.449090,55.227848,60.000000,39.667425,32.924051,24.160435,15.202604,149.146242,51.735626,0.579546,149.497479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936538,48.615981,151.643766,139.117486,166.742636,168.596676,74.544249,14.262479,146.344795,0.857235,47.970548,48.555919,137.846954,152.577232,136.374763,146.756328,78.243580,142.721259,-0.000448,-1.390422,97.319185,65.236646,145.975897,13.409041,43.742836,0.689481,745305.398047,0.874595,8.401314,23.656374,3.035522,0.070189,0.060455,32.000000,89.768563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479464,63.809517,94.425560,100.000000,29.456147,55.227848,60.000000,39.668254,32.924051,24.160435,15.153485,149.088499,51.735405,0.583025,149.472735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922740,48.629997,151.677974,139.105480,166.692738,168.610309,74.523487,14.260909,146.385228,0.853943,47.984626,48.484988,137.840595,152.575662,136.329843,146.641488,78.196028,142.778129,-0.000449,-1.391023,97.295704,65.078255,146.038449,13.405639,43.677115,0.689987,745405.347037,0.875991,8.411995,23.581073,3.036648,0.069846,0.060054,32.000000,89.768265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474269,63.794247,94.419616,100.000000,29.439217,55.227848,60.000000,39.642785,32.924051,24.160435,15.129548,149.046974,51.380748,0.581356,149.478006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911465,48.629997,151.618370,139.105480,166.721958,168.637329,74.461084,14.263763,146.369614,0.858231,47.979102,48.533163,137.810202,152.521923,136.326759,146.668463,78.209976,142.734296,-0.000448,-1.391593,97.262901,65.166544,146.003450,13.402035,43.713915,0.691522,745712.887407,0.876050,8.442330,23.654218,3.038254,0.067108,0.058703,32.000000,89.781220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480904,63.796756,94.403057,100.000000,29.436261,55.227848,60.000000,39.644279,32.924051,24.160435,15.119199,148.922168,52.045749,0.587841,149.507825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873977,48.637967,151.713211,139.121116,166.775143,168.648192,74.444701,14.262336,146.317195,0.854829,47.985405,48.534335,137.828182,152.558660,136.348630,146.783566,78.211576,142.672633,-0.000447,-1.391602,97.237671,65.151885,145.957970,13.400569,43.723363,0.690971,745798.491477,0.877145,8.453981,23.619827,3.037746,0.067040,0.058349,32.000000,89.813210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492821,63.821308,94.390913,100.000000,29.408224,55.227848,60.000000,39.643753,32.924051,24.160435,15.103655,148.889402,51.912294,0.580356,149.416244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893051,48.637692,151.577323,139.115253,166.852823,168.673773,74.585349,14.268330,146.287232,0.859174,48.011329,48.500369,137.827737,152.543451,136.343172,146.740829,78.224829,142.702134,-0.000447,-1.390435,97.129420,65.258016,146.014870,13.394540,43.709192,0.691817,745896.590894,0.878147,8.500701,23.589461,3.041931,0.070369,0.061163,32.000000,89.816153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475338,63.804521,94.383756,100.000000,29.430671,55.227848,60.000000,39.659373,32.924051,24.160435,15.080831,149.170697,51.410975,0.582686,149.485874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848698,48.646761,151.651964,139.109668,166.848742,168.670733,74.522736,14.254202,146.339296,0.861228,48.055050,48.416717,137.815587,152.556234,136.325602,146.654991,78.213456,142.660092,-0.000447,-1.388692,97.041575,65.158290,146.008410,13.393622,43.689556,0.691304,745947.834259,0.876251,8.480707,23.589971,3.038045,0.070223,0.062406,32.000000,89.823581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492515,63.792992,94.372993,100.000000,29.417522,55.227848,60.000000,39.642845,32.924051,24.160435,15.057711,149.045472,51.519412,0.587741,149.564592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835865,48.646761,151.561942,139.109668,166.830162,168.666129,74.460693,14.262907,146.227385,0.861083,48.069614,48.442803,137.800947,152.562982,136.338688,146.744859,78.188563,142.816040,-0.000447,-1.386928,96.951362,65.217962,145.961804,13.394546,43.722480,0.692587,746036.416888,0.877862,8.535641,23.581730,3.042245,0.070526,0.062698,32.000000,89.805908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448948,63.771233,94.372757,100.000000,29.396943,55.227848,60.000000,39.662261,32.924051,24.160435,15.044349,148.921387,51.525135,0.587329,149.521633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853371,48.668197,151.548540,139.115532,166.773764,168.681119,74.495131,14.262907,146.310738,0.857701,48.059170,48.457748,137.845555,152.559720,136.329030,146.587422,78.198144,142.690834,-0.000448,-1.384936,96.941090,65.134977,145.912857,13.393739,43.716043,0.691861,746112.965854,0.878821,8.548917,23.679358,3.041222,0.066946,0.059436,32.000000,89.797117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443950,63.765776,94.368449,100.000000,29.381126,55.227848,60.000000,39.665055,32.924051,24.160435,15.044120,148.990262,51.589478,0.587090,149.597243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818864,48.664075,151.535005,139.121954,166.768770,168.671886,74.606120,14.261052,146.208368,0.857682,48.034581,48.432826,137.822956,152.582329,136.327974,146.580677,78.203031,142.599197,-0.000448,-1.386422,96.989039,65.260866,145.918833,13.393392,43.726627,0.691755,746174.000501,0.878202,8.552244,23.611383,3.039886,0.065322,0.056722,32.000000,89.766256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445302,63.753762,94.362758,100.000000,29.335629,55.227848,60.000000,39.650634,32.924051,24.160435,15.024308,149.212240,51.595861,0.586181,149.533238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872120,48.662701,151.619545,139.135915,166.729173,168.716092,74.540537,14.262479,146.355255,0.860784,47.991727,48.391695,137.832107,152.461925,136.326735,146.664082,78.206620,142.781494,-0.000449,-1.386420,96.964538,65.231419,145.901823,13.386122,43.716945,0.691993,746143.829211,0.877513,8.583823,23.563736,3.041719,0.069377,0.061876,32.000000,89.769798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446872,63.725246,94.390485,100.000000,29.379011,55.227848,60.000000,39.631073,32.924051,24.160435,14.993306,149.081073,51.761157,0.586453,149.487684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845524,48.644288,151.698115,139.124188,166.657486,168.713517,74.563506,14.265190,146.327730,0.859676,47.983372,48.425432,137.843285,152.667851,136.317504,146.678202,78.210013,142.661612,-0.000449,-1.386470,96.972240,65.180060,145.947119,13.388131,43.675276,0.691855,746218.999590,0.879026,8.528832,23.646583,3.040225,0.069428,0.059995,32.000000,89.780851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446065,63.725268,94.394219,100.000000,29.304073,55.227848,60.000000,39.628764,32.924051,24.160435,14.971601,149.127012,51.567027,0.590636,149.496024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818328,48.644288,151.559116,139.124188,166.651034,168.737755,74.427604,14.258483,146.273953,0.854123,48.013666,48.443577,137.830730,152.546326,136.338076,146.573545,78.229153,142.746483,-0.000448,-1.385325,96.934079,65.237878,145.954933,13.390304,43.709011,0.693219,746234.455018,0.877660,8.536450,23.585881,3.043365,0.069361,0.060371,32.000000,89.764462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478150,63.731274,94.397278,100.000000,29.357673,55.227848,60.000000,39.638553,32.924051,24.160435,14.931975,148.855207,51.752867,0.587129,149.504049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845516,48.637967,151.639265,139.120558,166.667066,168.727081,74.424026,14.261052,146.243507,0.856992,48.027455,48.505273,137.838991,152.533074,136.313972,146.717416,78.187894,142.631845,-0.000448,-1.387063,96.857521,65.093100,145.856343,13.391449,43.673401,0.692611,746311.379149,0.879923,8.564590,23.606335,3.042236,0.070735,0.062034,32.000000,89.738746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448901,63.669597,94.376538,100.000000,29.329183,55.227848,60.000000,39.649862,32.924051,24.160435,14.903377,148.848052,52.040027,0.584960,149.405859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857467,48.640715,151.502957,139.112460,166.729126,168.709283,74.558111,14.264905,146.256513,0.856783,48.047007,48.434568,137.823541,152.438093,136.326632,146.560572,78.197839,142.690220,-0.000446,-1.388802,96.841603,65.262105,145.888097,13.389370,43.745937,0.693050,746350.596249,0.879360,8.530138,23.594110,3.042185,0.064156,0.057723,32.000000,89.763970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455885,63.698796,94.358468,100.000000,29.323984,55.227848,60.000000,39.629902,32.924051,24.160435,14.880553,149.116223,52.171721,0.581627,149.431075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803182,48.640715,151.608754,139.112460,166.758242,168.716001,74.569844,14.260909,146.260689,0.860066,47.984690,48.417577,137.806613,152.476338,136.290781,146.632036,78.158699,142.584689,-0.000446,-1.389965,96.907895,65.227725,145.826669,13.390351,43.715430,0.691100,746235.033642,0.877459,8.520524,23.611402,3.038722,0.069404,0.060594,32.000000,89.786574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446347,63.672458,94.326092,100.000000,29.284372,55.227848,60.000000,39.618244,32.924051,24.160435,14.860696,149.139689,51.917283,0.579487,149.573522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798014,48.647311,151.546808,139.115253,166.772375,168.723132,74.488391,14.261052,146.188592,0.861956,48.034870,48.409760,137.803413,152.453485,136.313403,146.499025,78.164688,142.702528,-0.000447,-1.391115,96.930922,65.145700,145.882775,13.390940,43.707334,0.692842,746445.554483,0.878419,8.576693,23.601294,3.044158,0.071115,0.061762,32.000000,89.823301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444556,63.644313,94.318659,100.000000,29.284747,55.227848,60.000000,39.645664,32.924051,24.160435,14.844829,148.976782,51.553528,0.583388,149.589257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841206,48.648685,151.494138,139.117766,166.833410,168.724821,74.574297,14.262479,146.117126,0.862088,48.040102,48.469015,137.812484,152.544450,136.295507,146.469812,78.176754,142.721095,-0.000448,-1.392289,96.905871,65.145657,145.934455,13.386848,43.693505,0.692836,746480.181750,0.879535,8.588639,23.650295,3.043230,0.069652,0.060032,32.000000,89.827098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427792,63.647063,94.332119,100.000000,29.299526,55.227848,60.000000,39.645568,32.924051,24.160435,14.824328,149.148594,51.872529,0.587390,149.511287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764081,48.662426,151.589442,139.122233,166.828015,168.704647,74.489555,14.262621,146.268776,0.862362,48.043933,48.397035,137.828237,152.320991,136.313991,146.619080,78.153354,142.603215,-0.000447,-1.392261,96.921490,65.094016,145.962335,13.375933,43.680018,0.692205,746407.379635,0.877687,8.545315,23.646892,3.039536,0.067090,0.058447,32.000000,89.830363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421549,63.641606,94.349083,100.000000,29.217522,55.227848,60.000000,39.610153,32.924051,24.160435,14.809242,148.979109,51.878619,0.583061,149.445276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783384,48.681389,151.491152,139.120279,166.778187,168.711478,74.521004,14.261337,146.189205,0.860051,48.017696,48.442533,137.834961,152.408430,136.315716,146.482035,78.178008,142.605849,-0.000447,-1.393320,96.885494,65.304114,145.882245,13.369386,43.719198,0.692522,746440.431111,0.877955,8.574724,23.632257,3.040352,0.065071,0.057836,32.000000,89.815766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415525,63.665636,94.345049,100.000000,29.237615,55.227848,60.000000,39.655259,32.924051,24.160435,14.788856,149.042007,51.756389,0.583121,149.456921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827208,48.681389,151.527613,139.120279,166.764430,168.669724,74.616108,14.260053,146.082667,0.860306,48.008094,48.410710,137.803554,152.338483,136.277693,146.597280,78.154304,142.602442,-0.000448,-1.395073,96.877219,65.221315,145.888955,13.371784,43.676448,0.692656,746474.384897,0.879461,8.637866,23.591862,3.043006,0.070304,0.062735,32.000000,89.795212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404894,63.611855,94.312902,100.000000,29.186105,55.227848,60.000000,39.642032,32.924051,24.160435,14.788942,149.232216,51.474218,0.585094,149.581153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829343,48.670946,151.626917,139.125025,166.712842,168.626714,74.518054,14.263335,146.228630,0.858095,48.023774,48.408795,137.823316,152.461313,136.304819,146.502612,78.146929,142.589890,-0.000450,-1.396852,96.918836,65.278668,145.837090,13.376021,43.715881,0.692669,746319.167596,0.877264,8.592502,23.613977,3.041062,0.070376,0.062140,32.000000,89.833754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431589,63.642529,94.308082,100.000000,29.187776,55.227848,60.000000,39.613784,32.924051,24.160435,14.759864,149.036107,51.592413,0.587738,149.524033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813968,48.661327,151.601737,139.121675,166.614787,168.605740,74.454255,14.270613,146.182954,0.860184,47.955886,48.504114,137.827811,152.408899,136.300842,146.458063,78.122514,142.640590,-0.000450,-1.398014,96.891872,65.115076,145.901147,13.378482,43.701529,0.692217,746126.579913,0.878126,8.579850,23.615493,3.042924,0.070142,0.060498,32.000000,89.752081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424407,63.624419,94.282902,100.000000,29.149839,55.227848,60.000000,39.608622,32.924051,24.160435,14.730582,148.908510,51.349126,0.586538,149.601570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850355,48.641539,151.503910,139.119720,166.530398,168.601023,74.483489,14.262907,146.195841,0.856674,47.990102,48.419900,137.840144,152.526612,136.337872,146.453290,78.172993,142.613295,-0.000450,-1.398002,96.840215,65.040231,145.937004,13.380048,43.656002,0.692466,746108.589529,0.879047,8.586142,23.663570,3.043358,0.066909,0.058972,32.000000,89.743099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446826,63.659980,94.320359,100.000000,29.187348,55.227848,60.000000,39.614070,32.924051,24.160435,14.710086,148.966978,51.586323,0.589335,149.440949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797222,48.655830,151.485336,139.119441,166.459742,168.584425,74.553744,14.264619,146.145744,0.859544,48.063757,48.338931,137.824957,152.432099,136.325353,146.487762,78.151238,142.610273,-0.000450,-1.398600,96.807437,65.139467,145.891238,13.383235,43.688673,0.692184,745842.765546,0.877916,8.528705,23.600353,3.039174,0.066524,0.058511,32.000000,89.719195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407644,63.647657,94.296579,100.000000,29.129979,55.227848,60.000000,39.589289,32.924051,24.160435,14.668228,149.107488,52.316402,0.585775,149.421043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787966,48.655830,151.390491,139.119441,166.442811,168.531312,74.454785,14.266903,146.056175,0.856257,48.080036,48.435428,137.833217,152.371102,136.317054,146.431373,78.144856,142.607333,-0.000450,-1.398032,96.834825,65.176545,145.807862,13.384070,43.691864,0.692338,745927.073687,0.878078,8.597979,23.620699,3.042044,0.064902,0.056820,32.000000,89.741283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437701,63.652453,94.316535,100.000000,29.116728,55.227848,60.000000,39.615263,32.924051,24.160435,14.660713,148.909571,51.822052,0.578162,149.469706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785038,48.668197,151.505643,139.114694,166.440775,168.454383,74.606630,14.264762,146.207829,0.855448,48.035739,48.492740,137.831679,152.486226,136.274648,146.437381,78.111703,142.662980,-0.000451,-1.398042,96.802552,65.015623,145.908349,13.375283,43.674213,0.691807,745722.386902,0.879150,8.607562,23.625707,3.040704,0.066612,0.058686,32.000000,89.709376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424429,63.629458,94.284390,100.000000,29.097604,55.227848,60.000000,39.610917,32.924051,24.160435,14.645185,149.213260,51.283683,0.583272,149.638706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806035,48.675618,151.422611,139.125025,166.384796,168.445354,74.488163,14.260909,146.202996,0.849384,48.009460,48.392561,137.801041,152.398542,136.307943,146.439558,78.144125,142.619786,-0.000451,-1.398625,96.802513,65.171368,145.728611,13.378942,43.675024,0.692394,745598.525361,0.877261,8.623108,23.684762,3.043202,0.069994,0.061510,32.000000,89.718663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430802,63.653025,94.306135,100.000000,29.087440,55.227848,60.000000,39.615732,32.924051,24.160435,14.632891,148.976325,51.552647,0.586619,149.494607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781594,48.674518,151.476904,139.125025,166.340890,168.456205,74.572881,14.266760,146.161777,0.852593,48.052043,48.318980,137.835324,152.423475,136.293721,146.503266,78.129179,142.622861,-0.000453,-1.400364,96.777564,65.089987,145.774272,13.382324,43.680217,0.691629,745368.712876,0.878002,8.608644,23.632251,3.040246,0.071353,0.061799,32.000000,89.716485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423797,63.638437,94.312440,100.000000,29.042347,55.227848,60.000000,39.601063,32.924051,24.160435,14.613820,149.145762,51.567688,0.585943,149.617660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760698,48.670671,151.392024,139.122792,166.346455,168.459723,74.581993,14.263763,146.116776,0.852809,48.071175,48.417020,137.813009,152.439724,136.301430,146.457243,78.124746,142.572525,-0.000454,-1.401519,96.762448,65.106919,145.671096,13.383308,43.685554,0.692174,745488.435963,0.877537,8.632847,23.648632,3.042829,0.067316,0.059249,32.000000,89.707649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434164,63.645543,94.304458,100.000000,29.040897,55.227848,60.000000,39.612129,32.924051,24.160435,14.593598,149.163986,51.362479,0.586303,149.655701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800589,48.670671,151.486024,139.122792,166.315462,168.451650,74.555169,14.262479,146.143276,0.849064,48.096722,48.400466,137.804868,152.354772,136.304453,146.474049,78.123255,142.661186,-0.000455,-1.400803,96.794198,64.987692,145.694938,13.378940,43.675006,0.692056,745529.772514,0.877848,8.650641,23.629570,3.042402,0.065461,0.057910,32.000000,89.700500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435342,63.650912,94.317920,100.000000,28.997241,55.227848,60.000000,39.620469,32.924051,24.160435,14.570390,149.110339,51.535259,0.588618,149.504285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819308,48.673969,151.438344,139.118324,166.293095,168.413613,74.370334,14.269757,146.085506,0.849282,48.083806,48.399298,137.805111,152.410652,136.289276,146.426404,78.136190,142.598760,-0.000456,-1.399625,96.722385,65.114383,145.808759,13.359252,43.688637,0.691990,745458.993081,0.877340,8.609335,23.672439,3.041852,0.067421,0.057224,32.000000,89.683256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421088,63.656193,94.335056,100.000000,28.999379,55.227848,60.000000,39.595278,32.924051,24.160435,14.550826,148.740668,51.318606,0.586446,149.521673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827411,48.673144,151.544970,139.127538,166.301150,168.393413,74.512776,14.263763,146.046498,0.856422,48.037483,48.366177,137.815925,152.383782,136.305895,146.491958,78.136408,142.582972,-0.000456,-1.400087,96.727397,64.999105,145.838986,13.353909,43.658652,0.691152,745235.885015,0.878963,8.593257,23.630372,3.039752,0.069541,0.060362,32.000000,89.710236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400396,63.672125,94.349388,100.000000,28.976956,55.227848,60.000000,39.582248,32.924051,24.160435,14.534821,149.025552,51.230785,0.588392,149.586228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779749,48.658304,151.418822,139.130052,166.291500,168.383990,74.500314,14.264619,146.126785,0.857610,48.001490,48.366708,137.787838,152.390836,136.295870,146.450928,78.129811,142.663000,-0.000455,-1.399475,96.666169,65.201215,145.879001,13.357333,43.673636,0.691860,745134.900972,0.877017,8.584047,23.622785,3.041398,0.069272,0.060538,32.000000,89.677771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395833,63.661254,94.342509,100.000000,28.954553,55.227848,60.000000,39.573847,32.924051,24.160435,14.514695,149.000629,51.943182,0.589600,149.438117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761734,48.658304,151.498696,139.130052,166.285915,168.394799,74.445625,14.260766,146.083707,0.858722,48.019844,48.418571,137.818921,152.407207,136.288850,146.486190,78.136128,142.572630,-0.000454,-1.401188,96.652715,65.267932,145.677399,13.361224,43.625657,0.691735,745134.040329,0.878012,8.618544,23.666731,3.041776,0.068761,0.061057,32.000000,89.708743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375008,63.653640,94.336205,100.000000,28.937251,55.227848,60.000000,39.597105,32.924051,24.160435,14.479848,148.891249,51.851473,0.581608,149.278833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814782,48.655830,151.489161,139.130331,166.203471,168.348600,74.506090,14.262051,146.123890,0.859230,48.035546,48.329703,137.804625,152.405882,136.282621,146.402563,78.111105,142.623049,-0.000455,-1.400057,96.658758,65.093935,145.824221,13.366400,43.656669,0.693143,745178.078535,0.879067,8.637201,23.618237,3.044482,0.068312,0.060908,32.000000,89.733929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351300,63.648557,94.366099,100.000000,28.885743,55.227848,60.000000,39.582446,32.924051,24.160435,14.449531,149.012179,51.883754,0.583181,149.284734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806922,48.666548,151.344968,139.111064,166.190570,168.322021,74.431559,14.261337,146.177601,0.861048,48.014144,48.310959,137.831049,152.359012,136.302159,146.448461,78.135113,142.474929,-0.000458,-1.401819,96.635724,65.236648,145.809150,13.362352,43.637863,0.691664,744981.857870,0.877690,8.577144,23.644959,3.040943,0.068917,0.060740,32.000000,89.765731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379788,63.668493,94.396927,100.000000,28.919846,55.227848,60.000000,39.570806,32.924051,24.160435,14.439346,148.863118,51.515890,0.583720,149.541342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806264,48.664075,151.494347,139.113019,166.144059,168.300366,74.471089,14.265761,146.133157,0.857870,47.968861,48.466449,137.781722,152.330002,136.269695,146.438054,78.161411,142.616476,-0.000458,-1.401643,96.609318,65.197946,145.701973,13.366278,43.640081,0.691359,744827.433553,0.877987,8.598657,23.573631,3.038633,0.068749,0.060038,32.000000,89.713419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359377,63.646246,94.389263,100.000000,28.852918,55.227848,60.000000,39.571729,32.924051,24.160435,14.419370,148.942179,51.207747,0.585634,149.432491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823932,48.659678,151.373307,139.115532,166.140185,168.291281,74.566368,14.265333,146.135017,0.853971,48.005949,48.422813,137.794864,152.446512,136.299826,146.460769,78.140716,142.591725,-0.000458,-1.402217,96.609173,65.141160,145.809556,13.368127,43.662222,0.691858,744646.188874,0.877415,8.596864,23.613420,3.041673,0.065788,0.058193,32.000000,89.730304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418752,63.693973,94.427436,100.000000,28.869610,55.227848,60.000000,39.568919,32.924051,24.160435,14.396725,149.132737,51.712442,0.589612,149.333199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815187,48.659678,151.461443,139.115532,166.114181,168.273273,74.512480,14.276749,146.044121,0.852907,47.985235,48.510088,137.823941,152.358115,136.314312,146.562801,78.148956,142.641992,-0.000458,-1.403935,96.618796,65.000166,145.747877,13.368349,43.655407,0.690705,744643.878938,0.875890,8.574180,23.622563,3.038165,0.065399,0.056986,32.000000,89.730731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444290,63.681672,94.433508,100.000000,28.826618,55.227848,60.000000,39.555454,32.924051,24.160435,14.371901,149.024960,51.555655,0.583181,149.538392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778970,48.653906,151.345233,139.119162,166.097060,168.242270,74.459325,14.261480,146.089651,0.856405,48.007664,48.475488,137.818151,152.415096,136.310053,146.370537,78.150189,142.565018,-0.000459,-1.405905,96.631599,65.122442,145.827566,13.370517,43.643453,0.691226,744548.171962,0.876601,8.583231,23.637784,3.040467,0.066336,0.058977,32.000000,89.731947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430583,63.714261,94.466582,100.000000,28.831682,55.227848,60.000000,39.556819,32.924051,24.160435,14.345394,148.918651,51.578179,0.585304,149.423640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780073,48.648685,151.372016,139.115532,166.117960,168.225916,74.463194,14.261337,146.134780,0.852020,48.024970,48.435873,137.825703,152.428327,136.291020,146.560916,78.138640,142.540552,-0.000459,-1.405559,96.692366,64.997169,145.723491,13.373595,43.619977,0.691331,744430.673186,0.877760,8.614953,23.600623,3.040345,0.070014,0.060121,32.000000,89.685673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444946,63.716197,94.454439,100.000000,28.779428,55.227848,60.000000,39.573424,32.924051,24.160435,14.324159,148.926387,51.509434,0.584977,149.410343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814072,48.661602,151.315210,139.099895,166.138839,168.184499,74.538848,14.262193,146.104420,0.856500,48.022251,48.387348,137.793466,152.418256,136.326567,146.435138,78.133945,142.623355,-0.000460,-1.407322,96.733801,65.070065,145.749148,13.383949,43.645634,0.691716,744381.819888,0.877594,8.608591,23.600749,3.040815,0.070480,0.062198,32.000000,89.617773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454985,63.735096,94.470805,100.000000,28.817202,55.227848,60.000000,39.570322,32.924051,24.160435,14.297286,149.077697,52.031296,0.585770,149.286386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794921,48.661602,151.506003,139.099895,166.152182,168.178637,74.478580,14.258483,146.180140,0.863196,48.046241,48.359922,137.811387,152.395953,136.322550,146.518784,78.133818,142.526924,-0.000460,-1.406743,96.799280,65.129410,145.915449,13.386597,43.641902,0.690434,744207.712819,0.875855,8.586308,23.644097,3.037600,0.069870,0.061945,32.000000,89.587634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463520,63.758749,94.492863,100.000000,28.728230,55.227848,60.000000,39.548451,32.924051,24.160435,14.289046,148.957159,51.371577,0.579159,149.437684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796588,48.673144,151.374565,139.088447,166.131887,168.187525,74.537160,14.271755,146.222994,0.870692,48.081719,48.440930,137.819628,152.411834,136.327723,146.469146,78.174432,142.610226,-0.000460,-1.408401,96.755215,65.203450,145.805372,13.383795,43.663845,0.691541,744200.836285,0.876908,8.606132,23.599208,3.042600,0.067312,0.059102,32.000000,89.606632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474891,63.779826,94.518208,100.000000,28.745053,55.227848,60.000000,39.556137,32.924051,24.160435,14.280272,149.074321,51.912514,0.587488,149.372184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805076,48.667098,151.525092,139.101571,166.085019,168.197725,74.514785,14.264048,146.147134,0.874927,48.063568,48.441996,137.799664,152.449958,136.296154,146.446935,78.108730,142.518941,-0.000462,-1.408459,96.672448,65.121744,145.794403,13.379722,43.668497,0.690686,744136.117911,0.876261,8.615950,23.597482,3.039858,0.066391,0.057806,32.000000,89.598969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477839,63.738486,94.519058,100.000000,28.739795,55.227848,60.000000,39.556869,32.924051,24.160435,14.248388,149.029569,52.152279,0.580939,149.474899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805888,48.662976,151.459225,139.108830,166.112530,168.187506,74.450004,14.269614,146.216604,0.874927,48.040650,48.448536,137.796261,152.448673,136.296599,146.478740,78.127156,142.593231,-0.000463,-1.407834,96.676785,65.100192,145.824116,13.377470,43.657408,0.691436,744442.681558,0.876993,8.655780,23.665676,3.044130,0.066866,0.058870,32.000000,89.637029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476245,63.728936,94.529480,100.000000,28.743942,55.227848,60.000000,39.544585,32.924051,24.160435,14.228468,148.900007,51.685296,0.579126,149.448148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740603,48.659403,151.528585,139.108551,166.116075,168.160054,74.526311,14.266189,146.283620,0.875315,48.075817,48.470126,137.795066,152.405943,136.311979,146.578318,78.134596,142.693953,-0.000463,-1.408409,96.720433,65.069813,145.845328,13.378643,43.689683,0.690979,744253.152591,0.877079,8.596153,23.636825,3.040990,0.068168,0.059785,32.000000,89.647211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499425,63.744777,94.544042,100.000000,28.720866,55.227848,60.000000,39.540914,32.924051,24.160435,14.204096,149.052623,51.400043,0.583655,149.685717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785328,48.659403,151.477834,139.108551,166.155445,168.125115,74.510166,14.261052,146.231250,0.876931,48.033389,48.405862,137.809201,152.383028,136.297229,146.497395,78.113530,142.611113,-0.000463,-1.408913,96.767130,65.041970,145.761385,13.380038,43.669633,0.691599,744172.482707,0.877307,8.660192,23.676388,3.046376,0.068611,0.059892,32.000000,89.662514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505122,63.724602,94.545145,100.000000,28.713732,55.227848,60.000000,39.575080,32.924051,24.160435,14.180027,149.020333,51.394541,0.587854,149.525567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866328,48.658578,151.668651,139.118045,166.142297,168.108165,74.345574,14.264619,146.293818,0.881601,48.029266,48.370769,137.792637,152.435687,136.297594,146.575444,78.102541,142.637861,-0.000463,-1.408935,96.792034,65.143877,145.883080,13.385642,43.707226,0.690898,744035.501262,0.876439,8.613867,23.658799,3.042620,0.071165,0.061993,32.000000,89.691412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504271,63.721235,94.565010,100.000000,28.699020,55.227848,60.000000,39.547765,32.924051,24.160435,14.158504,148.691148,51.424841,0.587052,149.577613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
