OSU 80 Ton Compressor Load Stand
49.783739,48.661602,151.486204,139.114694,166.140807,168.135670,74.531713,14.267331,146.269236,0.877715,48.055012,48.366171,137.804806,152.498254,136.293597,146.682299,78.091792,142.683831,-0.000464,-1.408972,96.770370,65.224019,145.864091,13.391298,43.695903,0.689836,743907.912830,0.876703,8.529224,23.682271,3.041504,0.070206,0.062051,32.000000,89.689726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499971,63.701850,94.549218,100.000000,28.739298,55.227848,60.000000,39.497704,32.924051,24.160435,14.137734,149.063425,51.932030,0.586308,149.354954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817526,48.670946,151.572271,139.121116,166.073178,168.130336,74.492780,14.274466,146.334228,0.878112,48.074545,48.473205,137.809464,152.446186,136.296336,146.640540,78.111582,142.661746,-0.000466,-1.408975,96.744832,65.060285,145.886400,13.403640,43.702142,0.690595,744159.698872,0.876277,8.617711,23.714469,3.042885,0.069541,0.060605,32.000000,89.682896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524066,63.698968,94.556541,100.000000,28.701888,55.227848,60.000000,39.540963,32.924051,24.160435,14.120228,148.985560,52.211119,0.581070,149.439965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809070,48.670946,151.514389,139.121116,166.025395,168.137023,74.453881,14.277320,146.387257,0.877563,48.033450,48.418881,137.815802,152.490140,136.316565,146.603628,78.108247,142.818047,-0.000466,-1.407886,96.717984,65.164909,145.956149,13.403090,43.681010,0.690353,744057.050087,0.876070,8.592078,23.684376,3.042549,0.068513,0.061739,32.000000,89.667439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532972,63.694568,94.577467,100.000000,28.678781,55.227848,60.000000,39.518701,32.924051,24.160435,14.109536,148.907761,51.731590,0.577845,149.282767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837687,48.664625,151.643410,139.129493,166.000693,168.156544,74.471216,14.259910,146.396651,0.881222,48.009505,48.490487,137.837710,152.462944,136.304593,146.657765,78.115815,142.746604,-0.000467,-1.407878,96.680546,65.045729,145.951139,13.399067,43.664855,0.690601,744110.020551,0.876728,8.600829,23.760610,3.041904,0.065193,0.057151,32.000000,89.653008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519264,63.682838,94.572392,100.000000,28.691139,55.227848,60.000000,39.520278,32.924051,24.160435,14.083595,148.942433,51.740615,0.583128,149.295788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781883,48.659403,151.669115,139.124746,165.959848,168.179299,74.486007,14.258198,146.400659,0.885879,48.020841,48.322438,137.805656,152.472485,136.322590,146.712606,78.112030,142.707999,-0.000468,-1.407318,96.617650,65.189403,146.024480,13.394529,43.676719,0.691027,744125.822586,0.876050,8.564895,23.719728,3.042746,0.069856,0.059977,32.000000,89.656167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517474,63.665983,94.590858,100.000000,28.668191,55.227848,60.000000,39.494295,32.924051,24.160435,14.051415,148.972015,52.063137,0.583170,149.289415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838520,48.662701,151.625260,139.142896,165.987831,168.173394,74.535918,14.262907,146.343915,0.892832,48.051242,48.420224,137.814950,152.555643,136.313399,146.734102,78.106622,142.681203,-0.000469,-1.407894,96.588780,65.104266,145.978936,13.391564,43.636944,0.690538,744234.775593,0.874052,8.544789,23.752142,3.041446,0.071511,0.061699,32.000000,89.666241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500952,63.643472,94.578292,100.000000,28.679132,55.227848,60.000000,39.526291,32.924051,24.160435,14.030727,149.071837,52.026380,0.579393,149.302672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811052,48.662151,151.740637,139.141500,165.994162,168.157478,74.554591,14.268615,146.338020,0.890646,47.994888,48.399618,137.833112,152.445880,136.306926,146.683257,78.133264,142.769185,-0.000468,-1.407889,96.547502,65.168456,146.017929,13.383558,43.669308,0.691449,744222.973132,0.875356,8.562110,23.698413,3.042331,0.070568,0.060999,32.000000,89.675095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499794,63.645232,94.573385,100.000000,28.636622,55.227848,60.000000,39.490727,32.924051,24.160435,14.013600,149.109181,51.748685,0.579950,149.324348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844926,48.662151,151.613200,139.141500,165.972075,168.150360,74.477057,14.261052,146.287636,0.885415,47.961744,48.384420,137.829184,152.558191,136.329589,146.676997,78.115463,142.725219,-0.000468,-1.407872,96.618993,65.196994,146.085582,13.385734,43.697959,0.691754,744098.565623,0.875589,8.589985,23.712810,3.046325,0.066736,0.058338,32.000000,89.677805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515880,63.636781,94.582532,100.000000,28.688383,55.227848,60.000000,39.502945,32.924051,24.160435,13.992666,148.954113,52.050885,0.583753,149.437094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870851,48.650334,151.692905,139.134519,165.962196,168.182706,74.402570,14.262193,146.340423,0.882460,47.918774,48.483836,137.812641,152.545306,136.326505,146.738604,78.121820,142.854667,-0.000470,-1.407861,96.683592,65.178533,146.037776,13.396341,43.680090,0.690250,744086.583223,0.875802,8.554933,23.710104,3.041698,0.064320,0.057348,32.000000,89.680429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495560,63.614622,94.602482,100.000000,28.631858,55.227848,60.000000,39.479657,32.924051,24.160435,13.960280,148.805140,51.225796,0.579481,149.470060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906862,48.624500,151.545818,139.119441,165.957611,168.178736,74.589748,14.258340,146.403907,0.888847,47.886248,48.477709,137.815961,152.562656,136.322893,146.742411,78.100925,142.761358,-0.000469,-1.408259,96.733658,65.109501,146.059538,13.396606,43.750788,0.690581,744158.343416,0.876311,8.516301,23.764109,3.041715,0.064957,0.057024,32.000000,89.687385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506189,63.607778,94.591252,100.000000,28.660495,55.227848,60.000000,39.459969,32.924051,24.160435,13.938688,149.179496,51.709654,0.588856,149.531114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832149,48.606362,151.799457,139.115811,165.954071,168.188372,74.534437,14.262764,146.354886,0.891972,47.916407,48.543697,137.843822,152.599861,136.317272,146.856519,78.141301,142.870256,-0.000470,-1.405333,96.686956,65.317139,146.097084,13.393998,43.747398,0.688260,744111.066867,0.873327,8.453240,23.741499,3.036573,0.065980,0.057547,32.000000,89.700872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488116,63.601681,94.568368,100.000000,28.640262,55.227848,60.000000,39.433408,32.924051,24.160435,13.889208,149.068873,51.835919,0.582327,149.493191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897691,48.606362,151.699305,139.115811,165.900429,168.198159,74.452276,14.264905,146.377457,0.888720,47.964385,48.442202,137.826246,152.698390,136.312767,146.784831,78.127069,142.848727,-0.000469,-1.404763,96.629492,65.260798,146.070345,13.391605,43.743305,0.690459,744066.626671,0.875437,8.512363,23.751894,3.046215,0.066579,0.058484,32.000000,89.711969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492808,63.585924,94.552383,100.000000,28.681697,55.227848,60.000000,39.470540,32.924051,24.160435,13.846063,148.904552,52.153966,0.582719,149.450902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864667,48.613233,151.774004,139.129772,165.881123,168.244972,74.549493,14.267188,146.475024,0.894131,47.991381,48.546821,137.838415,152.698227,136.331128,146.866647,78.123694,142.877945,-0.000470,-1.405110,96.729022,65.152817,145.987949,13.389646,43.734885,0.689185,744085.085248,0.875174,8.444582,23.756092,3.040207,0.069452,0.060244,32.000000,89.728915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523342,63.579498,94.534148,100.000000,28.675411,55.227848,60.000000,39.427973,32.924051,24.160435,13.827050,149.098986,52.001215,0.578043,149.391775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850147,48.621752,151.793522,139.138428,165.873498,168.273663,74.448279,14.265190,146.434128,0.898427,48.012024,48.591605,137.843294,152.736187,136.311731,146.889096,78.116618,142.894230,-0.000469,-1.407238,96.768936,65.180386,146.055130,13.409362,43.755782,0.690320,744354.245260,0.874937,8.485595,23.773085,3.043718,0.069543,0.061220,32.000000,89.689084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490864,63.541733,94.468721,100.000000,28.654548,55.227848,60.000000,39.438953,32.924051,24.160435,13.801964,148.896558,51.870695,0.580584,149.412507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873466,48.626974,151.698569,139.142058,165.821558,168.257886,74.588845,14.260481,146.510811,0.896795,48.031513,48.543850,137.821081,152.628566,136.311832,146.863689,78.101436,142.907151,-0.000471,-1.406661,96.730155,65.217333,146.146522,13.417466,43.760380,0.690629,744420.777881,0.875050,8.518177,23.775181,3.044525,0.068894,0.059526,32.000000,89.625838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509634,63.526371,94.431634,100.000000,28.671471,55.227848,60.000000,39.443651,32.924051,24.160435,13.777524,149.177691,52.036505,0.582327,149.417306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882705,48.639890,151.828527,139.147922,165.850582,168.249167,74.537805,14.264048,146.533174,0.899017,48.063292,48.552128,137.851049,152.828009,136.338390,146.873450,78.132706,142.878560,-0.000472,-1.408428,96.673388,65.247854,146.136547,13.416433,43.740835,0.689562,744503.246979,0.874405,8.490237,23.808953,3.041669,0.064962,0.057564,32.000000,89.643723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520372,63.532181,94.424413,100.000000,28.655938,55.227848,60.000000,39.425208,32.924051,24.160435,13.758721,149.075609,51.744870,0.579890,149.642011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871945,48.639890,151.750308,139.147922,165.890503,168.239557,74.483915,14.264762,146.625575,0.905272,48.106874,48.548294,137.845197,152.699552,136.333298,146.881334,78.140099,142.985054,-0.000472,-1.407834,96.662583,65.315053,146.162061,13.414815,43.772641,0.690255,744383.254325,0.874810,8.493602,23.764359,3.043711,0.066860,0.057779,32.000000,89.642503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514064,63.537528,94.410293,100.000000,28.677025,55.227848,60.000000,39.414323,32.924051,24.160435,13.748318,148.967830,52.052426,0.583485,149.455858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828200,48.642364,151.850555,139.147922,165.979558,168.269280,74.449532,14.264191,146.520895,0.903917,48.107364,48.480149,137.847687,152.626894,136.342346,146.861206,78.126194,142.888008,-0.000473,-1.406649,96.652245,65.169749,146.235401,13.413396,43.758667,0.689552,744330.454858,0.875603,8.504727,23.806587,3.042799,0.070637,0.062172,32.000000,89.613367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506381,63.532290,94.391398,100.000000,28.668945,55.227848,60.000000,39.414928,32.924051,24.160435,13.725685,148.899064,51.523374,0.579867,149.617778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841349,48.663800,151.858083,139.161325,166.056947,168.301215,74.662818,14.262621,146.475034,0.908304,48.080639,48.476467,137.847828,152.773414,136.345186,146.895003,78.128183,142.947653,-0.000472,-1.406642,96.759393,65.073924,146.237747,13.413821,43.783459,0.690958,744555.840587,0.877023,8.552451,23.775274,3.047482,0.064268,0.056898,32.000000,89.610869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504874,63.534534,94.359064,100.000000,28.682935,55.227848,60.000000,39.435213,32.924051,24.160435,13.705724,149.325636,51.985735,0.586829,149.552318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857494,48.658304,151.891450,139.169702,166.045054,168.335923,74.610426,14.261194,146.556960,0.911935,48.102684,48.489497,137.868966,152.718981,136.351333,146.847942,78.130689,143.012012,-0.000471,-1.405863,96.803834,65.198934,146.201077,13.411185,43.758973,0.690577,744725.404389,0.874480,8.560283,23.801079,3.046829,0.069965,0.062997,32.000000,89.648627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491167,63.544965,94.351035,100.000000,28.681422,55.227848,60.000000,39.423550,32.924051,24.160435,13.706480,149.220852,51.333646,0.581618,149.612153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848937,48.658304,151.899910,139.169702,166.019887,168.368313,74.484666,14.253916,146.627151,0.915418,48.085268,48.502686,137.861171,152.792435,136.326945,146.877008,78.123638,142.997388,-0.000471,-1.407381,96.744568,65.239519,146.142241,13.410992,43.745613,0.690996,744843.812022,0.874946,8.538086,23.828552,3.046512,0.067341,0.059206,32.000000,89.631529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506401,63.508894,94.308210,100.000000,28.704463,55.227848,60.000000,39.409758,32.924051,24.160435,13.680479,148.969332,51.404592,0.589034,149.486464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888564,48.653082,151.898983,139.163279,166.049635,168.385214,74.565522,14.266760,146.622997,0.915219,48.099142,48.571571,137.852929,152.797776,136.341046,146.850899,78.116154,142.961259,-0.000471,-1.405689,96.654873,65.360340,146.214964,13.410601,43.749183,0.691499,745017.882956,0.876759,8.546937,23.828792,3.047205,0.064180,0.056900,32.000000,89.639148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508714,63.500354,94.289568,100.000000,28.699111,55.227848,60.000000,39.409657,32.924051,24.160435,13.654392,149.131045,51.350227,0.588470,149.528046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891094,48.670946,151.891448,139.167189,166.064696,168.383889,74.460660,14.265618,146.551087,0.914588,48.115266,48.462571,137.854934,152.847356,136.328791,146.912179,78.140853,142.982972,-0.000471,-1.405145,96.592102,65.148470,146.161122,13.408572,43.760849,0.690921,745062.144413,0.875110,8.500736,23.819447,3.044766,0.068398,0.059255,32.000000,89.621752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515022,63.484134,94.277104,100.000000,28.703831,55.227848,60.000000,39.383904,32.924051,24.160435,13.644067,148.921321,52.025573,0.588648,149.433750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856408,48.685237,151.863668,139.167747,166.014403,168.377619,74.588213,14.260338,146.553325,0.922236,48.071656,48.445433,137.874310,152.929984,136.345509,147.012671,78.156853,143.003973,-0.000471,-1.403998,96.575273,65.334643,146.209521,13.406029,43.787966,0.691308,745078.974815,0.875239,8.548143,23.825790,3.046033,0.070583,0.062019,32.000000,89.617266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520980,63.488887,94.274659,100.000000,28.713504,55.227848,60.000000,39.373900,32.924051,24.160435,13.624529,149.176425,52.046336,0.581322,149.360894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879248,48.676717,151.985852,139.174728,165.976983,168.416006,74.590124,14.265476,146.539013,0.917166,48.000383,48.574510,137.836365,152.876407,136.334856,147.052523,78.128737,143.054002,-0.000469,-1.402247,96.567502,65.173974,146.213517,13.403161,43.771793,0.690663,745004.189169,0.875511,8.566142,23.798644,3.046021,0.064113,0.057322,32.000000,89.589920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492933,63.450149,94.231723,100.000000,28.735664,55.227848,60.000000,39.388255,32.924051,24.160435,13.619945,149.180248,51.800702,0.581073,149.553262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867411,48.676717,151.944761,139.174728,165.949034,168.433981,74.413567,14.262621,146.691588,0.912831,47.980583,48.498559,137.854304,152.866703,136.338954,146.913908,78.122661,143.014255,-0.000468,-1.402814,96.633202,65.510409,146.233994,13.399651,43.777851,0.691232,745222.756203,0.875221,8.534003,23.850059,3.047076,0.068669,0.059013,32.000000,89.590817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508538,63.453758,94.235843,100.000000,28.753934,55.227848,60.000000,39.369403,32.924051,24.160435,13.592918,148.827134,52.381625,0.584094,149.478006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883033,48.655281,151.916558,139.191761,165.941489,168.457926,74.467356,14.264048,146.622901,0.910257,47.994814,48.504859,137.859994,152.916895,136.345426,146.948257,78.137301,143.167823,-0.000470,-1.402239,96.701064,65.356485,146.302316,13.398172,43.805167,0.691214,745332.914225,0.877623,8.546243,23.837626,3.046975,0.068376,0.059844,32.000000,89.580121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492692,63.447397,94.245780,100.000000,28.777452,55.227848,60.000000,39.370788,32.924051,24.160435,13.552237,148.934711,51.845750,0.577681,149.584655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881332,48.647585,151.996314,139.187572,165.960417,168.476534,74.626246,14.267331,146.632884,0.911223,48.092189,48.545339,137.883198,152.868477,136.370219,147.014123,78.175147,143.013088,-0.000470,-1.401640,96.774712,65.390315,146.179477,13.396931,43.839786,0.690487,745331.858840,0.876756,8.508653,23.894480,3.045456,0.067758,0.058647,32.000000,89.582192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502361,63.459239,94.276484,100.000000,28.749226,55.227848,60.000000,39.357333,32.924051,24.160435,13.531139,149.252493,51.860130,0.583402,149.610264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901403,48.647585,151.904898,139.187572,165.955465,168.485487,74.547513,14.264191,146.721106,0.916275,48.112140,48.492332,137.880383,152.966456,136.365857,147.010005,78.167403,143.117850,-0.000469,-1.401655,96.795573,65.172363,146.337212,13.399191,43.788002,0.690356,745274.900807,0.875000,8.502717,23.784596,3.047158,0.069429,0.059493,32.000000,89.609833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479836,63.427324,94.285420,100.000000,28.780722,55.227848,60.000000,39.352616,32.924051,24.160435,13.501733,149.095026,51.874657,0.583590,149.549210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874938,48.667098,152.051926,139.180312,165.905199,168.525799,74.518837,14.259625,146.697744,0.917093,48.118843,48.504821,137.885303,152.881484,136.362306,147.049280,78.147203,143.112957,-0.000469,-1.402897,96.775509,65.221867,146.313719,13.399664,43.745577,0.690536,745320.965768,0.875579,8.481968,23.841119,3.044101,0.070076,0.061644,32.000000,89.587056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488872,63.426399,94.281322,100.000000,28.759156,55.227848,60.000000,39.334268,32.924051,24.160435,13.499637,149.037675,51.862698,0.582889,149.514513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906724,48.684137,151.904267,139.180312,165.920026,168.571159,74.584359,14.271184,146.710774,0.913597,48.088845,48.527913,137.874106,152.982092,136.362651,147.130105,78.155876,143.197648,-0.000469,-1.401195,96.726349,65.271161,146.356115,13.396992,43.799380,0.692413,745634.128106,0.876690,8.528841,23.859041,3.048664,0.065120,0.057530,32.000000,89.577365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483437,63.404190,94.287416,100.000000,28.794224,55.227848,60.000000,39.343291,32.924051,24.160435,13.496979,149.168718,52.012221,0.584042,149.444450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896765,48.683313,151.973061,139.177520,165.954475,168.592187,74.508967,14.258340,146.676357,0.910890,48.108553,48.504836,137.884331,152.927497,136.359790,147.128670,78.164330,143.120815,-0.000469,-1.400648,96.693775,65.172720,146.368072,13.395443,43.858213,0.690711,745813.213657,0.875577,8.513021,23.889783,3.043764,0.070671,0.060862,32.000000,89.565431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502338,63.436215,94.304592,100.000000,28.808052,55.227848,60.000000,39.323374,32.924051,24.160435,13.471847,149.017933,52.199234,0.581646,149.553813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912879,48.689359,151.944120,139.185338,165.945170,168.567609,74.579570,14.259767,146.780913,0.910469,48.111826,48.576761,137.858961,152.870862,136.356341,147.129445,78.172439,143.145095,-0.000469,-1.400646,96.646462,65.190319,146.349593,13.396241,43.792979,0.690657,745872.986204,0.874790,8.503265,23.856833,3.045135,0.065181,0.057092,32.000000,89.540987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478307,63.377269,94.287541,100.000000,28.809874,55.227848,60.000000,39.316959,32.924051,24.160435,13.453542,149.159140,51.989770,0.579858,149.415536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879518,48.693206,152.068161,139.197345,165.985588,168.587183,74.571060,14.262336,146.717780,0.914058,48.125632,48.540832,137.882914,152.976669,136.341023,147.075786,78.156262,143.141624,-0.000468,-1.398885,96.558693,65.522049,146.437494,13.396084,43.817879,0.690880,745748.151898,0.875508,8.511882,23.848763,3.044187,0.068464,0.060098,32.000000,89.549354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479246,63.391599,94.321682,100.000000,28.875701,55.227848,60.000000,39.301218,32.924051,24.160435,13.441764,149.142121,51.887349,0.581954,149.604088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898105,48.693206,152.031958,139.197345,166.036358,168.609288,74.361937,14.257484,146.708025,0.916803,48.159325,48.576427,137.903444,152.936915,136.385495,147.094077,78.187748,143.209577,-0.000469,-1.398253,96.519333,65.299607,146.403600,13.398985,43.802571,0.691576,745930.460770,0.876370,8.550213,23.863326,3.048710,0.069427,0.060737,32.000000,89.589358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503451,63.413081,94.330810,100.000000,28.863402,55.227848,60.000000,39.314411,32.924051,24.160435,13.428088,148.723873,52.036505,0.584023,149.454206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932469,48.704200,152.058047,139.205164,166.027616,168.597765,74.459314,14.256770,146.749805,0.912349,48.128681,48.448687,137.885283,153.028024,136.364599,147.153340,78.178123,143.155811,-0.000468,-1.395333,96.427929,65.286316,146.450365,13.403976,43.813948,0.691482,745908.394189,0.878586,8.530998,23.863462,3.046848,0.065706,0.058369,32.000000,89.578235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471018,63.392502,94.336690,100.000000,28.907815,55.227848,60.000000,39.297794,32.924051,24.160435,13.421906,148.918627,51.681847,0.582066,149.531311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953521,48.710795,152.054044,139.203488,166.115293,168.562403,74.568310,14.258055,146.896712,0.911135,48.143714,48.516571,137.883014,152.982500,136.345364,147.109153,78.193133,143.166073,-0.000467,-1.394706,96.429742,65.354412,146.403192,13.408596,43.840056,0.690885,745875.300521,0.876733,8.506481,23.848067,3.045274,0.065928,0.057551,32.000000,89.574799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487649,63.392545,94.374823,100.000000,28.889316,55.227848,60.000000,39.270970,32.924051,24.160435,13.405683,149.136619,51.543990,0.585706,149.531389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929769,48.723163,152.071362,139.210469,166.100903,168.557921,74.505610,14.261480,146.819726,0.909704,48.176429,48.659855,137.877284,152.992286,136.352729,147.117304,78.194907,143.207533,-0.000467,-1.394159,96.412261,65.312098,146.490154,13.415058,43.820962,0.690016,745662.774847,0.874874,8.491331,23.837833,3.043910,0.069281,0.060811,32.000000,89.546536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478984,63.382133,94.380599,100.000000,28.928618,55.227848,60.000000,39.251154,32.924051,24.160435,13.396361,149.011220,51.371577,0.586884,149.545945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872739,48.723163,152.106668,139.210469,166.089344,168.573996,74.471524,14.261622,146.822320,0.909516,48.182955,48.561560,137.883541,153.042009,136.361697,147.175956,78.205764,143.174701,-0.000466,-1.392501,96.414832,65.335764,146.315064,13.423135,43.796585,0.690738,745690.464624,0.876081,8.528232,23.855351,3.045705,0.069138,0.061172,32.000000,89.570233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497340,63.411937,94.403762,100.000000,28.917193,55.227848,60.000000,39.257078,32.924051,24.160435,13.393735,148.943048,51.863725,0.589213,149.345080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978758,48.748997,152.128487,139.221918,166.160268,168.592307,74.571153,14.266474,146.905785,0.918571,48.178525,48.518331,137.857563,153.048329,136.343376,147.174615,78.183795,143.186736,-0.000465,-1.391306,96.451860,65.083004,146.435106,13.423724,43.835134,0.692179,745787.048006,0.877680,8.587179,23.829217,3.049896,0.069616,0.061049,32.000000,89.564770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473483,63.426354,94.408010,100.000000,28.955616,55.227848,60.000000,39.283181,32.924051,24.160435,13.405574,149.142305,52.375976,0.584514,149.362507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903185,48.752294,152.205033,139.234483,166.197729,168.571477,74.503918,14.264334,146.812773,0.921024,48.163963,48.540881,137.891296,153.131649,136.369082,147.263743,78.243611,143.208265,-0.000463,-1.391884,96.439688,65.287835,146.470166,13.424208,43.829094,0.690234,745882.421371,0.874598,8.503474,23.856787,3.043863,0.066106,0.056936,32.000000,89.579608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518140,63.493132,94.455035,100.000000,28.971589,55.227848,60.000000,39.221701,32.924051,24.160435,13.393236,149.007835,52.206644,0.577679,149.437251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902938,48.746798,152.138959,139.239509,166.242121,168.575024,74.595566,14.270185,146.894133,0.919714,48.145282,48.529676,137.904213,152.944886,136.364293,147.252807,78.228347,143.212484,-0.000463,-1.390901,96.401211,65.196816,146.352995,13.424584,43.800191,0.690555,745718.109774,0.874784,8.513689,23.843310,3.044209,0.064571,0.056622,32.000000,89.577519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508013,63.491701,94.468687,100.000000,29.014812,55.227848,60.000000,39.246918,32.924051,24.160435,13.381806,149.191132,51.226236,0.579548,149.580799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950669,48.743500,152.202376,139.226944,166.299579,168.565928,74.587115,14.262907,146.836025,0.920781,48.147596,48.472854,137.914681,153.042804,136.370542,147.266716,78.214159,143.190351,-0.000462,-1.393227,96.368183,65.125176,146.468576,13.426062,43.783621,0.691863,745740.305245,0.875694,8.579593,23.824215,3.048697,0.065936,0.057504,32.000000,89.543639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507685,63.506843,94.474927,100.000000,28.959391,55.227848,60.000000,39.240683,32.924051,24.160435,13.364441,149.174230,51.828509,0.591567,149.488667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967589,48.743500,152.162258,139.226944,166.366533,168.569724,74.433996,14.266189,146.821493,0.925342,48.147974,48.533964,137.908830,153.064190,136.367377,147.349369,78.240822,143.270846,-0.000461,-1.393236,96.360537,65.345394,146.429437,13.428798,43.850081,0.691634,745686.874566,0.874808,8.526981,23.828105,3.047054,0.069185,0.060662,32.000000,89.522910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520453,63.504246,94.495454,100.000000,29.041498,55.227848,60.000000,39.206395,32.924051,24.160435,13.349012,148.867993,51.970768,0.584278,149.504088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976001,48.744050,152.152613,139.219963,166.374675,168.563963,74.461249,14.272896,146.930022,0.928974,48.125103,48.550418,137.889229,153.095850,136.376262,147.204832,78.230939,143.384802,-0.000461,-1.394407,96.359715,65.287413,146.481012,13.434611,43.833042,0.690198,745602.473793,0.876297,8.509508,23.838890,3.045219,0.070476,0.061180,32.000000,89.495711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499325,63.487958,94.505919,100.000000,29.033323,55.227848,60.000000,39.188566,32.924051,24.160435,13.337262,148.922499,51.684635,0.582351,149.517621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968771,48.742950,152.128941,139.223034,166.365560,168.593336,74.575281,14.261765,146.911373,0.931239,48.096128,48.547571,137.857866,153.047371,136.353317,147.327180,78.206502,143.270177,-0.000461,-1.394376,96.351520,65.410886,146.478366,13.441746,43.888991,0.690279,745603.071027,0.875784,8.501373,23.901759,3.044514,0.067917,0.059121,32.000000,89.510526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513207,63.475194,94.528716,100.000000,29.053852,55.227848,60.000000,39.175970,32.924051,24.160435,13.325009,149.150562,51.686910,0.585417,149.581625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890581,48.742401,152.289974,139.223314,166.364292,168.628461,74.492594,14.263335,146.990902,0.928318,48.105104,48.608430,137.922131,153.120212,136.393041,147.388726,78.237815,143.371650,-0.000459,-1.394959,96.377618,65.219533,146.530515,13.440591,43.836847,0.689523,745814.275541,0.874735,8.507738,23.872898,3.044480,0.067225,0.058425,32.000000,89.546306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545988,63.522469,94.534448,100.000000,29.096335,55.227848,60.000000,39.171430,32.924051,24.160435,13.311570,148.985189,51.375319,0.585495,149.732412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994835,48.742401,152.161705,139.223314,166.359336,168.648335,74.427423,14.262193,147.019996,0.927360,48.096103,48.617360,137.913667,153.138642,136.374152,147.342602,78.243866,143.298029,-0.000457,-1.395534,96.359500,65.256454,146.486136,13.441746,43.826245,0.692292,745953.588393,0.877414,8.587970,23.888768,3.052479,0.067944,0.058842,32.000000,89.507256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512813,63.506159,94.544420,100.000000,29.141735,55.227848,60.000000,39.209357,32.924051,24.160435,13.298633,148.854845,51.373338,0.590709,149.551492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005513,48.733606,152.244857,139.226664,166.404526,168.659200,74.515380,14.262479,147.007207,0.921523,48.104835,48.653219,137.904211,153.120172,136.404766,147.334902,78.260151,143.368345,-0.000456,-1.395555,96.381365,65.395101,146.491316,13.439716,43.857852,0.690489,745910.414718,0.876249,8.480282,23.848487,3.043548,0.070584,0.061361,32.000000,89.493723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534965,63.533097,94.531771,100.000000,29.152604,55.227848,60.000000,39.142240,32.924051,24.160435,13.277306,149.030759,51.500043,0.589052,149.567778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969797,48.726735,152.275602,139.235879,166.460565,168.653344,74.442579,14.268758,147.095204,0.921413,48.135922,48.444106,137.907977,153.245672,136.384255,147.410936,78.252127,143.319775,-0.000455,-1.396897,96.349137,65.310554,146.561390,13.443318,43.866885,0.690197,745877.103524,0.875041,8.460468,23.864897,3.044561,0.069297,0.060520,32.000000,89.480933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509581,63.511682,94.517038,100.000000,29.165726,55.227848,60.000000,39.123355,32.924051,24.160435,13.259582,148.885158,52.159469,0.587777,149.245237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961370,48.738003,152.366803,139.253191,166.496502,168.647924,74.505580,14.265904,147.122423,0.923813,48.179858,48.665416,137.921117,153.189160,136.405131,147.356417,78.269728,143.280029,-0.000456,-1.395878,96.382690,65.398853,146.636200,13.450174,43.837947,0.690955,745897.579052,0.876531,8.499567,23.936433,3.046977,0.069776,0.060541,32.000000,89.523054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532040,63.550637,94.548029,100.000000,29.199365,55.227848,60.000000,39.136228,32.924051,24.160435,13.238872,149.011159,52.032543,0.580806,149.183435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024636,48.738003,152.280498,139.253191,166.522484,168.610133,74.503714,14.265047,147.052759,0.923249,48.176938,48.570671,137.931482,153.184879,136.405880,147.344153,78.268947,143.396053,-0.000456,-1.394696,96.391534,65.390809,146.537774,13.459803,43.826533,0.691624,745851.120746,0.875969,8.510434,23.814253,3.049692,0.068824,0.060606,32.000000,89.489427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517088,63.560230,94.536776,100.000000,29.210697,55.227848,60.000000,39.132777,32.924051,24.160435,13.237059,149.007427,52.028361,0.582700,149.354560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986346,48.751745,152.402463,139.250678,166.505775,168.590720,74.379278,14.265047,146.921846,0.923674,48.217622,48.563198,137.921299,153.141659,136.389123,147.333559,78.286267,143.397195,-0.000455,-1.394681,96.445621,65.484085,146.596512,13.464383,43.869951,0.690371,745621.742343,0.874563,8.445133,23.868980,3.044110,0.068894,0.060108,32.000000,89.476511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531821,63.565887,94.556199,100.000000,29.249445,55.227848,60.000000,39.087025,32.924051,24.160435,13.238126,148.758555,51.859983,0.581540,149.473915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974971,48.767685,152.352546,139.239509,166.573667,168.598973,74.413037,14.265047,147.056845,0.928141,48.229513,48.615341,137.907793,153.238048,136.384070,147.365829,78.271110,143.421192,-0.000455,-1.394698,96.546899,65.317135,146.730139,13.467056,43.827940,0.690688,745551.163246,0.876705,8.498388,23.852191,3.048882,0.069350,0.060344,32.000000,89.462357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503163,63.587584,94.562291,100.000000,29.257606,55.227848,60.000000,39.099181,32.924051,24.160435,13.242790,148.826074,51.478913,0.584274,149.595197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977273,48.781152,152.301022,139.249841,166.604066,168.605768,74.541184,14.266760,147.069672,0.925268,48.227619,48.580992,137.894775,153.286079,136.406104,147.264213,78.286526,143.386502,-0.000454,-1.394679,96.576716,65.265921,146.655493,13.471357,43.850352,0.691383,745684.234402,0.876612,8.526072,23.878501,3.048577,0.069220,0.059931,32.000000,89.470682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543454,63.611484,94.585489,100.000000,29.324171,55.227848,60.000000,39.096356,32.924051,24.160435,13.232893,149.082368,51.852280,0.588627,149.227692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010012,48.794893,152.368869,139.262964,166.611685,168.641272,74.534533,14.266617,146.982090,0.923653,48.205930,48.618210,137.897143,153.184329,136.378796,147.342789,78.273681,143.352405,-0.000454,-1.394643,96.536199,65.252383,146.638382,13.474392,43.858880,0.690839,745690.743017,0.875128,8.537161,23.846963,3.047406,0.069354,0.060292,32.000000,89.472197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537713,63.605696,94.587399,100.000000,29.327576,55.227848,60.000000,39.086277,32.924051,24.160435,13.237086,149.069066,51.715376,0.584227,149.374899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024133,48.794893,152.195261,139.262964,166.653514,168.676772,74.500991,14.247923,146.964376,0.925234,48.181259,48.563292,137.898621,153.185532,136.376807,147.254177,78.283824,143.306939,-0.000454,-1.394641,96.517669,65.378748,146.636656,13.477799,43.860611,0.690676,745884.312344,0.874787,8.517113,23.843957,3.046767,0.071262,0.062115,32.000000,89.444487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539306,63.619009,94.591307,100.000000,29.378091,55.227848,60.000000,39.058802,32.924051,24.160435,13.242910,149.001981,51.536140,0.585750,149.585009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001778,48.788572,152.378215,139.265478,166.696060,168.683058,74.599356,14.270185,147.027334,0.930310,48.135028,48.645006,137.896982,153.188385,136.392126,147.346030,78.287823,143.394334,-0.000454,-1.394647,96.457941,65.372913,146.616496,13.481692,43.882626,0.689885,745992.542558,0.875090,8.502543,23.812672,3.042437,0.069570,0.060449,32.000000,89.433426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547906,63.651511,94.601282,100.000000,29.381420,55.227848,60.000000,39.040496,32.924051,24.160435,13.229320,149.198712,51.854114,0.587137,149.206409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988086,48.767960,152.316057,139.260451,166.832197,168.640622,74.559189,14.267902,146.977654,0.933916,48.163908,48.652307,137.934215,153.153810,136.373156,147.407798,78.311347,143.401029,-0.000454,-1.395257,96.459245,65.370630,146.654677,13.488213,43.830194,0.690626,746019.279657,0.874388,8.519289,23.849304,3.047456,0.070407,0.062184,32.000000,89.431908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544501,63.665638,94.618323,100.000000,29.375848,55.227848,60.000000,39.044854,32.924051,24.160435,13.198016,149.118379,52.518088,0.584457,149.353498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996858,48.773731,152.368050,139.259334,166.869175,168.623935,74.633333,14.262479,147.039077,0.932397,48.201721,48.527005,137.920609,153.194705,136.383036,147.429429,78.310267,143.449312,-0.000453,-1.395864,96.388963,65.294637,146.534064,13.494396,43.845051,0.690288,745774.240519,0.874771,8.496499,23.852205,3.043895,0.069797,0.060742,32.000000,89.444634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573375,63.685551,94.648718,100.000000,29.432139,55.227848,60.000000,39.039331,32.924051,24.160435,13.188147,149.266666,51.619118,0.576318,149.505308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
