OSU 80 Ton Compressor Load Stand
49.950503,48.789122,152.400419,139.269387,166.849821,168.633938,74.574021,14.260053,146.987783,0.929306,48.246391,48.526691,137.924719,153.139926,136.403729,147.324327,78.307220,143.388446,-0.000455,-1.394688,96.343974,65.181293,146.603264,13.499857,43.830825,0.690977,745660.383092,0.873743,8.509524,23.852412,3.047553,0.068830,0.059561,32.000000,89.461097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578219,63.680820,94.630000,100.000000,29.447832,55.227848,60.000000,39.025047,32.924051,24.160435,13.184508,149.148042,52.211853,0.586912,149.331744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928279,48.789122,152.308357,139.269387,166.896641,168.625637,74.370538,14.262907,146.959421,0.928108,48.266339,48.537667,137.921621,153.195134,136.386748,147.276984,78.317963,143.310006,-0.000454,-1.391130,96.424072,65.446986,146.531881,13.504550,43.862270,0.692077,745794.839294,0.875430,8.572773,23.827172,3.051029,0.068225,0.059576,32.000000,89.489959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583173,63.689160,94.627238,100.000000,29.515510,55.227848,60.000000,39.042773,32.924051,24.160435,13.191317,148.741077,51.554922,0.580985,149.297912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902803,48.800115,152.335926,139.277485,166.845572,168.617617,74.442498,14.269329,146.964698,0.926864,48.278566,48.535642,137.921620,153.110875,136.372485,147.338329,78.299025,143.366217,-0.000454,-1.391105,96.462849,65.195960,146.555598,13.507999,43.825668,0.691504,745746.689750,0.878217,8.595732,23.779960,3.050543,0.064548,0.056613,32.000000,89.507361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576537,63.700028,94.642522,100.000000,29.450088,55.227848,60.000000,39.047852,32.924051,24.160435,13.183556,148.884995,51.493513,0.588322,149.533238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939101,48.825125,152.241559,139.295635,166.784259,168.620264,74.500787,14.266189,146.990487,0.926193,48.323718,48.545822,137.933465,153.133015,136.396304,147.265924,78.333836,143.399806,-0.000454,-1.389926,96.571979,65.365814,146.545116,13.510281,43.845321,0.692551,745823.943084,0.877851,8.633051,23.825033,3.052653,0.068403,0.060121,32.000000,89.505225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606721,63.737148,94.662981,100.000000,29.532569,55.227848,60.000000,39.054800,32.924051,24.160435,13.187664,149.001575,51.686029,0.589424,149.475331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949618,48.842439,152.329445,139.289771,166.788174,168.618682,74.547422,14.262479,146.968145,0.925479,48.320911,48.470314,137.924577,153.163228,136.371978,147.260258,78.290849,143.414052,-0.000452,-1.391082,96.566523,65.285490,146.526558,13.512901,43.839858,0.691388,745741.083134,0.876531,8.620554,23.805835,3.048544,0.071336,0.061113,32.000000,89.469677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587188,63.719546,94.655869,100.000000,29.508963,55.227848,60.000000,39.027203,32.924051,24.160435,13.207998,149.094845,52.109726,0.586505,149.426630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921362,48.842439,152.223949,139.289771,166.801036,168.629885,74.448935,14.267759,146.876343,0.925211,48.318418,48.502072,137.915080,153.159375,136.382121,147.249240,78.287195,143.420312,-0.000452,-1.392265,96.559763,65.257608,146.584212,13.515462,43.841751,0.691713,745898.580653,0.875812,8.627005,23.855445,3.049662,0.068759,0.061310,32.000000,89.470125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567415,63.714242,94.680510,100.000000,29.574296,55.227848,60.000000,39.014062,32.924051,24.160435,13.221942,148.897870,51.975317,0.581937,149.430839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943145,48.850959,152.332200,139.294239,166.835184,168.617062,74.544275,14.256628,146.907543,0.926978,48.351125,48.399813,137.944195,153.101273,136.419004,147.319272,78.327176,143.302748,-0.000450,-1.393432,96.526281,65.425678,146.506023,13.516806,43.852209,0.691711,745990.159317,0.877581,8.656196,23.862008,3.049275,0.066944,0.058433,32.000000,89.530287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578894,63.774308,94.714914,100.000000,29.552609,55.227848,60.000000,39.022768,32.924051,24.160435,13.228126,149.088549,52.041127,0.583466,149.443978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915201,48.861952,152.243344,139.288375,166.848165,168.637472,74.504688,14.265761,146.943643,0.932966,48.330621,48.537760,137.941584,153.020705,136.401741,147.282934,78.284667,143.301923,-0.000450,-1.395166,96.491681,65.270966,146.541098,13.517419,43.844420,0.691635,745798.706938,0.875988,8.642212,23.767371,3.050112,0.065707,0.057608,32.000000,89.519957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542078,63.766455,94.674401,100.000000,29.557231,55.227848,60.000000,38.998520,32.924051,24.160435,13.237133,149.009376,52.354773,0.582803,149.212743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867026,48.865525,152.194828,139.299544,166.849584,168.677041,74.624660,14.264334,146.940418,0.932703,48.300519,48.594648,137.930003,153.089897,136.387438,147.333823,78.259541,143.450678,-0.000449,-1.394594,96.474011,65.414925,146.588130,13.518004,43.850604,0.691777,745984.988925,0.877463,8.682641,23.833425,3.048063,0.066696,0.058365,32.000000,89.506912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516323,63.775608,94.679579,100.000000,29.608374,55.227848,60.000000,39.010512,32.924051,24.160435,13.236630,149.249321,51.378253,0.579043,149.556212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939890,48.864426,152.083484,139.314902,166.896981,168.684615,74.528546,14.259339,146.891132,0.932537,48.288430,48.504698,137.960109,153.047554,136.386383,147.242450,78.288474,143.326354,-0.000448,-1.395138,96.443369,65.163427,146.442492,13.509192,43.797739,0.692484,746396.455822,0.876877,8.735449,23.903774,3.052013,0.068806,0.060254,32.000000,89.485991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491137,63.769866,94.680959,100.000000,29.623036,55.227848,60.000000,39.032043,32.924051,24.160435,13.239984,149.057092,51.678399,0.591025,149.467149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924158,48.864426,152.212451,139.314902,166.938214,168.679220,74.421873,14.260195,146.886758,0.928859,48.268102,48.485899,137.933506,153.055586,136.388249,147.205006,78.286398,143.319048,-0.000450,-1.396795,96.418537,65.195158,146.390811,13.510647,43.825614,0.691827,746254.915825,0.876620,8.659041,23.817051,3.045331,0.068967,0.059988,32.000000,89.447028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471165,63.789029,94.650694,100.000000,29.590950,55.227848,60.000000,38.984302,32.924051,24.160435,13.238687,148.843746,52.216549,0.586328,149.322578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882027,48.858379,152.130324,139.317694,166.899809,168.695533,74.479963,14.263763,146.899805,0.926289,48.349035,48.519680,137.966892,153.126186,136.421319,147.269691,78.302962,143.291763,-0.000450,-1.398562,96.389851,65.159520,146.565695,13.510356,43.835296,0.692122,746253.766261,0.878156,8.675293,23.815731,3.048874,0.066047,0.057671,32.000000,89.460138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501352,63.824055,94.652839,100.000000,29.681065,55.227848,60.000000,38.985878,32.924051,24.160435,13.232304,148.959927,51.973042,0.580901,149.560894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872307,48.869648,152.282027,139.313226,166.920889,168.731602,74.609369,14.262764,146.891288,0.931460,48.363306,48.494641,137.944602,153.051958,136.406306,147.323453,78.280257,143.388056,-0.000452,-1.397999,96.278485,65.185638,146.507265,13.509610,43.819303,0.692308,746304.201973,0.878366,8.712793,23.786478,3.049802,0.065813,0.057412,32.000000,89.432852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475248,63.814880,94.626923,100.000000,29.642437,55.227848,60.000000,39.004165,32.924051,24.160435,13.231445,149.218739,52.207965,0.583909,149.403774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915839,48.890535,152.148378,139.325792,166.893101,168.742429,74.492021,14.271612,146.862545,0.934841,48.386484,48.467265,137.958997,153.099459,136.418804,147.224735,78.297839,143.332750,-0.000453,-1.397749,96.271599,65.224543,146.524923,13.509143,43.833223,0.693500,746573.723329,0.877247,8.734110,23.853953,3.053439,0.069428,0.059436,32.000000,89.479824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519795,63.863963,94.645794,100.000000,29.667660,55.227848,60.000000,39.004182,32.924051,24.160435,13.242751,148.984042,51.180381,0.582070,149.548463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864268,48.890535,152.248249,139.325792,166.820364,168.745451,74.464211,14.268330,146.965661,0.936859,48.338261,48.560795,137.960698,152.956079,136.411643,147.194235,78.317970,143.310369,-0.000453,-1.397758,96.253588,65.165230,146.522946,13.507251,43.790671,0.692181,746563.405828,0.877885,8.709998,23.810660,3.048098,0.071801,0.063661,32.000000,89.494427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506286,63.831118,94.642165,100.000000,29.683236,55.227848,60.000000,38.973172,32.924051,24.160435,13.264870,148.928422,52.177591,0.592815,149.442129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874290,48.902353,152.035499,139.331377,166.700585,168.724160,74.447146,14.266189,146.807601,0.935919,48.331006,48.515934,137.940432,152.966007,136.414849,147.112235,78.336805,143.200000,-0.000454,-1.396589,96.352784,65.274008,146.460926,13.504111,43.852082,0.694030,746567.466932,0.879239,8.763310,23.780122,3.053253,0.070798,0.061281,32.000000,89.501667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509320,63.834594,94.647346,100.000000,29.695171,55.227848,60.000000,39.006628,32.924051,24.160435,13.280363,148.894292,51.817063,0.582473,149.458848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920752,48.907025,152.054303,139.321883,166.703125,168.735387,74.423196,14.263478,146.804726,0.933280,48.328939,48.365079,137.966631,153.048757,136.429537,147.174878,78.337262,143.219326,-0.000453,-1.395989,96.357632,65.072656,146.421504,13.502110,43.820746,0.692012,746457.293734,0.877670,8.765946,23.709417,3.048421,0.070538,0.060451,32.000000,89.496440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500240,63.849268,94.638923,100.000000,29.714284,55.227848,60.000000,38.984587,32.924051,24.160435,13.288620,148.846391,52.001142,0.587403,149.345630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867218,48.900704,152.095893,139.319370,166.757351,168.750941,74.566332,14.261052,146.781870,0.934310,48.290466,48.557253,137.945860,152.996750,136.409109,147.134478,78.321673,143.171355,-0.000453,-1.394235,96.293618,65.342217,146.495763,13.499648,43.823901,0.691924,746435.274306,0.878605,8.721412,23.718482,3.045914,0.065981,0.057319,32.000000,89.458331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494436,63.809141,94.613942,100.000000,29.699373,55.227848,60.000000,38.951814,32.924051,24.160435,13.292609,149.132664,51.286984,0.583076,149.530996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890673,48.891360,151.950059,139.312389,166.730355,168.743229,74.427205,14.264477,146.777777,0.935032,48.309813,48.495703,137.964102,153.076340,136.424690,147.177507,78.328548,143.215917,-0.000453,-1.394205,96.215864,65.225576,146.472103,13.498366,43.761516,0.692879,746595.278152,0.878031,8.770428,23.711751,3.050018,0.064435,0.057281,32.000000,89.448893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509955,63.826456,94.619078,100.000000,29.744727,55.227848,60.000000,38.976212,32.924051,24.160435,13.289983,148.854409,51.821906,0.592054,149.523050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862785,48.891360,152.099647,139.312389,166.707052,168.740171,74.309087,14.264191,146.761802,0.933654,48.391457,48.536840,137.963717,152.918506,136.426232,147.153426,78.321978,143.233915,-0.000453,-1.393013,96.277506,65.263189,146.332643,13.496370,43.752374,0.692865,746495.205928,0.879149,8.736834,23.725610,3.045661,0.063834,0.056515,32.000000,89.423340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514931,63.814752,94.601337,100.000000,29.687872,55.227848,60.000000,38.956375,32.924051,24.160435,13.283564,148.618174,52.173555,0.585097,149.309202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869743,48.902903,151.956371,139.313506,166.668230,168.748483,74.418620,14.268330,146.791927,0.935105,48.451853,48.414764,137.972483,152.948413,136.431161,147.145016,78.353934,143.115133,-0.000454,-1.391864,96.388681,65.007102,146.391766,13.497018,43.755349,0.694031,746532.997450,0.881078,8.765668,23.740554,3.050364,0.065344,0.057489,32.000000,89.413924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528943,63.808811,94.598025,100.000000,29.737966,55.227848,60.000000,38.966796,32.924051,24.160435,13.297686,148.837240,51.812955,0.582009,149.369470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885264,48.924890,152.053278,139.315740,166.562327,168.753539,74.513328,14.259625,146.710329,0.930825,48.445246,48.513430,137.961734,152.874308,136.421932,147.141689,78.351214,143.136464,-0.000454,-1.391590,96.430851,65.231668,146.345698,13.493289,43.795413,0.693351,746482.694256,0.879716,8.770017,23.653323,3.047065,0.064652,0.057665,32.000000,89.458294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529795,63.810089,94.595758,100.000000,29.709003,55.227848,60.000000,38.956608,32.924051,24.160435,13.301264,149.026656,52.043475,0.585526,149.458966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862615,48.924890,151.983652,139.315740,166.479820,168.723941,74.444062,14.262907,146.762806,0.929132,48.414167,48.597606,137.944019,152.962236,136.403409,147.071957,78.328424,143.195411,-0.000453,-1.392436,96.391843,65.246222,146.347349,13.488377,43.779059,0.692951,746545.386562,0.878375,8.775955,23.665972,3.048060,0.065010,0.056549,32.000000,89.460129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529359,63.802960,94.578627,100.000000,29.732719,55.227848,60.000000,38.942199,32.924051,24.160435,13.328578,148.888124,51.471063,0.583129,149.450705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853506,48.940280,152.123038,139.330818,166.428350,168.719314,74.470470,14.266189,146.747456,0.925518,48.461033,48.333841,137.965500,152.944968,136.403735,147.063830,78.346829,143.121154,-0.000450,-1.392439,96.322929,65.002838,146.313431,13.482694,43.744531,0.693133,746513.339916,0.879482,8.799375,23.716195,3.048048,0.066239,0.058330,32.000000,89.472624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535514,63.793281,94.575322,100.000000,29.739384,55.227848,60.000000,38.950794,32.924051,24.160435,13.349940,148.940939,51.810827,0.589549,149.300390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821618,48.941105,152.003091,139.332773,166.450451,168.737745,74.562442,14.268330,146.725898,0.923969,48.389842,48.509303,137.953414,152.873064,136.402417,146.986926,78.341361,143.155127,-0.000451,-1.391866,96.306796,65.152652,146.283103,13.476551,43.765428,0.694403,746475.980253,0.879363,8.824187,23.663231,3.051401,0.068213,0.060182,32.000000,89.492780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536170,63.786835,94.578423,100.000000,29.734114,55.227848,60.000000,38.951175,32.924051,24.160435,13.358078,149.124884,51.664386,0.586293,149.511917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824979,48.938082,151.926857,139.332773,166.425666,168.711636,74.502906,14.257627,146.697054,0.924411,48.392492,48.534174,137.964063,152.902808,136.418099,146.954221,78.361600,143.169400,-0.000451,-1.391300,96.260875,64.988721,146.316453,13.469675,43.762453,0.694123,746611.271673,0.879001,8.858003,23.684510,3.050946,0.068988,0.059993,32.000000,89.499377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541844,63.788793,94.584176,100.000000,29.813717,55.227848,60.000000,38.967521,32.924051,24.160435,13.364862,149.005813,51.946703,0.587999,149.454521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841241,48.931761,151.975448,139.337799,166.382755,168.701685,74.633973,14.260481,146.709550,0.928614,48.363286,48.484398,137.963437,152.825094,136.426722,147.024712,78.347614,143.145646,-0.000452,-1.390131,96.194813,65.041235,146.302012,13.466175,43.771865,0.694252,746441.818850,0.879523,8.833731,23.647073,3.052284,0.066618,0.059097,32.000000,89.498953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545731,63.783515,94.574882,100.000000,29.756120,55.227848,60.000000,38.957712,32.924051,24.160435,13.371945,149.267945,52.298793,0.584932,149.453144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839961,48.936433,151.887661,139.338078,166.415541,168.686237,74.526101,14.264905,146.672298,0.930265,48.370099,48.437979,137.986800,152.894429,136.413900,147.029624,78.348890,143.032210,-0.000452,-1.390144,96.176042,65.202807,146.296483,13.457098,43.752717,0.693454,746389.852255,0.877563,8.828355,23.673846,3.049191,0.064991,0.057446,32.000000,89.516033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529034,63.754978,94.555163,100.000000,29.788828,55.227848,60.000000,38.944236,32.924051,24.160435,13.372204,149.052202,52.200188,0.580391,149.408140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802918,48.936433,151.994685,139.338078,166.435548,168.634288,74.438499,14.265333,146.675014,0.931601,48.431259,48.377655,137.993563,152.804993,136.428001,147.041624,78.367619,143.151314,-0.000452,-1.390127,96.153863,65.127112,146.297074,13.455216,43.759028,0.693360,746327.090351,0.878790,8.834352,23.619758,3.047508,0.068586,0.059755,32.000000,89.494774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523469,63.775704,94.581616,100.000000,29.751359,55.227848,60.000000,38.941196,32.924051,24.160435,13.383547,148.876999,51.989917,0.581155,149.512113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797924,48.952923,151.928921,139.341429,166.408378,168.596062,74.524772,14.262764,146.745665,0.927776,48.423024,48.542235,137.963640,152.835043,136.404569,146.990325,78.332096,143.081490,-0.000452,-1.390144,96.131658,65.092689,146.256653,13.451119,43.729692,0.694036,746078.601197,0.880280,8.872685,23.656478,3.051923,0.068535,0.060367,32.000000,89.454831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514434,63.755309,94.552792,100.000000,29.815826,55.227848,60.000000,38.958620,32.924051,24.160435,13.407173,149.049544,51.505399,0.584158,149.607235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794399,48.960069,151.934190,139.345338,166.323805,168.570153,74.613468,14.266189,146.650211,0.930316,48.401875,48.438451,137.982570,152.832433,136.417756,146.994890,78.344831,143.119032,-0.000451,-1.390139,96.126454,65.213403,146.250941,13.446962,43.717287,0.694180,746063.186113,0.879201,8.894345,23.659498,3.050909,0.070108,0.061660,32.000000,89.499857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519912,63.759578,94.589089,100.000000,29.785987,55.227848,60.000000,38.959307,32.924051,24.160435,13.415735,149.226936,52.017796,0.589380,149.429069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793278,48.959794,151.867596,139.332214,166.224908,168.550434,74.478555,14.257627,146.652108,0.932203,48.431378,48.429889,138.005954,152.787175,136.428469,146.974594,78.367734,143.050071,-0.000451,-1.387202,96.094729,65.028907,146.186252,13.444836,43.697237,0.694356,745928.149211,0.878107,8.905141,23.664241,3.051231,0.067365,0.059251,32.000000,89.481502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514020,63.757819,94.583342,100.000000,29.806484,55.227848,60.000000,38.958307,32.924051,24.160435,13.431775,148.957110,51.467248,0.583557,149.586897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823853,48.959794,151.797119,139.332214,166.218239,168.552841,74.515906,14.267188,146.610187,0.939746,48.429375,48.463166,137.974149,152.794942,136.418954,147.006320,78.336621,143.073834,-0.000450,-1.386621,96.016769,65.075713,146.149476,13.442276,43.677819,0.694336,745766.700462,0.879616,8.906025,23.609232,3.049962,0.068539,0.060690,32.000000,89.480393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483879,63.769238,94.585062,100.000000,29.775968,55.227848,60.000000,38.955864,32.924051,24.160435,13.440762,149.031812,51.780380,0.589512,149.461012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762771,48.962542,151.911961,139.345897,166.118142,168.557911,74.495951,14.265476,146.572191,0.944238,48.532400,48.519606,137.997088,152.777083,136.409947,146.945283,78.389858,143.083222,-0.000448,-1.386605,96.063046,65.223307,146.226406,13.438222,43.746478,0.693912,745845.060214,0.878588,8.874379,23.651409,3.046676,0.065577,0.056420,32.000000,89.489151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497826,63.759888,94.625628,100.000000,29.789407,55.227848,60.000000,38.946092,32.924051,24.160435,13.455967,148.991902,51.879206,0.585329,149.388628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780295,48.981506,151.924486,139.353995,166.144796,168.528450,74.494654,14.264477,146.538178,0.944628,48.541509,48.376149,137.986358,152.681164,136.417697,147.029359,78.361734,143.026721,-0.000449,-1.388345,96.048849,65.045885,146.223939,13.435904,43.715845,0.694237,745885.458223,0.878368,8.940365,23.635537,3.052723,0.068214,0.061102,32.000000,89.469087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494967,63.736940,94.621409,100.000000,29.746682,55.227848,60.000000,38.966319,32.924051,24.160435,13.484701,148.989308,51.531004,0.585422,149.545630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800955,49.004318,151.852831,139.366002,166.164238,168.535370,74.528207,14.263763,146.714957,0.943226,48.537792,48.533650,137.993647,152.736554,136.415751,146.948623,78.362232,143.100282,-0.000450,-1.390093,96.001291,65.076372,146.202341,13.433591,43.678486,0.694417,745750.136837,0.879620,8.941182,23.604358,3.051900,0.069943,0.060533,32.000000,89.460249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504485,63.765346,94.634802,100.000000,29.801070,55.227848,60.000000,38.953929,32.924051,24.160435,13.496112,149.056415,51.508187,0.589102,149.559084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786705,49.013388,151.850333,139.366002,166.172785,168.550450,74.483805,14.263478,146.555811,0.948287,48.519812,48.388145,137.981379,152.678860,136.417333,146.865871,78.362020,143.031436,-0.000450,-1.391854,96.011094,65.125910,146.218045,13.429413,43.718477,0.694488,745808.935123,0.878911,8.942602,23.638112,3.049195,0.069005,0.060021,32.000000,89.449493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503699,63.737799,94.645080,100.000000,29.732725,55.227848,60.000000,38.939358,32.924051,24.160435,13.532150,148.967610,51.811414,0.588920,149.510304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790573,49.013388,151.846612,139.366002,166.121454,168.549609,74.335355,14.265904,146.559708,0.951727,48.532765,48.431831,137.986298,152.776207,136.419179,146.908878,78.362689,143.020313,-0.000451,-1.391254,96.022956,65.127193,146.267624,13.423221,43.689196,0.694139,745909.468442,0.879816,8.966427,23.606268,3.050018,0.068743,0.061215,32.000000,89.447720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528493,63.759449,94.654205,100.000000,29.774481,55.227848,60.000000,38.944607,32.924051,24.160435,13.555324,148.670709,51.730490,0.585714,149.357786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777770,49.021358,151.890519,139.384711,166.029812,168.546999,74.493234,14.266903,146.683612,0.950119,48.439232,48.344301,137.996563,152.773291,136.424455,146.925523,78.364270,143.022944,-0.000451,-1.390633,96.004479,64.999467,146.166159,13.416344,43.705081,0.694521,745899.232704,0.881492,8.962420,23.600418,3.049706,0.069778,0.060925,32.000000,89.429810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532924,63.735490,94.654547,100.000000,29.755473,55.227848,60.000000,38.939775,32.924051,24.160435,13.577987,148.986469,51.719485,0.586560,149.284891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818270,49.016686,151.862476,139.385828,166.020035,168.540885,74.564645,14.265047,146.564572,0.945666,48.366812,48.400598,138.023752,152.827867,136.437823,146.865811,78.370345,143.047860,-0.000450,-1.392395,95.988380,65.102813,146.200525,13.410064,43.717846,0.694649,745913.919604,0.879882,8.983647,23.600063,3.051372,0.067504,0.059370,32.000000,89.434591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553941,63.769218,94.671801,100.000000,29.791597,55.227848,60.000000,38.944199,32.924051,24.160435,13.593369,149.129289,51.366588,0.587007,149.609517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816084,49.016686,151.880567,139.385828,166.056724,168.508851,74.477697,14.269614,146.569465,0.946252,48.309929,48.523257,138.033448,152.846133,136.458332,146.890261,78.390281,143.088503,-0.000449,-1.391213,96.006608,65.003812,146.182413,13.405419,43.744892,0.693693,745814.405399,0.878202,8.937047,23.605591,3.048329,0.066196,0.057769,32.000000,89.390994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565638,63.746313,94.697823,100.000000,29.771540,55.227848,60.000000,38.918209,32.924051,24.160435,13.603707,148.955393,51.346265,0.590399,149.683120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792449,49.016686,151.906142,139.385828,166.081045,168.491982,74.555905,14.265190,146.559485,0.946845,48.289197,48.456457,138.026362,152.841057,136.448148,146.861553,78.382884,143.077060,-0.000449,-1.391213,95.981382,65.102139,146.175378,13.408462,43.772244,0.693243,745612.258734,0.879103,8.939312,23.604578,3.048826,0.071024,0.062831,32.000000,89.408841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548877,63.754916,94.719997,100.000000,29.791504,55.227848,60.000000,38.915453,32.924051,24.160435,13.618624,149.111811,51.825574,0.590614,149.495001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850498,48.940006,151.848520,139.345338,166.069034,168.461936,74.482099,14.265476,146.621386,0.950478,48.248920,48.466814,138.011017,152.788989,136.443563,146.953758,78.405393,143.100525,-0.000449,-1.388898,96.035750,65.128725,146.270948,13.403852,43.753673,0.693191,745585.558714,0.878556,8.963776,23.606650,3.050787,0.069250,0.060698,32.000000,89.416060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535236,63.770427,94.716286,100.000000,29.780791,55.227848,60.000000,38.913920,32.924051,24.160435,13.558278,148.964197,51.830123,0.585474,149.526433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857231,48.908125,151.856344,139.351761,166.097213,168.430395,74.507434,14.266046,146.603161,0.951464,48.233821,48.510268,138.022050,152.777491,136.481214,147.046901,78.405110,143.090649,-0.000449,-1.388335,96.107934,65.244134,146.168566,13.401199,43.735967,0.692203,745197.235421,0.877149,8.831747,23.592939,3.046266,0.067096,0.058693,32.000000,89.435252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594402,63.811261,94.747459,100.000000,29.788698,55.227848,60.000000,38.887610,32.924051,24.160435,13.565554,149.014868,51.681407,0.580669,149.491067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886335,48.896856,151.892188,139.342546,166.007976,168.393195,74.572485,14.269186,146.686385,0.944572,48.265836,48.480920,138.018628,152.747196,136.482026,146.967736,78.404976,143.115499,-0.000448,-1.387748,96.108604,65.177848,146.213148,13.401373,43.753438,0.692134,744936.358536,0.877269,8.788179,23.590749,3.045824,0.065341,0.056557,32.000000,89.416459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565419,63.797092,94.770310,100.000000,29.790341,55.227848,60.000000,38.878303,32.924051,24.160435,13.538411,149.144971,52.240686,0.585726,149.351256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805221,48.896856,151.871917,139.339475,166.008503,168.380729,74.459423,14.262193,146.646215,0.941785,48.334791,48.556283,138.010854,152.804463,136.452651,146.943794,78.411548,143.065411,-0.000448,-1.389281,96.085786,65.003253,146.222471,13.401258,43.726086,0.691401,744717.489582,0.875714,8.746814,23.602451,3.044765,0.067945,0.059324,32.000000,89.381571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548331,63.807036,94.760633,100.000000,29.821464,55.227848,60.000000,38.856443,32.924051,24.160435,13.530344,148.918846,52.526232,0.579073,149.334733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841619,48.896856,151.892566,139.339475,166.032518,168.386487,74.394478,14.259482,146.661482,0.938015,48.393877,48.417124,137.986155,152.848233,136.452570,147.019964,78.370339,143.165378,-0.000448,-1.388240,96.023605,65.176148,146.321245,13.401030,43.718297,0.692889,744725.385210,0.878567,8.830725,23.572560,3.049317,0.067938,0.059430,32.000000,89.344524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522533,63.799006,94.760908,100.000000,29.804576,55.227848,60.000000,38.897577,32.924051,24.160435,13.533319,148.788955,51.528583,0.576803,149.415143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834162,48.923515,151.901738,139.344501,166.068097,168.364634,74.573112,14.260909,146.671080,0.939602,48.413667,48.407506,138.005793,152.793556,136.461455,147.000367,78.435566,143.106243,-0.000449,-1.388821,96.033529,64.977138,146.278292,13.401575,43.721110,0.692589,744846.049929,0.878650,8.793060,23.660305,3.047505,0.069469,0.060871,32.000000,89.360260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527531,63.819510,94.775338,100.000000,29.845248,55.227848,60.000000,38.872922,32.924051,24.160435,13.563304,149.146225,51.828802,0.587612,149.363962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856506,48.945502,151.990452,139.346735,166.119146,168.336857,74.582890,14.267616,146.689882,0.936024,48.351907,48.469117,137.999962,152.929433,136.455227,147.061998,78.414203,143.112134,-0.000449,-1.389395,96.002298,65.169417,146.394969,13.402059,43.730594,0.692653,744607.304056,0.876643,8.827434,23.567554,3.048145,0.069682,0.062321,32.000000,89.404071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535344,63.810248,94.766868,100.000000,29.826134,55.227848,60.000000,38.873411,32.924051,24.160435,13.568936,149.165780,51.351621,0.584299,149.397755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786677,48.936433,151.814151,139.341150,166.068534,168.269745,74.526060,14.262336,146.685746,0.933922,48.345293,48.422578,138.025390,152.950085,136.460664,147.055088,78.418870,143.145052,-0.000450,-1.391156,96.010051,65.009766,146.244477,13.400914,43.773758,0.692472,744576.472472,0.876001,8.826305,23.591658,3.048558,0.069483,0.060878,32.000000,89.423285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536217,63.817398,94.781933,100.000000,29.876429,55.227848,60.000000,38.856119,32.924051,24.160435,13.598304,149.052120,51.690505,0.589703,149.547794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838920,48.936433,152.040812,139.341150,166.023750,168.241725,74.507205,14.269043,146.706999,0.941484,48.329083,48.556798,137.999395,152.908516,136.463909,147.015835,78.417097,143.168083,-0.000450,-1.391758,96.003918,65.085573,146.299479,13.398604,43.769846,0.691794,744319.203737,0.877663,8.889499,23.602312,3.049293,0.066264,0.058285,32.000000,89.408958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522292,63.807959,94.785030,100.000000,29.812168,55.227848,60.000000,38.891514,32.924051,24.160435,13.596637,149.014410,51.699455,0.585841,149.453459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797604,48.938357,151.950896,139.337241,166.017196,168.218853,74.547019,14.257199,146.813483,0.946320,48.348295,48.416141,138.027798,152.857856,136.473099,147.097703,78.429591,143.213047,-0.000451,-1.390623,96.011692,65.130903,146.361709,13.397779,43.772496,0.691905,744147.195875,0.876717,8.835428,23.614805,3.050644,0.066941,0.058224,32.000000,89.384380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545034,63.811237,94.806164,100.000000,29.883609,55.227848,60.000000,38.858082,32.924051,24.160435,13.605506,149.094038,51.862551,0.585781,149.476787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809562,48.929837,152.087769,139.340312,166.038025,168.159105,74.501124,14.262764,146.824932,0.954894,48.320732,48.381097,138.028912,152.950350,136.471132,147.090719,78.427061,143.129156,-0.000452,-1.390576,95.964785,65.072269,146.359769,13.397048,43.802174,0.692008,744054.237738,0.876942,8.880111,23.623232,3.051370,0.069402,0.061278,32.000000,89.387561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558675,63.828333,94.791182,100.000000,29.915671,55.227848,60.000000,38.874373,32.924051,24.160435,13.606355,149.002247,51.854994,0.584061,149.520257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826674,48.915820,151.979575,139.342825,166.100947,168.144514,74.531226,14.262764,146.754981,0.959616,48.339854,48.454356,138.022717,152.891310,136.479185,147.103758,78.414411,143.217796,-0.000452,-1.389690,95.940042,65.082071,146.459785,13.398208,43.757261,0.691434,743814.808478,0.877344,8.835568,23.587577,3.051603,0.067828,0.059831,32.000000,89.379936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555314,63.806552,94.797715,100.000000,29.938557,55.227848,60.000000,38.866617,32.924051,24.160435,13.612617,149.062452,52.177150,0.583960,149.397715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877275,48.913346,152.090582,139.354553,166.113282,168.160095,74.420873,14.261765,146.770816,0.959976,48.343568,48.470251,138.046605,152.906294,136.494257,147.119383,78.438145,143.187903,-0.000452,-1.388513,95.948363,65.114723,146.458134,13.399895,43.793412,0.691588,743694.660558,0.876116,8.827486,23.640622,3.050165,0.065387,0.057726,32.000000,89.383904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572358,63.813701,94.840364,100.000000,29.939301,55.227848,60.000000,38.853135,32.924051,24.160435,13.604212,148.841745,51.817944,0.579985,149.387054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847796,48.913346,152.065467,139.354553,166.080062,168.167009,74.371742,14.272183,146.773716,0.959927,48.304403,48.512668,138.017958,152.912634,136.475958,147.069335,78.418189,143.211707,-0.000453,-1.388541,96.021397,65.149480,146.318282,13.401314,43.769575,0.690788,743627.603235,0.876501,8.772672,23.602979,3.049296,0.066833,0.057995,32.000000,89.407602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561794,63.803888,94.807068,100.000000,29.959756,55.227848,60.000000,38.819992,32.924051,24.160435,13.606489,148.743484,52.179278,0.583813,149.387094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799758,48.910048,151.998819,139.361255,166.059460,168.179464,74.560116,14.262336,146.756024,0.958979,48.311416,48.504771,138.009294,152.960034,136.463422,147.148149,78.416371,143.230754,-0.000453,-1.388533,96.071671,64.989510,146.443857,13.402518,43.760740,0.691526,743753.154521,0.877693,8.803160,23.634011,3.050596,0.069208,0.061042,32.000000,89.437449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556601,63.815791,94.832297,100.000000,29.955250,55.227848,60.000000,38.831749,32.924051,24.160435,13.607766,149.120232,51.836579,0.580073,149.542640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829156,48.919393,152.001409,139.358742,165.997609,168.193878,74.572811,14.260624,146.738622,0.959952,48.298058,48.427038,138.025753,152.938261,136.493019,147.093631,78.419832,143.226429,-0.000453,-1.389452,96.129487,65.068005,146.352571,13.403454,43.745883,0.692140,743859.056435,0.876471,8.849573,23.644690,3.052200,0.066659,0.058221,32.000000,89.432348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553196,63.823227,94.855449,100.000000,29.950736,55.227848,60.000000,38.855415,32.924051,24.160435,13.612056,149.145621,51.672236,0.584308,149.468250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847788,48.919393,151.975610,139.358742,165.952676,168.243724,74.535379,14.260766,146.759194,0.963453,48.278550,48.385921,138.042516,153.126614,136.496712,147.120665,78.436627,143.193434,-0.000454,-1.390631,96.199892,65.058020,146.483404,13.404677,43.824424,0.692030,743900.139948,0.875845,8.828490,23.639217,3.050451,0.067145,0.059350,32.000000,89.401877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568779,63.843952,94.881609,100.000000,30.001591,55.227848,60.000000,38.835045,32.924051,24.160435,13.626434,149.070758,51.518385,0.585875,149.601098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831402,48.903178,152.130858,139.345618,165.941003,168.253971,74.654726,14.259625,146.836666,0.965972,48.287299,48.472983,138.042028,153.028268,136.500078,147.238009,78.449230,143.198332,-0.000455,-1.390664,96.206170,65.079911,146.511304,13.411914,43.849955,0.690621,744046.701747,0.876181,8.809214,23.607072,3.048793,0.067895,0.059632,32.000000,89.435012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566181,63.827956,94.901638,100.000000,29.961354,55.227848,60.000000,38.820179,32.924051,24.160435,13.615227,149.309451,51.487791,0.587481,149.677927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
