OSU 80 Ton Compressor Load Stand
49.787115,48.893009,152.029854,139.340312,165.863029,168.261028,74.601543,14.260053,146.867820,0.970838,48.235465,48.457330,138.001844,153.154115,136.487947,147.218717,78.416564,143.265526,-0.000457,-1.390664,96.195553,65.190768,146.424605,13.413545,43.793195,0.691105,744034.090886,0.875113,8.809951,23.596748,3.052911,0.068737,0.059788,32.000000,89.401941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531567,63.812293,94.864740,100.000000,30.030693,55.227848,60.000000,38.825160,32.924051,24.160435,13.608529,149.203085,52.128361,0.588585,149.531744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817942,48.872946,152.058578,139.349248,165.877464,168.265565,74.585480,14.265047,146.904358,0.978854,48.182044,48.456639,138.033505,153.074954,136.486141,147.230883,78.430011,143.283417,-0.000456,-1.390053,96.036523,65.044495,146.501879,13.417048,43.820060,0.692245,744195.860782,0.876614,8.845621,23.660672,3.053598,0.066177,0.058956,32.000000,89.364916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546626,63.820784,94.938408,100.000000,30.064567,55.227848,60.000000,38.844161,32.924051,24.160435,13.591659,149.170960,52.322344,0.581557,149.489769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840017,48.852058,152.072491,139.351761,165.917607,168.282277,74.621967,14.265190,146.946504,0.981329,48.160908,48.439076,138.023667,153.045413,136.468959,147.225973,78.405794,143.281927,-0.000455,-1.389452,95.970481,65.130890,146.473633,13.421868,43.811442,0.692017,744044.190115,0.876752,8.783382,23.585858,3.054025,0.069260,0.060355,32.000000,89.340593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551362,63.807584,94.936411,100.000000,30.036579,55.227848,60.000000,38.824948,32.924051,24.160435,13.592251,149.243933,51.793072,0.579356,149.541539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831995,48.852058,152.202128,139.351761,165.971867,168.289653,74.420524,14.267331,146.885558,0.981223,48.193064,48.507654,138.016114,153.080825,136.476037,147.140431,78.415653,143.408294,-0.000455,-1.391774,95.971282,65.245092,146.526026,13.425089,43.812704,0.691354,744178.987611,0.875350,8.749918,23.679071,3.051213,0.070260,0.061275,32.000000,89.343027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526218,63.818187,94.938427,100.000000,30.095361,55.227848,60.000000,38.808416,32.924051,24.160435,13.570294,148.841047,52.328214,0.584812,149.479423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824732,48.834744,152.119466,139.356508,165.972276,168.263997,74.408865,14.263478,146.949368,0.978470,48.210654,48.432491,138.018200,153.020378,136.507034,147.285703,78.428623,143.338002,-0.000454,-1.391756,96.019556,65.046356,146.494762,13.424271,43.800660,0.692013,744191.194976,0.877915,8.758218,23.727964,3.054305,0.066694,0.056872,32.000000,89.368820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550444,63.811675,94.989048,100.000000,30.117898,55.227848,60.000000,38.807454,32.924051,24.160435,13.551263,148.817729,51.657563,0.579400,149.651059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839054,48.833644,152.124019,139.358463,165.997734,168.253883,74.489544,14.262621,146.864995,0.975174,48.261644,48.437970,138.030224,153.114280,136.502510,147.156583,78.429248,143.321801,-0.000456,-1.392939,96.021767,65.193173,146.475959,13.426051,43.803418,0.691825,744004.135036,0.878018,8.748418,23.682318,3.053091,0.069984,0.061762,32.000000,89.385665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562578,63.805096,94.962251,100.000000,30.131437,55.227848,60.000000,38.807545,32.924051,24.160435,13.546935,148.979088,51.374658,0.586601,149.589493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892178,48.839416,152.204565,139.354274,166.001239,168.313838,74.473172,14.263620,146.872041,0.978559,48.266519,48.530421,138.034840,153.096034,136.464352,147.176976,78.410157,143.312679,-0.000456,-1.391833,95.973932,65.175223,146.449873,13.427788,43.802517,0.691550,743939.423466,0.876732,8.732501,23.674160,3.052305,0.070395,0.062211,32.000000,89.378169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531892,63.759113,94.966492,100.000000,30.120830,55.227848,60.000000,38.794671,32.924051,24.160435,13.543611,148.946343,52.319776,0.589634,149.406567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892355,48.852333,152.165178,139.384432,166.003722,168.362667,74.463792,14.264191,146.885034,0.985278,48.290943,48.453996,138.017996,153.068389,136.501819,147.204276,78.424425,143.246321,-0.000455,-1.390073,95.951805,65.056544,146.418139,13.428828,43.812884,0.691369,744222.344169,0.876213,8.683335,23.689009,3.050670,0.068366,0.059822,32.000000,89.383741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544004,63.765471,94.980494,100.000000,30.180843,55.227848,60.000000,38.759236,32.924051,24.160435,13.546518,148.927583,51.674877,0.578820,149.493703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829777,48.852333,152.160960,139.384432,166.010188,168.377385,74.564550,14.267473,146.876058,0.981977,48.311111,48.492852,138.047552,153.082599,136.475935,147.211795,78.427577,143.264458,-0.000455,-1.388316,96.022140,64.989420,146.389931,13.430972,43.830825,0.691272,744419.395800,0.876606,8.696069,23.643878,3.049870,0.065845,0.056689,32.000000,89.365758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538547,63.778363,95.015836,100.000000,30.175476,55.227848,60.000000,38.752814,32.924051,24.160435,13.557285,149.129101,52.174436,0.586099,149.528793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845378,48.872121,152.122671,139.380243,166.086572,168.398215,74.460670,14.261765,146.769999,0.979988,48.265579,48.534901,138.051419,153.018829,136.501779,147.315120,78.426087,143.185128,-0.000457,-1.387193,96.011479,65.023081,146.560924,13.436060,43.777166,0.691950,744541.138202,0.876720,8.760788,23.649162,3.053615,0.070462,0.061978,32.000000,89.395524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533178,63.767099,95.021629,100.000000,30.197028,55.227848,60.000000,38.789175,32.924051,24.160435,13.576041,148.921340,51.997547,0.581295,149.449171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841197,48.874320,152.154965,139.382198,166.158658,168.405827,74.498146,14.257912,146.873688,0.982293,48.262573,48.416854,138.033563,153.051020,136.486199,147.246890,78.417006,143.245592,-0.000457,-1.388140,95.924955,65.282720,146.443839,13.440456,43.832195,0.692537,744662.527242,0.877795,8.764435,23.613747,3.051891,0.069718,0.060893,32.000000,89.391019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558298,63.755635,95.005462,100.000000,30.177138,55.227848,60.000000,38.769261,32.924051,24.160435,13.578779,148.996292,51.446778,0.583053,149.495552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829609,48.868548,152.032427,139.373821,166.193687,168.411778,74.470285,14.261765,146.895356,0.990916,48.232577,48.486332,138.039556,153.053894,136.477943,147.165994,78.401437,143.319802,-0.000460,-1.386902,95.854521,65.171407,146.583603,13.444142,43.772190,0.691899,744735.574023,0.877481,8.770959,23.650958,3.052795,0.067368,0.058537,32.000000,89.370774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532000,63.736230,94.984138,100.000000,30.220554,55.227848,60.000000,38.766809,32.924051,24.160435,13.579509,148.940570,51.471797,0.589492,149.554363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823280,48.856730,152.178520,139.370191,166.231065,168.386510,74.368418,14.263763,146.876924,0.993358,48.187105,48.453731,138.059071,153.001419,136.517155,147.161636,78.443140,143.318045,-0.000461,-1.388456,95.916394,65.166054,146.447405,13.446896,43.789932,0.692524,744813.337171,0.878053,8.777177,23.701041,3.051046,0.066712,0.057707,32.000000,89.443602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551795,63.752005,94.983945,100.000000,30.187008,55.227848,60.000000,38.769161,32.924051,24.160435,13.574007,148.736836,52.001949,0.588930,149.409006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877383,48.856730,152.150172,139.370191,166.238150,168.388633,74.390268,14.261480,146.862873,0.993475,48.128226,48.561255,138.060710,153.076116,136.502995,147.217210,78.413910,143.220593,-0.000461,-1.389049,96.021230,65.085850,146.470085,13.448951,43.797847,0.692814,744548.609112,0.879218,8.771908,23.658521,3.054366,0.064092,0.056425,32.000000,89.420009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543195,63.756713,94.951229,100.000000,30.255361,55.227848,60.000000,38.768072,32.924051,24.160435,13.561796,148.780536,51.514790,0.583406,149.393545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900832,48.825949,152.223835,139.367119,166.227090,168.393901,74.494877,14.266046,146.850279,0.991531,48.127312,48.518877,138.048583,153.082640,136.497010,147.173046,78.398235,143.241157,-0.000462,-1.390817,96.051193,64.987830,146.403025,13.451100,43.776661,0.691786,744592.251385,0.877911,8.715944,23.642425,3.050484,0.065234,0.057196,32.000000,89.398849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537171,63.747295,94.935040,100.000000,30.239027,55.227848,60.000000,38.732466,32.924051,24.160435,13.529587,148.989755,51.933204,0.588156,149.305544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876137,48.804512,152.062600,139.351482,166.190664,168.404443,74.470028,14.263906,146.843562,0.991962,48.117981,48.553772,138.020281,153.066799,136.480213,147.197960,78.381371,143.343164,-0.000461,-1.390228,96.042764,65.148554,146.415732,13.454272,43.792492,0.692035,744573.790864,0.876172,8.660922,23.667667,3.050527,0.065829,0.058218,32.000000,89.416272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515781,63.723224,94.897124,100.000000,30.300210,55.227848,60.000000,38.713491,32.924051,24.160435,13.525496,148.940056,52.173482,0.583345,149.236779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827777,48.794893,152.152789,139.330260,166.252059,168.462143,74.467185,14.262621,146.950473,0.998062,48.171451,48.448041,138.044796,153.118520,136.500924,147.162287,78.403706,143.197575,-0.000462,-1.390221,96.014088,65.275014,146.435169,13.455050,43.795395,0.691483,744654.974728,0.876949,8.665015,23.731970,3.048805,0.065458,0.057428,32.000000,89.425347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501157,63.746524,94.894451,100.000000,30.273876,55.227848,60.000000,38.721723,32.924051,24.160435,13.498263,148.934371,51.308041,0.580406,149.516755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883295,48.805062,152.094709,139.317415,166.251373,168.467037,74.500405,14.264048,146.846810,1.003837,48.241369,48.469285,138.039695,153.063680,136.509687,147.204459,78.430512,143.317025,-0.000462,-1.390129,95.940521,65.032715,146.372801,13.455329,43.775237,0.692739,744866.740949,0.878206,8.705418,23.641919,3.053574,0.065146,0.057574,32.000000,89.429914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515147,63.747250,94.910278,100.000000,30.289195,55.227848,60.000000,38.745389,32.924051,24.160435,13.479575,149.000810,51.653161,0.591306,149.569706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875343,48.805062,152.171418,139.317415,166.253521,168.468019,74.551182,14.262193,146.855415,1.004554,48.222818,48.459958,137.994974,152.992184,136.475282,147.179135,78.408803,143.305538,-0.000462,-1.388840,95.930572,65.076272,146.518278,13.456489,43.803364,0.691842,744827.258638,0.876312,8.682045,23.638751,3.050851,0.067503,0.057528,32.000000,89.422268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474812,63.704916,94.856316,100.000000,30.300947,55.227848,60.000000,38.706752,32.924051,24.160435,13.483030,149.102363,52.161156,0.586896,149.357235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849221,48.819078,152.140433,139.323837,166.323297,168.500536,74.592137,14.258626,146.860182,1.004359,48.203850,48.534685,138.013519,153.051733,136.486541,147.219734,78.422016,143.196027,-0.000461,-1.388230,95.927436,65.097698,146.318104,13.457483,43.804915,0.692035,744850.131494,0.876342,8.666385,23.687042,3.051035,0.067320,0.059091,32.000000,89.419495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485267,63.716710,94.870897,100.000000,30.293262,55.227848,60.000000,38.705724,32.924051,24.160435,13.491058,149.184275,51.145825,0.581150,149.514906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829505,48.811658,152.165738,139.322720,166.368914,168.518262,74.587540,14.262907,146.871982,1.008835,48.189375,48.460671,138.003436,153.120600,136.485689,147.114331,78.410428,143.300702,-0.000461,-1.386483,95.972595,65.103613,146.517850,13.458004,43.782143,0.692425,745007.753145,0.876575,8.707418,23.622888,3.052012,0.069702,0.060667,32.000000,89.445372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459883,63.701990,94.879681,100.000000,30.349535,55.227848,60.000000,38.715721,32.924051,24.160435,13.486283,149.175080,51.768274,0.593042,149.504757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863751,48.817979,152.184619,139.327188,166.317230,168.538144,74.360578,14.265190,146.887013,1.009378,48.165681,48.495442,137.998275,153.107552,136.479361,147.169908,78.393175,143.298741,-0.000461,-1.384725,96.033851,65.127296,146.491091,13.460570,43.784090,0.693239,745130.550218,0.877088,8.720395,23.683169,3.053728,0.068788,0.059920,32.000000,89.459569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462612,63.694707,94.894598,100.000000,30.339928,55.227848,60.000000,38.722592,32.924051,24.160435,13.473496,148.721156,51.654114,0.586295,149.423168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885120,48.817979,152.072805,139.327188,166.312405,168.554963,74.465466,14.263906,146.804010,1.006166,48.178063,48.418787,138.022406,153.018686,136.461143,147.124457,78.379317,143.224324,-0.000461,-1.384144,96.111621,65.116864,146.467453,13.464741,43.810252,0.692873,745250.289163,0.879213,8.691289,23.699509,3.052009,0.070687,0.062449,32.000000,89.497807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459185,63.684145,94.886642,100.000000,30.392247,55.227848,60.000000,38.698375,32.924051,24.160435,13.474595,148.930932,51.628436,0.587307,149.445670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856717,48.807810,152.114429,139.336403,166.354733,168.567890,74.571821,14.270613,146.803036,1.008999,48.149471,48.650795,138.025099,153.020011,136.472321,147.113888,78.373740,143.272168,-0.000462,-1.384158,96.131006,65.179438,146.474976,13.467787,43.767340,0.691759,745345.422883,0.877644,8.669194,23.678753,3.048460,0.069638,0.060162,32.000000,89.488244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447987,63.660315,94.847303,100.000000,30.372495,55.227848,60.000000,38.680744,32.924051,24.160435,13.459408,149.143643,51.461378,0.587005,149.439769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834951,48.788847,152.140652,139.338078,166.362623,168.585914,74.532067,14.263763,146.830344,1.005471,48.168422,48.426604,138.024290,153.062253,136.485001,147.086177,78.400354,143.225977,-0.000463,-1.385347,96.052057,65.295922,146.529637,13.471022,43.820493,0.693056,745428.478597,0.876990,8.688395,23.706585,3.051032,0.068961,0.060783,32.000000,89.495054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449189,63.666961,94.857297,100.000000,30.393493,55.227848,60.000000,38.691577,32.924051,24.160435,13.453509,149.064135,51.454995,0.589437,149.555937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795010,48.788847,152.091297,139.338078,166.350422,168.588700,74.505707,14.266046,146.801084,1.002437,48.176127,48.472907,138.020869,152.959341,136.486969,147.074770,78.393047,143.319023,-0.000462,-1.384743,95.959258,65.172421,146.378225,13.473191,43.803184,0.692674,745403.970902,0.877930,8.691948,23.658486,3.052891,0.064288,0.056649,32.000000,89.442812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468309,63.651118,94.843272,100.000000,30.368175,55.227848,60.000000,38.699517,32.924051,24.160435,13.427139,149.011414,51.343550,0.589900,149.520611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868804,48.783900,152.157476,139.325234,166.321034,168.593292,74.654463,14.263620,146.747175,1.002387,48.165707,48.423212,138.015443,153.034384,136.469583,147.140795,78.368963,143.176210,-0.000464,-1.385292,95.920568,65.064468,146.450689,13.475267,43.808864,0.693345,745484.020487,0.879039,8.733285,23.709069,3.054348,0.070230,0.061402,32.000000,89.438094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456239,63.633096,94.826085,100.000000,30.412475,55.227848,60.000000,38.718978,32.924051,24.160435,13.414339,149.308926,52.013321,0.591519,149.511209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795812,48.782801,152.020561,139.323837,166.398337,168.602916,74.574096,14.262193,146.745094,1.008189,48.177445,48.485623,138.018055,152.951247,136.482222,147.079718,78.361052,143.183434,-0.000461,-1.387593,95.942087,65.110087,146.442083,13.476095,43.789733,0.692457,745488.739911,0.875856,8.651986,23.666720,3.051156,0.069133,0.060353,32.000000,89.463140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466106,63.638862,94.803403,100.000000,30.439760,55.227848,60.000000,38.685543,32.924051,24.160435,13.402147,149.148192,52.007672,0.583230,149.500115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744640,48.783350,152.027514,139.325792,166.426952,168.586237,74.577110,14.252917,146.786484,1.008724,48.169140,48.364428,138.017003,153.008677,136.475001,147.058708,78.352988,143.284999,-0.000462,-1.388165,95.957850,65.132175,146.294122,13.476632,43.779294,0.693327,745645.490589,0.878607,8.728773,23.681903,3.052973,0.065905,0.057383,32.000000,89.492497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493171,63.639390,94.804762,100.000000,30.452402,55.227848,60.000000,38.709185,32.924051,24.160435,13.394313,149.154221,51.941421,0.585457,149.379541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798460,48.786648,151.968653,139.323000,166.471225,168.569485,74.555420,14.262907,146.717370,1.005034,48.186820,48.392448,138.031782,152.963051,136.495206,147.080595,78.354955,143.283725,-0.000461,-1.387824,96.021825,65.055260,146.341638,13.477105,43.785244,0.694187,745641.197559,0.879159,8.779956,23.733306,3.056159,0.071621,0.061327,32.000000,89.481053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509519,63.639985,94.799435,100.000000,30.439665,55.227848,60.000000,38.735887,32.924051,24.160435,13.385977,149.110839,51.617211,0.585102,149.479069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812460,48.789397,152.009162,139.321045,166.488170,168.512565,74.424076,14.263335,146.686908,1.001084,48.165800,48.411069,137.992183,152.859914,136.460537,147.000348,78.353032,143.247913,-0.000461,-1.388431,95.899034,65.115476,146.317266,13.476971,43.809585,0.692992,745511.193698,0.878279,8.727515,23.730745,3.051674,0.067125,0.058237,32.000000,89.462117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499589,63.614085,94.784242,100.000000,30.487179,55.227848,60.000000,38.702800,32.924051,24.160435,13.381201,148.848151,51.450080,0.587844,149.579422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798514,48.789397,152.014034,139.321045,166.507514,168.455519,74.455928,14.260338,146.744220,1.002077,48.132909,48.402387,138.019817,153.030123,136.475508,147.058631,78.343281,143.272178,-0.000461,-1.389006,95.891533,65.053834,146.420486,13.476515,43.764960,0.692339,745256.670703,0.879264,8.715772,23.716013,3.051629,0.068930,0.059588,32.000000,89.444782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499108,63.605656,94.796848,100.000000,30.451210,55.227848,60.000000,38.691701,32.924051,24.160435,13.376070,148.911857,52.186395,0.589524,149.310540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793494,48.777854,152.041266,139.340312,166.541090,168.415310,74.523673,14.264334,146.671400,0.998163,48.164242,48.336534,138.010768,153.001500,136.486484,147.038995,78.358914,143.210061,-0.000459,-1.390025,95.952015,65.092298,146.321202,13.477324,43.748858,0.693038,745050.510053,0.878864,8.730208,23.737049,3.052582,0.069938,0.062114,32.000000,89.467114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515478,63.594566,94.790821,100.000000,30.477318,55.227848,60.000000,38.696329,32.924051,24.160435,13.356642,149.047345,52.333349,0.581201,149.390516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804434,48.768509,152.049699,139.339475,166.573475,168.413561,74.502564,14.262193,146.748200,0.996535,48.210048,48.449887,138.019231,152.920749,136.473764,146.981605,78.345466,143.245466,-0.000460,-1.390022,95.926496,65.016974,146.228182,13.478040,43.740420,0.693289,744800.854906,0.877925,8.723862,23.692521,3.053436,0.066625,0.058066,32.000000,89.461542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502208,63.582022,94.783268,100.000000,30.482138,55.227848,60.000000,38.696655,32.924051,24.160435,13.347758,149.005127,52.502975,0.579566,149.299446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788568,48.778128,151.954898,139.335286,166.547573,168.391338,74.426672,14.271897,146.722438,0.996988,48.231093,48.472423,138.013744,152.921156,136.483684,147.057315,78.305100,143.221216,-0.000461,-1.391195,95.898364,64.989107,146.339207,13.475540,43.774408,0.693270,744805.612817,0.877928,8.703192,23.722439,3.052935,0.067036,0.059493,32.000000,89.457381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490902,63.571459,94.775503,100.000000,30.484718,55.227848,60.000000,38.687342,32.924051,24.160435,13.328787,148.853343,51.663285,0.577566,149.547518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757395,48.797367,151.980598,139.324675,166.520796,168.388072,74.491033,14.263050,146.715388,0.998256,48.216443,48.411596,138.016316,152.899587,136.454270,147.037222,78.327437,143.137277,-0.000461,-1.390612,95.878492,65.057689,146.304744,13.469410,43.774714,0.692504,744872.979071,0.879042,8.729238,23.751524,3.052004,0.071173,0.061776,32.000000,89.450230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492430,63.556693,94.767589,100.000000,30.468752,55.227848,60.000000,38.702617,32.924051,24.160435,13.326085,148.982066,51.501510,0.586760,149.508651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808112,48.797367,151.928282,139.324675,166.520089,168.406685,74.517323,14.263478,146.615139,0.999945,48.197093,48.396592,138.023280,152.891371,136.461248,146.931225,78.332065,143.131339,-0.000462,-1.391197,95.944665,64.945566,146.217392,13.468288,43.771270,0.693093,744860.263224,0.878925,8.780759,23.690127,3.054432,0.067486,0.058830,32.000000,89.426810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500768,63.570954,94.762454,100.000000,30.488785,55.227848,60.000000,38.708059,32.924051,24.160435,13.337358,149.034645,51.551180,0.589108,149.578557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796653,48.792420,152.064400,139.319370,166.538725,168.359243,74.549991,14.264477,146.678571,1.005139,48.175361,48.376312,138.013602,152.877039,136.474291,146.957649,78.302336,143.033740,-0.000459,-1.390024,95.882457,64.938397,146.212518,13.465096,43.747073,0.692262,744874.375054,0.877717,8.728244,23.682735,3.050272,0.066172,0.058090,32.000000,89.411247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492407,63.552488,94.771178,100.000000,30.517688,55.227848,60.000000,38.676607,32.924051,24.160435,13.325407,149.099983,51.286984,0.587789,149.574938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761580,48.780052,151.919285,139.319090,166.515928,168.286856,74.556594,14.267759,146.645079,1.003036,48.169037,48.371147,138.011741,152.845093,136.479364,147.018788,78.322078,143.193570,-0.000458,-1.389999,95.848442,65.129538,146.331316,13.462847,43.796152,0.693163,744758.597223,0.877297,8.735157,23.667024,3.053707,0.069187,0.059808,32.000000,89.409240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516527,63.561336,94.775634,100.000000,30.536225,55.227848,60.000000,38.680852,32.924051,24.160435,13.317975,149.113187,51.486617,0.591258,149.593191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710429,48.771807,151.898777,139.324396,166.541102,168.233846,74.478331,14.251062,146.592754,1.001653,48.184894,48.288176,137.998683,152.850414,136.456258,146.935597,78.272974,143.128065,-0.000460,-1.388826,95.896283,65.137181,146.338441,13.462177,43.764004,0.691987,744389.418151,0.877499,8.759110,23.721684,3.052943,0.067865,0.060371,32.000000,89.394018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505352,63.512017,94.760505,100.000000,30.517476,55.227848,60.000000,38.698539,32.924051,24.160435,13.297192,148.956663,51.383242,0.588626,149.658219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750615,48.771807,151.806715,139.324396,166.497922,168.205618,74.481007,14.261908,146.660639,1.001039,48.143901,48.397946,137.989209,152.827337,136.453317,147.012937,78.300547,143.116873,-0.000460,-1.387676,95.913146,65.014402,146.236544,13.460804,43.747903,0.692927,744345.129511,0.879128,8.803868,23.740303,3.055672,0.066300,0.058098,32.000000,89.417593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531630,63.503390,94.758535,100.000000,30.498617,55.227848,60.000000,38.726272,32.924051,24.160435,13.279900,148.962014,52.275022,0.590178,149.436189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757019,48.767685,151.845832,139.321603,166.454158,168.179603,74.598575,14.262051,146.548663,0.999937,48.136954,48.325642,137.989998,152.857652,136.467984,146.868681,78.289283,143.216756,-0.000459,-1.387624,95.936202,64.943158,146.217271,13.458139,43.732379,0.692091,744089.826574,0.878160,8.762223,23.707521,3.051354,0.069333,0.060513,32.000000,89.414990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545337,63.505503,94.772479,100.000000,30.506094,55.227848,60.000000,38.702322,32.924051,24.160435,13.266237,149.197151,52.099161,0.579197,149.377023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727382,48.760539,151.847248,139.332494,166.410716,168.156415,74.524847,14.261622,146.604131,0.997275,48.152501,48.284767,138.003624,152.758225,136.472387,146.931978,78.256310,143.103365,-0.000459,-1.386648,95.870832,64.969194,146.137058,13.455858,43.732216,0.692288,743997.441831,0.876505,8.751466,23.765266,3.051747,0.068780,0.059909,32.000000,89.452206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.574953,63.508189,94.778423,100.000000,30.477672,55.227848,60.000000,38.697398,32.924051,24.160435,13.256340,149.049693,51.890504,0.581111,149.590437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724099,48.751470,151.803852,139.329422,166.393335,168.166126,74.465027,14.260766,146.584153,0.986966,48.129187,48.375200,138.007126,152.664569,136.451999,146.888910,78.295710,142.963265,-0.000457,-1.384419,95.816734,64.979936,146.219576,13.452102,43.707749,0.692629,744012.857291,0.877815,8.775028,23.745469,3.053594,0.067783,0.058120,32.000000,89.467175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581631,63.519941,94.786044,100.000000,30.494018,55.227848,60.000000,38.713027,32.924051,24.160435,13.238729,148.930053,51.542376,0.583733,149.438038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769162,48.743775,151.782314,139.320487,166.304283,168.203031,74.523159,14.265047,146.538258,0.979402,48.103155,48.373471,138.001195,152.762955,136.449910,146.853913,78.251535,143.109075,-0.000457,-1.382874,95.758458,64.896985,146.136893,13.446862,43.692099,0.692909,743910.693582,0.878613,8.769361,23.640825,3.052923,0.064457,0.056951,32.000000,89.455605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588507,63.536492,94.797526,100.000000,30.473409,55.227848,60.000000,38.715812,32.924051,24.160435,13.214792,149.046318,51.990064,0.587585,149.406881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746392,48.743775,151.756730,139.320487,166.270012,168.178821,74.522962,14.263192,146.522184,0.978828,48.075407,48.324834,138.003178,152.666832,136.461919,147.054151,78.287042,142.974995,-0.000456,-1.382246,95.719780,64.952141,146.183496,13.442567,43.724896,0.693376,744211.978533,0.876954,8.779446,23.710908,3.053993,0.064635,0.055996,32.000000,89.467947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611791,63.531539,94.806567,100.000000,30.458298,55.227848,60.000000,38.688338,32.924051,24.160435,13.195228,149.045924,51.922125,0.582838,149.422066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724287,48.720689,151.846645,139.312947,166.245394,168.195805,74.530801,14.263478,146.559733,0.978791,48.016635,48.281911,137.988784,152.691907,136.444798,146.701100,78.239020,142.984749,-0.000457,-1.382230,95.695796,64.967945,146.106444,13.437745,43.684057,0.692144,743954.067330,0.877540,8.738566,23.654958,3.050608,0.065095,0.055215,32.000000,89.428239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591300,63.544326,94.801775,100.000000,30.481815,55.227848,60.000000,38.699608,32.924051,24.160435,13.159559,149.061601,51.529243,0.582872,149.415025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732243,48.706948,151.757457,139.303453,166.205518,168.236092,74.548297,14.261337,146.490910,0.976044,47.988973,48.311284,137.975626,152.730540,136.434310,146.829505,78.249553,143.039579,-0.000458,-1.382210,95.709267,64.961721,146.191104,13.433797,43.705549,0.693511,744156.080409,0.877913,8.738386,23.707524,3.053772,0.066398,0.058244,32.000000,89.411459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589969,63.534204,94.789129,100.000000,30.483595,55.227848,60.000000,38.711499,32.924051,24.160435,13.144979,149.096594,51.813468,0.587926,149.510422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667972,48.694581,151.771275,139.285582,166.184435,168.200548,74.339825,14.259910,146.462843,0.968539,48.056169,48.200049,137.963174,152.682632,136.462691,146.862955,78.256861,143.084512,-0.000456,-1.382167,95.748831,64.926643,146.137630,13.429946,43.693613,0.692828,744263.293240,0.877727,8.716399,23.722528,3.051490,0.069530,0.060744,32.000000,89.417458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634183,63.547012,94.811622,100.000000,30.467718,55.227848,60.000000,38.706194,32.924051,24.160435,13.115564,148.679650,51.833718,0.584412,149.429265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698421,48.694581,151.772753,139.285582,166.165408,168.194614,74.467060,14.263478,146.524104,0.967101,48.144141,48.273302,138.002166,152.602695,136.454738,146.856092,78.249836,142.936593,-0.000456,-1.380959,95.792443,64.892638,146.131081,13.427114,43.670282,0.693842,744124.187036,0.881237,8.770667,23.736141,3.055717,0.068698,0.059704,32.000000,89.417824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613603,63.552601,94.812389,100.000000,30.452308,55.227848,60.000000,38.743101,32.924051,24.160435,13.086674,148.934120,51.676271,0.584879,149.528793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661144,48.717116,151.764700,139.299823,166.143281,168.167121,74.486784,14.267473,146.520418,0.972115,48.166944,48.242211,137.950278,152.614519,136.427798,146.843627,78.216923,142.891943,-0.000456,-1.381533,95.815226,64.888956,146.083519,13.423733,43.660852,0.693744,744084.925411,0.879101,8.739090,23.674273,3.053875,0.069010,0.060476,32.000000,89.370722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604941,63.520031,94.802267,100.000000,30.440004,55.227848,60.000000,38.726465,32.924051,24.160435,13.092323,148.973568,52.121465,0.586265,149.424859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621515,48.740752,151.603414,139.310993,166.040303,168.114687,74.425154,14.271184,146.420836,0.973940,48.228228,48.320156,137.951412,152.676128,136.438571,146.695115,78.224257,142.877044,-0.000456,-1.382119,95.776722,64.934649,146.121493,13.419490,43.662150,0.694347,744155.592210,0.879514,8.800286,23.686379,3.056005,0.069860,0.060745,32.000000,89.432729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645553,63.527117,94.835670,100.000000,30.443376,55.227848,60.000000,38.748869,32.924051,24.160435,13.077387,148.850307,51.319119,0.581637,149.444489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683497,48.762188,151.726411,139.326350,165.966635,168.123417,74.428115,14.261765,146.427107,0.973355,48.241343,48.185498,137.974978,152.645181,136.433276,146.635662,78.239048,142.805104,-0.000456,-1.382136,95.806756,64.790789,145.949405,13.414366,43.644841,0.694082,743994.401250,0.880807,8.865046,23.672101,3.055195,0.068599,0.059805,32.000000,89.412851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622028,63.523464,94.825590,100.000000,30.427217,55.227848,60.000000,38.773719,32.924051,24.160435,13.087967,148.856229,52.023079,0.590523,149.360697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650539,48.782251,151.608853,139.329701,165.984803,168.111439,74.469125,14.261622,146.381529,0.971052,48.234747,48.176096,137.993098,152.479498,136.423680,146.805669,78.223603,142.794350,-0.000456,-1.383918,95.891412,64.809596,145.969167,13.406874,43.642731,0.694028,743965.026053,0.879650,8.822172,23.623774,3.053859,0.065598,0.058867,32.000000,89.407338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593047,63.534799,94.870910,100.000000,30.389884,55.227848,60.000000,38.737462,32.924051,24.160435,13.094334,148.938250,51.772676,0.582256,149.497951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597688,48.782251,151.681517,139.329701,166.054238,168.070512,74.576382,14.265190,146.332633,0.969432,48.199721,48.257146,137.968358,152.408858,136.424715,146.746490,78.214240,142.827628,-0.000455,-1.383317,95.829430,64.810876,145.913508,13.400417,43.644787,0.694118,744048.956440,0.878488,8.877081,23.688588,3.055498,0.064258,0.056470,32.000000,89.439066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591672,63.539266,94.896797,100.000000,30.367634,55.227848,60.000000,38.761197,32.924051,24.160435,13.104882,149.152765,51.827555,0.585437,149.513254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653868,48.780602,151.566052,139.326909,166.043164,168.063491,74.552025,14.260624,146.271027,0.961864,48.166720,48.165676,137.975909,152.477357,136.411852,146.586279,78.199860,142.773926,-0.000454,-1.383850,95.831432,64.901383,145.991990,13.394427,43.616876,0.694937,743944.969581,0.879361,8.931283,23.659083,3.058238,0.065445,0.057619,32.000000,89.388763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586543,63.519458,94.887928,100.000000,30.367460,55.227848,60.000000,38.794126,32.924051,24.160435,13.094766,149.104050,52.161450,0.585217,149.442168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585599,48.769059,151.564528,139.318532,165.989646,168.050773,74.563763,14.262051,146.336522,0.963485,48.157520,48.275773,137.997065,152.409959,136.415707,146.665610,78.192570,142.750867,-0.000451,-1.384429,95.763057,64.865238,145.962090,13.387194,43.661952,0.694039,743895.325077,0.878502,8.871321,23.648426,3.052452,0.068009,0.060874,32.000000,89.392519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593177,63.513186,94.908592,100.000000,30.338276,55.227848,60.000000,38.764708,32.924051,24.160435,13.086156,149.127527,51.635259,0.580348,149.579226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616874,48.760539,151.439817,139.297589,165.911794,168.026156,74.477823,14.274181,146.292266,0.962255,48.125206,48.174197,137.975078,152.494992,136.422968,146.522421,78.174749,142.818988,-0.000453,-1.385586,95.697228,64.787032,145.920215,13.381256,43.621600,0.694248,743908.846657,0.879613,8.930646,23.644961,3.056624,0.069124,0.060220,32.000000,89.384254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587720,63.518136,94.922552,100.000000,30.312809,55.227848,60.000000,38.806324,32.924051,24.160435,13.065085,148.955646,52.148610,0.587045,149.476275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601668,48.760539,151.558558,139.297589,165.866788,167.996589,74.544318,14.263335,146.179272,0.960982,48.122889,48.144346,137.984370,152.411080,136.440760,146.623379,78.159350,142.669225,-0.000452,-1.385611,95.624543,64.899357,145.909369,13.375537,43.638602,0.693793,743807.049132,0.879861,8.889652,23.694548,3.052184,0.065255,0.056866,32.000000,89.349171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584054,63.535765,94.948160,100.000000,30.260168,55.227848,60.000000,38.791263,32.924051,24.160435,13.046410,149.088635,51.989917,0.580348,149.448030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590036,48.743225,151.511188,139.279718,165.788959,167.973721,74.571130,14.262193,146.292209,0.960626,48.154132,48.235307,137.963882,152.367534,136.417146,146.567803,78.151888,142.750683,-0.000455,-1.384448,95.599245,64.670824,145.821264,13.370666,43.617200,0.694121,743737.910988,0.879221,8.905438,23.640096,3.055513,0.065827,0.056463,32.000000,89.341398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566943,63.527291,94.954949,100.000000,30.242431,55.227848,60.000000,38.803152,32.924051,24.160435,13.018260,149.142259,51.979132,0.582622,149.440713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
