OSU 80 Ton Compressor Load Stand
49.587977,48.744599,151.487850,139.280277,165.727334,167.952345,74.505630,14.265904,146.163372,0.965773,48.203590,48.087138,137.961270,152.278770,136.447678,146.573143,78.180607,142.743293,-0.000454,-1.383281,95.582379,64.928062,145.841127,13.367561,43.644967,0.694308,743636.347933,0.878971,8.900204,23.685558,3.055275,0.068778,0.060770,32.000000,89.383142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562884,63.509399,94.967806,100.000000,30.260079,55.227848,60.000000,38.813581,32.924051,24.160435,13.005925,149.011260,51.462185,0.582614,149.527770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563087,48.750920,151.453901,139.293122,165.653078,167.934114,74.575577,14.256913,146.195404,0.971224,48.229440,48.225803,137.953029,152.375628,136.415907,146.486738,78.135449,142.638807,-0.000457,-1.383214,95.599642,64.886237,145.878474,13.362401,43.579174,0.693707,743455.596806,0.879676,8.903716,23.653392,3.054931,0.069770,0.061592,32.000000,89.397786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590490,63.484549,94.969861,100.000000,30.174554,55.227848,60.000000,38.812589,32.924051,24.160435,12.991008,149.151154,51.137975,0.588331,149.499171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528604,48.767135,151.358637,139.295914,165.656998,167.930169,74.507700,14.265047,146.132770,0.972771,48.249414,48.207623,137.972404,152.377727,136.421060,146.494057,78.154027,142.578706,-0.000455,-1.382573,95.614948,64.699488,145.908634,13.357872,43.598990,0.694888,743566.709091,0.879891,8.930408,23.652268,3.055561,0.069668,0.061686,32.000000,89.406797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592716,63.518993,94.985265,100.000000,30.179852,55.227848,60.000000,38.837906,32.924051,24.160435,12.985635,149.015401,51.344504,0.590293,149.614513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572781,48.767135,151.452244,139.295914,165.613692,167.942601,74.536049,14.264477,146.114548,0.969058,48.269384,48.107640,137.962827,152.252227,136.406452,146.498538,78.121649,142.636086,-0.000454,-1.381971,95.707550,64.761319,145.768889,13.353259,43.609501,0.694739,743549.948484,0.880762,8.987946,23.603175,3.055984,0.068039,0.060811,32.000000,89.394710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589027,63.519036,94.991394,100.000000,30.141878,55.227848,60.000000,38.862869,32.924051,24.160435,12.991033,149.072098,51.677812,0.589935,149.489139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565763,48.769884,151.393850,139.293122,165.544567,167.977481,74.582698,14.259196,146.096520,0.972144,48.282072,48.108370,137.963737,152.266518,136.435503,146.430349,78.143835,142.724833,-0.000453,-1.382104,95.787643,64.579615,145.744030,13.347939,43.599675,0.694359,743662.779888,0.879621,8.942037,23.662333,3.055149,0.065314,0.056751,32.000000,89.412151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600375,63.535079,94.988166,100.000000,30.120953,55.227848,60.000000,38.842748,32.924051,24.160435,12.983866,149.165396,51.320366,0.585950,149.667070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533211,48.774556,151.360711,139.285024,165.475252,167.979878,74.474767,14.264048,146.098593,0.968827,48.222087,48.162928,137.956165,152.197651,136.414424,146.464048,78.104885,142.599745,-0.000453,-1.382104,95.740472,64.832768,145.720655,13.342709,43.619977,0.694529,743762.175118,0.879398,8.952077,23.681553,3.054404,0.069582,0.059474,32.000000,89.376943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556551,63.508449,94.962049,100.000000,30.115369,55.227848,60.000000,38.850740,32.924051,24.160435,12.974188,148.949534,51.509654,0.590043,149.482058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535380,48.776479,151.274334,139.289771,165.411278,168.006385,74.384383,14.265333,146.050356,0.965315,48.235869,48.117430,137.948167,152.259281,136.419900,146.379442,78.100191,142.578176,-0.000454,-1.380912,95.743106,64.847774,145.720308,13.339553,43.589578,0.694571,743938.777304,0.881340,8.990576,23.662137,3.055742,0.069755,0.060533,32.000000,89.379610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580688,63.521917,94.970746,100.000000,30.071331,55.227848,60.000000,38.874315,32.924051,24.160435,12.969554,148.768766,51.361159,0.588185,149.539572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544711,48.776479,151.361919,139.289771,165.365728,168.030162,74.554673,14.260338,146.134762,0.962767,48.217494,48.093106,137.932699,152.213839,136.401318,146.308930,78.102068,142.582159,-0.000453,-1.382059,95.780177,64.774497,145.738482,13.336046,43.568410,0.694781,744072.498771,0.882512,8.990246,23.656763,3.053864,0.068434,0.059954,32.000000,89.382275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573137,63.523084,94.952029,100.000000,30.024115,55.227848,60.000000,38.879145,32.924051,24.160435,12.962355,149.109345,51.176640,0.589652,149.623325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552726,48.779228,151.264707,139.288933,165.340838,168.022693,74.502088,14.268615,146.036804,0.958877,48.247375,48.158236,137.987482,152.170089,136.415739,146.337254,78.121640,142.477310,-0.000453,-1.382055,95.895755,64.716615,145.686390,13.334983,43.570556,0.695441,744161.923731,0.880437,8.980548,23.656745,3.055057,0.068780,0.059537,32.000000,89.420663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581187,63.555454,94.993400,100.000000,30.012208,55.227848,60.000000,38.879435,32.924051,24.160435,12.956119,149.004176,51.645310,0.592053,149.486425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546809,48.780327,151.292699,139.279718,165.312574,168.030415,74.434670,14.260338,146.082952,0.953154,48.262294,48.103664,137.977399,152.190679,136.426451,146.327510,78.114763,142.573671,-0.000454,-1.382053,95.923089,64.720589,145.604529,13.334074,43.546665,0.694862,744061.487404,0.880867,8.974966,23.588217,3.052601,0.066351,0.058212,32.000000,89.409412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596027,63.560384,94.982623,100.000000,29.971882,55.227848,60.000000,38.879798,32.924051,24.160435,12.947372,148.869341,51.023375,0.586220,149.585087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502360,48.780327,151.250950,139.279998,165.369718,168.006123,74.506852,14.266046,145.999914,0.948394,48.254522,48.122367,137.973410,152.114514,136.420141,146.305512,78.119952,142.470497,-0.000455,-1.382021,95.907325,64.737079,145.725101,13.332320,43.580761,0.695476,744128.381645,0.881825,8.982214,23.640088,3.053531,0.066218,0.057834,32.000000,89.404394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579288,63.574864,94.979248,100.000000,29.912063,55.227848,60.000000,38.930545,32.924051,24.160435,12.936933,149.013703,50.964608,0.593564,149.617778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484235,48.789122,151.169161,139.274413,165.280890,167.961750,74.471560,14.259625,145.959497,0.948398,48.254654,48.246058,137.985820,152.050684,136.397885,146.349450,78.116382,142.415593,-0.000455,-1.383326,95.867407,64.744216,145.588804,13.329962,43.531556,0.695359,744083.946735,0.882160,9.029462,23.586255,3.055471,0.069688,0.061111,32.000000,89.412633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550784,63.567447,94.970908,100.000000,29.914276,55.227848,60.000000,38.922760,32.924051,24.160435,12.928296,148.943121,50.969450,0.594915,149.615654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546214,48.789122,151.232334,139.274413,165.241245,167.912269,74.490750,14.263906,145.971787,0.952250,48.228244,48.117790,137.950329,152.076330,136.385063,146.278110,78.080457,142.483538,-0.000453,-1.384602,95.792355,64.964453,145.592107,13.328120,43.541599,0.695874,743901.270969,0.882288,9.056071,23.564644,3.054895,0.070742,0.061316,32.000000,89.392989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543626,63.566918,94.953806,100.000000,29.850948,55.227848,60.000000,38.939968,32.924051,24.160435,12.928861,148.981500,51.786322,0.594326,149.293742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513167,48.777854,151.046222,139.282511,165.224369,167.898346,74.549120,14.265904,145.826854,0.956008,48.175935,48.083889,137.956969,152.122037,136.397498,146.191447,78.081017,142.547241,-0.000453,-1.384602,95.723218,64.690053,145.486257,13.327107,43.542825,0.694845,743731.899523,0.880575,8.991628,23.632309,3.052349,0.068683,0.060144,32.000000,89.342019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530049,63.562428,94.941859,100.000000,29.787044,55.227848,60.000000,38.910817,32.924051,24.160435,12.909684,149.098241,51.352061,0.584221,149.502436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505800,48.760265,151.172885,139.284186,165.200968,167.904245,74.391016,14.260766,145.917491,0.959833,48.125360,48.072579,137.959337,152.126033,136.408351,146.286867,78.070937,142.361396,-0.000453,-1.384587,95.702981,64.722161,145.542141,13.325765,43.571674,0.694467,743680.529848,0.880437,9.014713,23.661495,3.050627,0.070335,0.060821,32.000000,89.341804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541725,63.598452,94.959786,100.000000,29.742552,55.227848,60.000000,38.935595,32.924051,24.160435,12.900800,148.782031,51.978912,0.588858,149.465536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516424,48.737179,151.147920,139.282790,165.134239,167.862209,74.431205,14.266046,145.853474,0.968686,48.094115,48.098489,137.944536,152.033457,136.396990,146.128028,78.060728,142.373369,-0.000455,-1.386904,95.697838,64.691013,145.607463,13.325773,43.558926,0.694627,743703.633040,0.882442,9.004785,23.584765,3.053640,0.069669,0.060788,32.000000,89.331726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520794,63.553931,94.940903,100.000000,29.764719,55.227848,60.000000,38.946155,32.924051,24.160435,12.872928,148.862410,51.436360,0.582275,149.496102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488395,48.737179,151.150870,139.282790,165.056316,167.831268,74.531796,14.266046,145.926367,0.972403,48.124623,48.059017,137.959437,151.996924,136.392262,146.239832,78.075563,142.376960,-0.000454,-1.386908,95.699880,64.678271,145.503368,13.326344,43.486137,0.694346,743488.202188,0.881477,8.970652,23.600568,3.052481,0.068196,0.060269,32.000000,89.335417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508244,63.573891,94.925221,100.000000,29.718203,55.227848,60.000000,38.946417,32.924051,24.160435,12.838135,149.063593,51.464900,0.588008,149.530917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456885,48.735530,151.019417,139.266036,164.991054,167.809192,74.524938,14.262336,145.844370,0.965475,48.171476,48.092504,137.967494,152.047687,136.404576,146.121547,78.056550,142.279060,-0.000454,-1.388082,95.668534,64.639603,145.567695,13.327779,43.560982,0.695810,743333.967302,0.880679,8.999801,23.587413,3.054269,0.064715,0.057786,32.000000,89.305287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515685,63.564669,94.932774,100.000000,29.696246,55.227848,60.000000,38.968983,32.924051,24.160435,12.823528,149.049877,51.656389,0.587936,149.466126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.438456,48.750645,151.012534,139.268270,164.957377,167.767572,74.551211,14.265904,145.796618,0.960622,48.182342,48.102732,137.941375,151.993682,136.403073,146.139620,78.002173,142.281975,-0.000454,-1.386295,95.841012,64.585179,145.449546,13.330794,43.523911,0.694438,743324.694143,0.881263,9.030936,23.560664,3.053557,0.069677,0.061877,32.000000,89.292175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494164,63.545896,94.894751,100.000000,29.648439,55.227848,60.000000,38.994408,32.924051,24.160435,12.821373,149.102421,51.977151,0.585608,149.407393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453072,48.764662,151.017769,139.279998,164.930282,167.684369,74.604581,14.260195,145.825559,0.962726,48.229683,48.013368,137.949555,151.968729,136.417823,146.216705,78.024733,142.308262,-0.000453,-1.385723,95.826954,64.608058,145.518564,13.332016,43.509649,0.696226,743350.927168,0.881634,9.077035,23.593480,3.058453,0.069356,0.060289,32.000000,89.331486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511690,63.561896,94.883420,100.000000,29.557641,55.227848,60.000000,39.016061,32.924051,24.160435,12.809778,149.209161,51.894026,0.582861,149.475921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448259,48.771533,151.126197,139.276647,164.841940,167.627945,74.522544,14.266332,145.835945,0.969106,48.230065,48.015281,137.971946,152.034558,136.420987,146.039979,78.039487,142.245347,-0.000455,-1.385877,95.737611,64.559797,145.452421,13.332435,43.520720,0.694849,742940.081586,0.879815,9.064035,23.606133,3.053759,0.071212,0.062220,32.000000,89.301829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499336,63.541076,94.828146,100.000000,29.574304,55.227848,60.000000,39.016177,32.924051,24.160435,12.813315,149.045087,51.986322,0.582584,149.477810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440372,48.771533,151.044828,139.276647,164.813396,167.582685,74.581012,14.262051,145.776912,0.968687,48.244849,48.016361,137.949635,151.983142,136.412507,146.065523,78.014807,142.318116,-0.000456,-1.386010,95.654285,64.658103,145.489582,13.333476,43.475572,0.694978,742662.203682,0.880599,9.075915,23.561963,3.056249,0.069516,0.061509,32.000000,89.287607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456621,63.517241,94.821674,100.000000,29.529010,55.227848,60.000000,39.027490,32.924051,24.160435,12.810306,149.162024,51.467395,0.581806,149.328636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434641,48.772907,151.004868,139.285303,164.736611,167.552572,74.596465,14.258483,145.677407,0.967480,48.297019,48.045443,137.948097,151.904878,136.377429,146.014855,78.000965,142.271616,-0.000456,-1.385988,95.635187,64.479418,145.385509,13.335413,43.490933,0.695293,742550.286120,0.879827,9.084125,23.620666,3.055091,0.070116,0.060588,32.000000,89.264204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459109,63.536058,94.787532,100.000000,29.490027,55.227848,60.000000,39.040585,32.924051,24.160435,12.802185,149.192930,50.956244,0.587328,149.717267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.428272,48.798741,150.880631,139.279718,164.730694,167.528548,74.470328,14.266046,145.778620,0.969186,48.279495,47.939138,137.920844,151.866122,136.391751,146.031708,77.984351,142.158218,-0.000456,-1.387129,95.639023,64.438302,145.392583,13.337021,43.486859,0.694847,742469.035408,0.879603,9.091466,23.612768,3.054637,0.069200,0.061380,32.000000,89.283507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449635,63.494725,94.753895,100.000000,29.417899,55.227848,60.000000,39.052134,32.924051,24.160435,12.792808,148.940657,51.287865,0.593049,149.450351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.418205,48.803413,151.012069,139.273575,164.707404,167.477827,74.420967,14.260766,145.707474,0.971013,48.243045,47.953675,137.921816,151.825614,136.395039,146.072062,77.983875,142.189504,-0.000456,-1.387123,95.693830,64.642607,145.409982,13.340711,43.523280,0.694438,742474.705690,0.881157,9.123931,23.576344,3.052517,0.068695,0.060154,32.000000,89.305757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436583,63.517527,94.739315,100.000000,29.368968,55.227848,60.000000,39.064616,32.924051,24.160435,12.811321,148.841935,51.571576,0.588812,149.511012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.386115,48.803413,150.994606,139.273575,164.670790,167.437421,74.526996,14.261622,145.742816,0.974670,48.214568,47.996927,137.956255,151.752915,136.402179,146.014409,77.995255,142.184483,-0.000457,-1.387085,95.681290,64.425220,145.285532,13.344131,43.480620,0.694352,742273.095212,0.881685,9.139085,23.591457,3.055798,0.065368,0.056440,32.000000,89.315368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446339,63.523182,94.744431,100.000000,29.342036,55.227848,60.000000,39.079650,32.924051,24.160435,12.809407,149.053991,51.494100,0.585991,149.483829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.399205,48.798191,151.034615,139.273855,164.631288,167.403849,74.579139,14.263763,145.694944,0.974557,48.192788,48.005565,137.964231,151.807572,136.411329,146.064954,77.977386,142.222047,-0.000456,-1.386722,95.639444,64.415436,145.256183,13.342890,43.503843,0.695273,742091.910198,0.880854,9.172509,23.577730,3.057430,0.070133,0.060354,32.000000,89.283123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462404,63.516381,94.731336,100.000000,29.249282,55.227848,60.000000,39.107666,32.924051,24.160435,12.797780,149.158278,51.316258,0.587075,149.550154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.408832,48.781701,150.897721,139.266315,164.546573,167.338535,74.562231,14.266046,145.680067,0.977740,48.201253,48.061291,137.946861,151.951257,136.414738,146.069193,77.965882,142.203272,-0.000454,-1.387326,95.637044,64.617830,145.356035,13.348789,43.499245,0.694726,741975.407686,0.879789,9.153650,23.613168,3.057430,0.069761,0.060055,32.000000,89.282720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439944,63.499172,94.732146,100.000000,29.238705,55.227848,60.000000,39.114890,32.924051,24.160435,12.771931,149.124463,50.979795,0.588961,149.636543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.410268,48.769609,150.970541,139.262964,164.533166,167.300205,74.488772,14.267188,145.738575,0.978268,48.199314,48.000219,137.949554,151.855684,136.407029,146.092500,77.958655,142.209801,-0.000455,-1.385560,95.595955,64.559510,145.348530,13.354936,43.478474,0.694123,741753.320097,0.880794,9.116385,23.621675,3.055446,0.066819,0.057466,32.000000,89.227708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423770,63.473663,94.686345,100.000000,29.163514,55.227848,60.000000,39.118100,32.924051,24.160435,12.763431,148.977545,51.502758,0.592267,149.475803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.374497,48.765486,150.900103,139.274692,164.546982,167.268314,74.463892,14.261052,145.667227,0.984193,48.215106,48.018448,137.949553,151.823127,136.410111,146.043826,77.964132,142.201216,-0.000453,-1.384976,95.561638,64.516945,145.314493,13.359773,43.428296,0.694209,741500.798888,0.880022,9.113546,23.626171,3.055449,0.065158,0.057730,32.000000,89.244070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434137,63.470735,94.703413,100.000000,29.110528,55.227848,60.000000,39.126904,32.924051,24.160435,12.741876,148.927784,51.639441,0.586049,149.505740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.429076,48.765486,150.982105,139.274692,164.520575,167.245244,74.593227,14.269899,145.658424,0.987270,48.143670,47.949976,137.941678,151.870628,136.421108,145.987808,77.959266,142.141013,-0.000453,-1.383240,95.582531,64.624623,145.316325,13.363749,43.479051,0.695108,741371.400829,0.880846,9.146689,23.616679,3.056236,0.066782,0.059177,32.000000,89.244135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435185,63.470119,94.695412,100.000000,29.079883,55.227848,60.000000,39.157047,32.924051,24.160435,12.727857,149.186454,51.299237,0.584579,149.584969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445482,48.756692,150.923606,139.278881,164.505695,167.206565,74.475262,14.261194,145.649719,0.987658,48.109419,48.063424,137.961215,151.822617,136.409077,145.934284,77.949834,142.118432,-0.000453,-1.383258,95.544899,64.616081,145.325894,13.367782,43.462049,0.693729,741226.049847,0.878120,9.089840,23.593381,3.054520,0.066216,0.057431,32.000000,89.242939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407725,63.430721,94.653093,100.000000,29.008266,55.227848,60.000000,39.135878,32.924051,24.160435,12.708831,148.950524,51.295348,0.587975,149.594883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425969,48.738553,150.919893,139.259055,164.466787,167.158556,74.380107,14.261908,145.664488,0.981577,48.108217,48.018167,137.943642,151.787776,136.416908,145.996115,77.936337,142.148856,-0.000455,-1.383277,95.566994,64.611567,145.255144,13.370754,43.475013,0.693334,741046.929331,0.878962,9.063965,23.592248,3.052323,0.067692,0.058633,32.000000,89.261668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439376,63.431690,94.648721,100.000000,29.001532,55.227848,60.000000,39.135587,32.924051,24.160435,12.697838,148.760215,51.471797,0.587455,149.500626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.405769,48.726186,150.983304,139.235879,164.436159,167.133838,74.493938,14.267902,145.719186,0.977855,48.106906,48.099045,137.948197,151.845634,136.406054,145.952074,77.942461,142.210514,-0.000454,-1.382711,95.531704,64.495044,145.337006,13.374390,43.469063,0.693170,740858.267770,0.880174,9.066141,23.619980,3.053453,0.068707,0.059623,32.000000,89.261222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437652,63.411131,94.625695,100.000000,28.938660,55.227848,60.000000,39.155490,32.924051,24.160435,12.667264,148.987876,51.451914,0.585478,149.505858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.408564,48.726186,150.795587,139.235879,164.339094,167.108347,74.620493,14.267188,145.721414,0.975788,48.154273,47.965457,137.943986,151.798112,136.406460,145.895459,77.909559,142.147606,-0.000456,-1.380981,95.501639,64.466724,145.315898,13.378854,43.458280,0.693698,740725.152336,0.879068,9.074809,23.642698,3.055985,0.070012,0.060884,32.000000,89.232799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448457,63.410735,94.641804,100.000000,28.935273,55.227848,60.000000,39.176012,32.924051,24.160435,12.641523,149.240987,51.128804,0.586069,149.596653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.392645,48.726461,150.946957,139.223034,164.331921,167.093794,74.503790,14.262907,145.612043,0.979494,48.150308,47.966374,137.933964,151.758277,136.392949,146.070128,77.909817,142.157037,-0.000457,-1.382145,95.422570,64.613220,145.338048,13.381655,43.476311,0.692944,740711.996161,0.877388,9.071898,23.646173,3.052013,0.069308,0.061340,32.000000,89.194912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412768,63.385620,94.610603,100.000000,28.867681,55.227848,60.000000,39.184243,32.924051,24.160435,12.627491,149.007581,51.321100,0.588986,149.527692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.402848,48.723163,150.838779,139.222197,164.325658,167.053666,74.571546,14.271897,145.655355,0.977729,48.162578,48.053497,137.919670,151.818152,136.412932,146.043589,77.917626,142.222999,-0.000458,-1.382171,95.382106,64.440069,145.295644,13.384730,43.480584,0.693455,740664.829125,0.879001,9.088755,23.650328,3.056061,0.069080,0.060835,32.000000,89.190043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432609,63.413575,94.602941,100.000000,28.835863,55.227848,60.000000,39.203426,32.924051,24.160435,12.613755,149.143093,51.324695,0.587455,149.519155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.373727,48.729209,150.949489,139.229736,164.288833,167.014093,74.497686,14.252775,145.649961,0.983849,48.211904,47.940648,137.939087,151.788755,136.420438,146.001324,77.926909,142.110176,-0.000460,-1.382147,95.320638,64.512425,145.279621,13.387111,43.453268,0.692621,740445.174783,0.877782,9.074828,23.673372,3.053241,0.067942,0.059836,32.000000,89.219495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448566,63.427574,94.627372,100.000000,28.722426,55.227848,60.000000,39.227157,32.924051,24.160435,12.591411,148.995372,51.482948,0.586766,149.471515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.341284,48.749546,150.772299,139.258218,164.269034,166.949770,74.494972,14.265047,145.617125,0.986334,48.220343,47.922707,137.920824,151.726494,136.369374,145.946123,77.899349,142.136814,-0.000459,-1.382741,95.306192,64.383559,145.210641,13.388083,43.444649,0.693740,740313.635126,0.877753,9.102589,23.615182,3.056939,0.067992,0.058605,32.000000,89.271409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430951,63.396428,94.610414,100.000000,28.690630,55.227848,60.000000,39.238448,32.924051,24.160435,12.583605,148.989945,51.151621,0.583599,149.485441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.351470,48.749546,150.856894,139.258218,164.273069,166.869963,74.561529,14.267759,145.620654,0.989056,48.241231,47.913885,137.933397,151.670002,136.427457,145.934981,77.904844,142.072433,-0.000461,-1.382316,95.309546,64.635387,145.255121,13.389770,43.449716,0.693456,740162.751282,0.879419,9.165365,23.651334,3.055703,0.068104,0.058750,32.000000,89.320246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421695,63.433098,94.629517,100.000000,28.620918,55.227848,60.000000,39.267456,32.924051,24.160435,12.591154,149.123057,51.362259,0.588973,149.407157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.368293,48.757516,150.824154,139.258497,164.240366,166.833379,74.515122,14.266617,145.567539,0.990557,48.196987,48.017841,137.935461,151.732956,136.377873,145.908741,77.867204,142.148668,-0.000461,-1.381084,95.402669,64.582135,145.271764,13.392180,43.448454,0.693241,739779.142003,0.878013,9.154747,23.615710,3.056786,0.065399,0.056953,32.000000,89.297292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412723,63.416105,94.624042,100.000000,28.607343,55.227848,60.000000,39.273390,32.924051,24.160435,12.587524,149.030243,51.496008,0.586445,149.542837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432375,48.753119,150.903554,139.252633,164.190125,166.827436,74.411636,14.267331,145.618755,0.993026,48.169281,47.920117,137.926956,151.800538,136.400189,145.905217,77.886734,142.178601,-0.000464,-1.383347,95.451351,64.528125,145.232666,13.394192,43.458569,0.692739,739737.056070,0.878055,9.145183,23.689024,3.055081,0.068848,0.059955,32.000000,89.280461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391111,63.397658,94.618604,100.000000,28.549960,55.227848,60.000000,39.274887,32.924051,24.160435,12.576613,148.823271,51.486764,0.584481,149.515142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.355122,48.741026,150.855497,139.255984,164.078147,166.832143,74.513286,14.268330,145.622205,1.003092,48.162777,47.965949,137.942911,151.836929,136.413863,146.029428,77.856987,142.176335,-0.000465,-1.385128,95.441988,64.536802,145.303824,13.396266,43.496902,0.691924,739573.074468,0.877968,9.074036,23.683498,3.052727,0.070487,0.061445,32.000000,89.293294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410387,63.395347,94.630553,100.000000,28.519867,55.227848,60.000000,39.248226,32.924051,24.160435,12.560956,149.026571,51.480967,0.584034,149.513372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.367998,48.741026,150.938406,139.255984,164.043407,166.829309,74.588245,14.264191,145.648629,1.009939,48.153667,48.083314,137.939792,151.881718,136.406883,145.919842,77.868278,142.207783,-0.000465,-1.386880,95.421344,64.616628,145.366743,13.397126,43.492051,0.692255,739743.019576,0.878289,9.142420,23.712185,3.056532,0.066963,0.058250,32.000000,89.243579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416563,63.409939,94.622677,100.000000,28.468123,55.227848,60.000000,39.303281,32.924051,24.160435,12.536954,149.176490,51.006794,0.584895,149.634340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343126,48.732782,150.899728,139.243697,164.054182,166.824030,74.478619,14.266332,145.686399,1.009104,48.141195,48.000337,137.948375,151.804432,136.393898,146.047802,77.862739,142.232778,-0.000467,-1.386027,95.441585,64.539541,145.347510,13.399333,43.481648,0.692469,739682.346488,0.877138,9.129001,23.715605,3.057414,0.067206,0.059308,32.000000,89.239328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397200,63.402961,94.636195,100.000000,28.438758,55.227848,60.000000,39.307193,32.924051,24.160435,12.516048,148.957238,51.331005,0.590448,149.650154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.354557,48.735530,151.003166,139.235041,164.016320,166.803611,74.556622,14.266617,145.672139,1.011383,48.112022,48.003059,137.932583,151.851852,136.411609,146.031790,77.851251,142.177561,-0.000469,-1.386614,95.399139,64.521857,145.303906,13.400434,43.496757,0.692808,739685.055107,0.878872,9.146682,23.732834,3.058171,0.070319,0.061192,32.000000,89.212569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425380,63.402103,94.637023,100.000000,28.399807,55.227848,60.000000,39.333603,32.924051,24.160435,12.502672,149.113243,51.426456,0.586866,149.657629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.411190,48.728110,150.921948,139.235879,163.989151,166.763988,74.435974,14.260766,145.746045,1.012038,48.102972,48.113513,137.938251,151.797725,136.419986,146.104821,77.879865,142.214479,-0.000467,-1.386622,95.285596,64.562399,145.366908,13.403218,43.492737,0.692742,739623.064934,0.877626,9.137512,23.718495,3.059559,0.068054,0.059741,32.000000,89.241221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440615,63.419138,94.611865,100.000000,28.372777,55.227848,60.000000,39.333716,32.924051,24.160435,12.487897,148.871947,51.172091,0.585925,149.590477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343715,48.711620,151.017062,139.239788,163.960049,166.738414,74.517152,14.254202,145.687998,1.012977,48.072881,47.986258,137.939404,151.842861,136.399941,146.081958,77.872420,142.263417,-0.000468,-1.386609,95.400141,64.632449,145.463949,13.405786,43.481648,0.691475,739363.793324,0.875925,9.069898,23.721895,3.054361,0.067167,0.058883,32.000000,89.239958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438955,63.418300,94.609399,100.000000,28.355123,55.227848,60.000000,39.320275,32.924051,24.160435,12.466785,149.034304,51.628876,0.585943,149.502711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.399234,48.711620,151.036775,139.239788,163.972474,166.702776,74.510025,14.258055,145.669297,1.014719,48.026130,47.934232,137.935820,151.880312,136.428729,146.112214,77.862770,142.251109,-0.000468,-1.386608,95.388331,64.628297,145.520829,13.407222,43.468035,0.692885,739229.127916,0.877903,9.124904,23.737479,3.060513,0.067659,0.058941,32.000000,89.261268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443385,63.401439,94.600738,100.000000,28.314865,55.227848,60.000000,39.369333,32.924051,24.160435,12.435690,149.020051,51.600703,0.583545,149.449013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.400817,48.698703,150.936926,139.223872,164.022300,166.679400,74.371886,14.265047,145.748529,1.020615,48.003166,48.071175,137.927114,151.890403,136.401504,146.055319,77.868826,142.279160,-0.000469,-1.387199,95.324921,64.632513,145.558985,13.408066,43.504348,0.692212,739042.681511,0.876704,9.067050,23.741374,3.057472,0.067528,0.058793,32.000000,89.257509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432341,63.381937,94.599018,100.000000,28.278010,55.227848,60.000000,39.348377,32.924051,24.160435,12.407119,148.743772,51.160646,0.583114,149.492995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450192,48.682213,150.988191,139.227502,164.033640,166.612919,74.453676,14.265904,145.787139,1.023958,48.022383,48.108255,137.944707,151.770080,136.419132,146.195685,77.901877,142.374043,-0.000470,-1.387839,95.257769,64.641700,145.482504,13.408498,43.505250,0.691070,738891.505192,0.878146,9.052485,23.748434,3.055353,0.063950,0.057272,32.000000,89.288917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471214,63.390608,94.612491,100.000000,28.204880,55.227848,60.000000,39.357158,32.924051,24.160435,12.390348,148.907352,51.481848,0.587650,149.437212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.417550,48.659403,150.988586,139.242301,164.042470,166.602423,74.479639,14.260766,145.831360,1.024922,47.973202,47.962447,137.943998,152.020348,136.393367,146.046311,77.883705,142.319117,-0.000470,-1.388412,95.118629,64.575794,145.519461,13.409051,43.469009,0.690230,738406.824846,0.875819,8.984585,23.759734,3.053339,0.063878,0.057646,32.000000,89.247851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458423,63.372691,94.614422,100.000000,28.209717,55.227848,60.000000,39.338209,32.924051,24.160435,12.355775,148.959279,51.421613,0.583285,149.488471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.443097,48.659403,151.105437,139.242301,164.079966,166.598547,74.563204,14.262907,145.757502,1.026596,47.993378,48.045156,137.952035,151.860047,136.431871,146.248589,77.888914,142.191154,-0.000469,-1.390144,95.055175,64.628249,145.557334,13.409554,43.522234,0.691197,738401.091847,0.876045,8.995757,23.752235,3.055364,0.065580,0.057895,32.000000,89.247313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496946,63.378083,94.634857,100.000000,28.147337,55.227848,60.000000,39.366032,32.924051,24.160435,12.313493,149.126408,50.945973,0.584300,149.560500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.461748,48.634944,151.010954,139.223034,164.114478,166.585483,74.497602,14.262479,145.874095,1.020184,47.981307,48.046515,137.928022,151.976231,136.399715,146.179221,77.885411,142.327848,-0.000469,-1.390467,95.030917,64.614099,145.535858,13.408874,43.520341,0.690446,738338.056164,0.874541,8.969160,23.687190,3.056148,0.066322,0.057732,32.000000,89.224785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471474,63.375815,94.599158,100.000000,28.150953,55.227848,60.000000,39.360284,32.924051,24.160435,12.268025,148.995204,51.575831,0.589836,149.476039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.411718,48.624775,151.043260,139.223593,164.171384,166.569039,74.519694,14.264048,145.981736,1.014961,48.004554,48.064491,137.917048,152.118714,136.399512,146.151455,77.887027,142.332520,-0.000469,-1.392809,95.094215,64.512918,145.639565,13.408389,43.539021,0.689704,738221.880515,0.874815,8.925288,23.754611,3.053086,0.067876,0.059319,32.000000,89.193919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470426,63.371830,94.602760,100.000000,28.103707,55.227848,60.000000,39.360864,32.924051,24.160435,12.226889,149.039388,51.394247,0.581981,149.544765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440696,48.631096,151.084635,139.216333,164.171686,166.550859,74.446002,14.263620,145.907761,1.018004,48.018898,47.951493,137.915266,152.069521,136.401195,146.246532,77.886161,142.374861,-0.000469,-1.392278,95.153486,64.615404,145.596553,13.409266,43.509433,0.690362,738143.049558,0.874103,8.956190,23.770431,3.056869,0.068362,0.059569,32.000000,89.191036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438645,63.359855,94.597878,100.000000,28.048725,55.227848,60.000000,39.397950,32.924051,24.160435,12.202751,148.892005,50.919267,0.584668,149.595315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449947,48.638791,151.190760,139.214937,164.138015,166.538084,74.576523,14.267331,145.879274,1.016935,48.097782,48.033824,137.907369,151.983203,136.414868,146.285120,77.877290,142.416606,-0.000470,-1.393461,95.169282,64.530248,145.576442,13.407048,43.523424,0.690337,738079.802107,0.875644,8.943352,23.775833,3.055876,0.069676,0.060655,32.000000,89.193639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424740,63.362562,94.593207,100.000000,28.087348,55.227848,60.000000,39.390461,32.924051,24.160435,12.185436,149.153045,51.395054,0.589879,149.597754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462404,48.638791,151.246432,139.214937,164.135448,166.531456,74.528215,14.260053,146.013042,1.018034,48.056823,48.107927,137.914657,152.074923,136.387479,146.227645,77.892171,142.367702,-0.000470,-1.391936,95.153735,64.620004,145.642422,13.404715,43.517150,0.690379,738059.938298,0.873882,8.941419,23.804209,3.057450,0.068817,0.060721,32.000000,89.184795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416422,63.393069,94.607807,100.000000,28.036684,55.227848,60.000000,39.393958,32.924051,24.160435,12.169979,149.056429,51.454409,0.584641,149.356488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419549,48.659128,151.167721,139.223593,164.117617,166.519386,74.423902,14.260766,146.069978,1.017440,48.073791,48.029858,137.922391,152.246070,136.409491,146.301699,77.876592,142.419836,-0.000471,-1.389962,95.110893,64.623331,145.659615,13.406526,43.538462,0.690503,737968.675567,0.874169,8.928453,23.766477,3.057806,0.069779,0.061153,32.000000,89.225006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425175,63.444552,94.602605,100.000000,28.023174,55.227848,60.000000,39.395053,32.924051,24.160435,12.167842,148.847804,51.160939,0.583987,149.637094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.386877,48.664350,151.157905,139.245931,164.100097,166.519229,74.516223,14.260909,145.997391,1.017984,48.030138,48.097250,137.956262,152.052457,136.404885,146.374367,77.911875,142.416551,-0.000473,-1.389969,95.062735,64.667580,145.588131,13.397210,43.540229,0.690465,738055.369999,0.876224,8.993400,23.806417,3.058865,0.070663,0.060916,32.000000,89.261053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433490,63.439137,94.628753,100.000000,27.973573,55.227848,60.000000,39.427679,32.924051,24.160435,12.147127,149.032447,51.322054,0.587592,149.483042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
