OSU 80 Ton Compressor Load Stand
49.475212,48.664350,151.353436,139.245931,164.102324,166.526545,74.533502,14.260338,146.055658,1.019428,48.016570,48.011399,137.942737,152.186113,136.408678,146.319035,77.897465,142.491724,-0.000474,-1.390218,95.067520,64.577163,145.678439,13.394389,43.570754,0.690886,737988.318700,0.875793,9.032652,23.769599,3.060690,0.068628,0.060512,32.000000,89.266709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434669,63.439071,94.613404,100.000000,27.926797,55.227848,60.000000,39.456077,32.924051,24.160435,12.132049,149.067004,51.589625,0.586129,149.444253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.451144,48.648410,151.225794,139.252633,164.057413,166.561205,74.617499,14.256628,146.059302,1.014408,48.063674,48.100928,137.958083,152.119448,136.409793,146.387361,77.906224,142.481321,-0.000474,-1.391613,95.162627,64.729294,145.649440,13.393393,43.599909,0.689934,737975.770038,0.873893,8.940685,23.819124,3.059177,0.066997,0.057110,32.000000,89.243708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408910,63.436934,94.607884,100.000000,27.986102,55.227848,60.000000,39.413630,32.924051,24.160435,12.095705,149.234998,51.653601,0.582694,149.570493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475787,48.646761,151.296495,139.256821,164.111527,166.578832,74.485664,14.259339,145.951857,1.012005,48.072714,48.110949,137.939841,152.215938,136.424663,146.450375,77.894043,142.568917,-0.000474,-1.392215,95.223684,64.659966,145.803236,13.391583,43.546774,0.689414,738091.469437,0.873523,8.949792,23.805506,3.058085,0.064581,0.056754,32.000000,89.246695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381777,63.405810,94.612870,100.000000,27.942008,55.227848,60.000000,39.434990,32.924051,24.160435,12.072252,148.971329,51.812661,0.581922,149.433986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449941,48.648135,151.263245,139.271900,164.141855,166.590147,74.590217,14.266046,146.025900,1.014201,48.117141,48.010123,137.972052,152.201117,136.421478,146.410144,77.905959,142.642553,-0.000474,-1.392808,95.318246,64.654748,145.740764,13.390102,43.567545,0.690249,738180.666646,0.874674,8.922498,23.858589,3.057991,0.066289,0.057520,32.000000,89.229651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387888,63.413646,94.624158,100.000000,27.913199,55.227848,60.000000,39.428868,32.924051,24.160435,12.050304,149.180435,51.160279,0.580130,149.519981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499545,48.665999,151.251011,139.280835,164.166043,166.646189,74.483980,14.262051,146.066850,1.018571,48.076314,48.160768,137.960795,152.196958,136.415979,146.374856,77.890963,142.561671,-0.000474,-1.391622,95.318853,64.842531,145.749984,13.388228,43.567617,0.690216,738225.152790,0.874018,8.950768,23.881042,3.058917,0.064501,0.056580,32.000000,89.181574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355428,63.415627,94.592911,100.000000,27.891566,55.227848,60.000000,39.451497,32.924051,24.160435,12.029840,148.967959,51.162920,0.587780,149.552279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494259,48.664350,151.323313,139.295076,164.164267,166.672098,74.525577,14.260338,146.138031,1.026054,48.063421,48.060293,137.955247,152.216448,136.411577,146.493422,77.892003,142.513924,-0.000474,-1.391654,95.331486,64.759468,145.736524,13.379358,43.577660,0.689705,738505.488857,0.874628,8.917024,23.858286,3.055604,0.065898,0.058795,32.000000,89.184630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325804,63.382411,94.566911,100.000000,27.805933,55.227848,60.000000,39.432957,32.924051,24.160435,12.020045,149.051154,51.316478,0.587316,149.530131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486989,48.664350,151.293920,139.295076,164.145550,166.667554,74.515410,14.262051,146.091366,1.026019,48.052704,48.093519,137.949982,152.294978,136.417094,146.481607,77.892691,142.561181,-0.000473,-1.391680,95.337366,64.576915,145.649968,13.375635,43.548306,0.689606,738623.195890,0.875493,8.908753,23.884999,3.053543,0.068804,0.059465,32.000000,89.206003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351235,63.385888,94.582104,100.000000,27.836067,55.227848,60.000000,39.442968,32.924051,24.160435,11.998289,149.030821,51.311049,0.585289,149.397597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491770,48.650883,151.453229,139.296193,164.114261,166.665258,74.326175,14.268044,146.184635,1.022947,48.058827,48.109583,137.977617,152.186316,136.440546,146.495261,77.910147,142.591498,-0.000472,-1.389353,95.334749,64.755903,145.845062,13.377754,43.577840,0.690458,738604.996485,0.874614,8.928434,23.856330,3.057246,0.069072,0.060097,32.000000,89.217555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333334,63.414261,94.596005,100.000000,27.799221,55.227848,60.000000,39.453943,32.924051,24.160435,11.964451,148.652351,51.447145,0.586000,149.514749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520802,48.642639,151.377472,139.297869,164.108266,166.659957,74.458898,14.272325,146.221603,1.024233,48.034302,48.141316,137.971199,152.279810,136.421780,146.511440,77.878517,142.595616,-0.000471,-1.389330,95.128399,64.899199,145.811001,13.378557,43.593689,0.690529,738505.774743,0.876701,8.909994,23.853025,3.060170,0.069745,0.060711,32.000000,89.207430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308577,63.379680,94.568600,100.000000,27.831237,55.227848,60.000000,39.458211,32.924051,24.160435,11.942914,148.917797,51.755288,0.584907,149.274466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504530,48.650883,151.438107,139.305966,164.147391,166.649587,74.481032,14.260053,146.259506,1.021499,48.105880,48.029469,137.967312,152.320380,136.465294,146.487595,77.906118,142.686674,-0.000470,-1.390521,95.117238,64.582759,145.793344,13.378817,43.569889,0.689509,738534.070960,0.874520,8.871560,23.886578,3.056846,0.070073,0.060386,32.000000,89.197753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320148,63.408075,94.587616,100.000000,27.765795,55.227848,60.000000,39.448298,32.924051,24.160435,11.912477,148.962065,51.514130,0.580776,149.346653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504379,48.650883,151.342467,139.305966,164.137912,166.662948,74.492604,14.265476,146.202332,1.025439,48.108037,48.175401,137.954172,152.337871,136.426689,146.471831,77.886018,142.649981,-0.000468,-1.389393,95.194222,64.678027,145.812962,13.378932,43.586729,0.690343,738437.251414,0.874546,8.896725,23.901469,3.059076,0.068564,0.059154,32.000000,89.186837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314690,63.405081,94.590075,100.000000,27.788494,55.227848,60.000000,39.463536,32.924051,24.160435,11.898745,148.985208,51.488891,0.583882,149.486425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534724,48.665449,151.497673,139.306525,164.138134,166.685519,74.403768,14.260481,146.313542,1.022791,48.081870,48.171706,137.971947,152.343315,136.428311,146.565764,77.898415,142.722199,-0.000467,-1.388755,95.171043,64.725143,145.791978,13.378696,43.610421,0.689738,738559.782030,0.874483,8.896881,23.904449,3.057153,0.067172,0.057929,32.000000,89.191771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309384,63.381329,94.588930,100.000000,27.749491,55.227848,60.000000,39.470127,32.924051,24.160435,11.891966,148.807537,50.981776,0.583882,149.403341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515745,48.669846,151.356064,139.299265,164.156361,166.695886,74.600441,14.263335,146.212286,1.026195,48.103957,48.068650,137.969234,152.395749,136.422894,146.501797,77.905483,142.760150,-0.000467,-1.390441,95.179537,64.770142,145.917853,13.378738,43.595997,0.689685,738621.430555,0.875086,8.879896,23.925745,3.058414,0.066456,0.057568,32.000000,89.231615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326783,63.406401,94.597881,100.000000,27.771318,55.227848,60.000000,39.459573,32.924051,24.160435,11.871881,149.200881,51.298503,0.589965,149.506724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530856,48.689359,151.566311,139.282232,164.099661,166.656043,74.458829,14.258055,146.383355,1.025427,48.098658,48.175777,137.972372,152.399929,136.430279,146.698121,77.893348,142.563878,-0.000466,-1.389989,95.168508,64.644633,146.004921,13.380399,43.598954,0.689660,738675.353829,0.873215,8.904025,23.936378,3.056726,0.068004,0.058958,32.000000,89.206246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338877,63.393920,94.596864,100.000000,27.735318,55.227848,60.000000,39.476171,32.924051,24.160435,11.856397,148.917659,51.638340,0.586107,149.533474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557292,48.671495,151.573119,139.288375,164.145063,166.638934,74.540373,14.261052,146.301037,1.017789,48.065604,48.182023,137.968282,152.391672,136.436973,146.664448,77.905221,142.672002,-0.000463,-1.388874,95.123177,64.620349,145.966149,13.381016,43.652179,0.690133,738559.840805,0.874418,8.907828,23.856931,3.060038,0.071376,0.061553,32.000000,89.156290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344421,63.430458,94.551650,100.000000,27.691047,55.227848,60.000000,39.472530,32.924051,24.160435,11.851266,149.080746,51.751033,0.582688,149.459006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532551,48.671495,151.543605,139.288375,164.158994,166.649476,74.468724,14.258340,146.296692,1.016501,48.036293,48.079087,137.989640,152.471486,136.439873,146.698570,77.889082,142.763481,-0.000462,-1.386020,95.060148,64.881947,145.997538,13.381808,43.611647,0.688879,738486.723712,0.874418,8.912007,23.939740,3.056524,0.069840,0.060755,32.000000,89.159428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333440,63.403494,94.554366,100.000000,27.740424,55.227848,60.000000,39.464948,32.924051,24.160435,11.814872,148.937447,51.277373,0.580740,149.408219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591274,48.661052,151.624252,139.294239,164.129782,166.670111,74.432141,14.255629,146.342031,1.021309,48.060058,48.253433,137.963705,152.451650,136.441252,146.692110,77.904767,142.798641,-0.000460,-1.384839,95.030954,64.704609,145.920263,13.382305,43.625314,0.689745,738508.098108,0.874191,8.888202,23.954332,3.059475,0.068005,0.059222,32.000000,89.150565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347367,63.402063,94.528618,100.000000,27.706712,55.227848,60.000000,39.484235,32.924051,24.160435,11.784809,148.864281,51.128511,0.586632,149.494332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575064,48.662976,151.601180,139.288095,164.138581,166.677163,74.578589,14.259482,146.352912,1.019857,48.080793,48.146991,138.002778,152.569016,136.455351,146.711935,77.917508,142.824695,-0.000459,-1.384335,95.073038,64.634462,146.047138,13.383546,43.634852,0.689061,738466.440870,0.873552,8.816745,23.955042,3.057478,0.068443,0.060153,32.000000,89.134739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387009,63.398540,94.543541,100.000000,27.736988,55.227848,60.000000,39.454734,32.924051,24.160435,11.764286,149.157177,51.799308,0.587940,149.380682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.408438,48.666274,151.591425,139.297589,164.219533,166.670710,74.543198,14.263620,146.363097,1.017408,48.043176,48.140896,137.977169,152.458500,136.428147,146.681522,77.896179,142.851687,-0.000459,-1.384339,95.097127,64.854393,146.079013,13.385196,43.638675,0.689087,738479.511359,0.872195,8.835506,23.954449,3.058013,0.065711,0.057083,32.000000,89.086897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350686,63.384916,94.502042,100.000000,27.689799,55.227848,60.000000,39.467770,32.924051,24.160435,11.745839,149.086396,51.588010,0.580475,149.356252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584158,48.666274,151.629504,139.297589,164.333848,166.657258,74.462898,14.262479,146.381405,1.015860,48.029391,48.107267,137.970568,152.626323,136.447358,146.692604,77.914027,142.749010,-0.000459,-1.383737,95.170636,64.844920,146.023050,13.385811,43.649529,0.691416,738700.789410,0.875853,9.012117,23.988360,3.068128,0.064076,0.056914,32.000000,89.095186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372188,63.417052,94.535688,100.000000,27.697955,55.227848,60.000000,39.568439,32.924051,24.160435,11.728958,148.925796,51.547512,0.584874,149.549131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614043,48.654731,151.751602,139.290888,164.369239,166.672514,74.546111,14.264334,146.488677,1.012583,48.035408,48.262300,137.979780,152.564246,136.443484,146.763888,77.897677,142.925043,-0.000459,-1.384919,95.153492,64.727852,146.107464,13.387235,43.634744,0.688767,738397.284298,0.873276,8.829358,23.922638,3.058023,0.066606,0.059138,32.000000,89.088376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355990,63.405320,94.531744,100.000000,27.701946,55.227848,60.000000,39.475170,32.924051,24.160435,11.697261,149.092221,50.998944,0.583236,149.559399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588584,48.651433,151.562743,139.285303,164.349175,166.669164,74.583493,14.262479,146.543535,1.015150,48.071153,48.156485,137.974112,152.630074,136.446669,146.811578,77.907323,142.841404,-0.000459,-1.383776,95.152077,64.942116,146.058293,13.389453,43.658616,0.689095,738464.537467,0.871769,8.786783,24.021050,3.058642,0.068503,0.058404,32.000000,89.101147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365639,63.416304,94.542823,100.000000,27.741313,55.227848,60.000000,39.460985,32.924051,24.160435,11.676108,149.166987,51.319486,0.589591,149.357668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602680,48.665174,151.729961,139.281952,164.393632,166.712464,74.403806,14.252775,146.512420,1.013598,48.136118,48.286965,137.990551,152.654620,136.464298,146.825669,77.908774,142.964415,-0.000460,-1.382616,95.203584,64.911339,146.145668,13.393495,43.670769,0.688304,738437.040100,0.871804,8.809920,23.972423,3.056404,0.069453,0.060255,32.000000,89.134232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371751,63.427903,94.551103,100.000000,27.719287,55.227848,60.000000,39.478892,32.924051,24.160435,11.651394,148.807611,51.753160,0.585555,149.307590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625436,48.681114,151.696194,139.313226,164.406570,166.751845,74.532450,14.268187,146.570490,1.016953,48.138522,48.247473,137.994599,152.569730,136.461802,146.807833,77.892613,143.009537,-0.000459,-1.383266,95.191034,64.889507,146.163691,13.399011,43.665197,0.688792,738641.536523,0.873894,8.809024,24.028296,3.058906,0.069703,0.061468,32.000000,89.143842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370310,63.428541,94.573559,100.000000,27.704946,55.227848,60.000000,39.469164,32.924051,24.160435,11.637586,149.064901,51.447805,0.581222,149.549643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603355,48.681114,151.772937,139.313226,164.416189,166.765429,74.404057,14.259482,146.502784,1.017841,48.146119,48.090463,138.011362,152.685955,136.461640,146.811026,77.942328,142.997403,-0.000460,-1.380419,95.132507,64.694250,146.229876,13.404392,43.666207,0.688790,738830.124262,0.873255,8.799223,24.051972,3.057540,0.069332,0.060889,32.000000,89.128809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382578,63.412474,94.577574,100.000000,27.697923,55.227848,60.000000,39.465826,32.924051,24.160435,11.634153,148.808114,51.458297,0.584537,149.306291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633151,48.689909,151.745000,139.331935,164.381228,166.789978,74.427579,14.261052,146.544559,1.022769,48.114541,48.293780,137.995045,152.658004,136.469186,146.833620,77.922752,143.013665,-0.000459,-1.379818,95.036869,64.900177,146.234056,13.410245,43.660690,0.689282,738805.126885,0.874194,8.824262,24.010109,3.059731,0.067588,0.058535,32.000000,89.103800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371620,63.406442,94.562398,100.000000,27.711191,55.227848,60.000000,39.481418,32.924051,24.160435,11.624539,148.855158,51.898941,0.584907,149.245473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665671,48.689084,151.835792,139.339195,164.346926,166.842058,74.604512,14.265904,146.562486,1.024405,48.097282,48.278489,137.986440,152.731193,136.457095,146.914420,77.917085,143.077773,-0.000458,-1.378089,95.065009,65.048945,146.299277,13.416290,43.692045,0.688936,738963.771162,0.873485,8.802125,24.037260,3.057332,0.065920,0.057687,32.000000,89.122553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378103,63.408797,94.535866,100.000000,27.710739,55.227848,60.000000,39.467186,32.924051,24.160435,11.606891,149.209024,51.488304,0.579577,149.456724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652043,48.685786,151.809229,139.329981,164.452720,166.889473,74.529326,14.263192,146.672056,1.024550,48.072560,48.338966,138.006746,152.790783,136.480911,146.972499,77.916499,143.011724,-0.000458,-1.376928,95.199094,65.074821,146.208296,13.422770,43.734092,0.688548,739177.695625,0.871050,8.767558,24.072780,3.057158,0.066960,0.059100,32.000000,89.136178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372208,63.413309,94.546987,100.000000,27.716669,55.227848,60.000000,39.450502,32.924051,24.160435,11.588353,149.058653,51.304592,0.584289,149.546928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619342,48.685786,151.859719,139.329981,164.503220,166.930656,74.465166,14.259339,146.584033,1.021335,48.069819,48.301489,138.001826,152.718268,136.469815,146.937028,77.938087,143.054069,-0.000458,-1.375735,95.306292,64.987657,146.186985,13.431291,43.679369,0.688173,739396.093460,0.872434,8.778399,24.042608,3.057462,0.068438,0.058838,32.000000,89.128274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368563,63.395414,94.521789,100.000000,27.732857,55.227848,60.000000,39.459748,32.924051,24.160435,11.567173,148.930332,51.641715,0.586626,149.315890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659009,48.676992,151.908988,139.325234,164.554435,166.940296,74.540243,14.261765,146.661804,1.025379,48.060244,48.403002,138.023184,152.738634,136.478497,146.901806,77.970297,143.044578,-0.000457,-1.376004,95.295222,65.019813,146.382428,13.440102,43.703602,0.689884,739544.816112,0.874041,8.812336,24.040740,3.060494,0.066841,0.057751,32.000000,89.108135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353435,63.397725,94.552187,100.000000,27.732288,55.227848,60.000000,39.480608,32.924051,24.160435,11.540204,149.080486,51.490872,0.583515,149.499604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694055,48.662426,151.904063,139.325792,164.612709,166.975803,74.576807,14.267045,146.677217,1.028411,48.030087,48.402596,137.989638,152.814044,136.481499,147.000962,77.943473,143.085281,-0.000457,-1.377374,95.279889,64.959751,146.288181,13.451159,43.690530,0.689146,739425.246285,0.872415,8.762377,24.004111,3.059042,0.065593,0.057056,32.000000,89.115737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333438,63.400146,94.522639,100.000000,27.771794,55.227848,60.000000,39.460429,32.924051,24.160435,11.521269,149.153614,51.315377,0.584923,149.327534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720914,48.658029,152.028111,139.324675,164.619759,166.993612,74.392155,14.264334,146.712750,1.033992,48.067880,48.277569,138.008688,152.832698,136.475149,147.060834,77.939902,143.229323,-0.000457,-1.378538,95.231529,64.966515,146.256265,13.465257,43.691846,0.688933,739600.057402,0.871453,8.711462,24.049887,3.056785,0.064377,0.055886,32.000000,89.107747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321212,63.391583,94.529217,100.000000,27.771189,55.227848,60.000000,39.441413,32.924051,24.160435,11.486610,148.784310,51.823006,0.586566,149.327692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706059,48.671770,151.862637,139.335844,164.699837,167.017639,74.482768,14.253774,146.684375,1.033875,48.113980,48.294786,138.025187,152.841383,136.492452,146.981823,77.951799,143.103678,-0.000457,-1.378297,95.232309,65.056745,146.269199,13.482278,43.750860,0.689091,739655.515409,0.873174,8.679221,24.120494,3.057629,0.066915,0.058501,32.000000,89.089058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337760,63.390284,94.540892,100.000000,27.787039,55.227848,60.000000,39.426127,32.924051,24.160435,11.454681,148.965536,51.792412,0.580971,149.290477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712853,48.671770,152.000665,139.335844,164.738131,167.005703,74.432525,14.257912,146.751437,1.039166,48.139169,48.338234,138.024479,152.882381,136.468231,147.052131,77.950373,143.161197,-0.000457,-1.376908,95.224507,64.850481,146.449223,13.491104,43.725455,0.689763,739749.644990,0.873660,8.732658,24.068150,3.058714,0.069192,0.059970,32.000000,89.081157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342803,63.365257,94.535862,100.000000,27.776662,55.227848,60.000000,39.434683,32.924051,24.160435,11.448235,148.865051,51.572457,0.581657,149.336661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729298,48.697879,151.908213,139.331097,164.701125,167.002704,74.413491,14.265047,146.840781,1.040509,48.195574,48.389878,138.019600,152.902564,136.477604,147.003039,77.965708,143.231833,-0.000455,-1.376892,95.197382,64.902866,146.273457,13.500323,43.717630,0.688648,739712.762326,0.872955,8.701318,24.078324,3.057573,0.070003,0.059970,32.000000,89.060992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351229,63.372081,94.538408,100.000000,27.800737,55.227848,60.000000,39.430487,32.924051,24.160435,11.455231,148.826982,51.659617,0.583867,149.262271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677074,48.727285,152.009495,139.341708,164.729976,167.019622,74.458282,14.262193,146.761275,1.038127,48.220113,48.272343,138.000386,152.914388,136.464902,147.023164,77.958310,143.067860,-0.000454,-1.376867,94.999399,64.935787,146.298340,13.510784,43.716151,0.688198,739692.397401,0.872905,8.710382,24.095856,3.054703,0.066700,0.058348,32.000000,89.065862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353738,63.373355,94.533568,100.000000,27.801264,55.227848,60.000000,39.421499,32.924051,24.160435,11.438377,148.916564,51.764973,0.582397,149.273404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706711,48.739103,152.005686,139.349806,164.772132,167.038988,74.492249,14.257769,146.849847,1.031558,48.224834,48.420772,138.015104,152.938342,136.495839,147.112453,77.987966,143.219494,-0.000453,-1.375679,94.974210,64.951129,146.364074,13.522156,43.741754,0.689522,739905.239005,0.873560,8.793931,24.026939,3.059953,0.065494,0.056824,32.000000,89.081348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357580,63.358827,94.570333,100.000000,27.829625,55.227848,60.000000,39.451365,32.924051,24.160435,11.453270,148.984498,51.923079,0.582310,149.350076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695444,48.739103,152.043506,139.349806,164.836098,167.044353,74.474341,14.267188,146.943436,1.026417,48.185442,48.311774,137.997835,152.922971,136.469285,147.143874,77.975182,143.200346,-0.000452,-1.376815,94.831059,64.946009,146.450015,13.538367,43.752320,0.688774,739894.786835,0.872714,8.775017,24.067857,3.058052,0.065356,0.056284,32.000000,89.078464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319050,63.331267,94.558998,100.000000,27.852755,55.227848,60.000000,39.435286,32.924051,24.160435,11.451713,148.948682,51.399823,0.580246,149.508455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712190,48.737179,152.120269,139.349806,164.882212,167.054269,74.514240,14.258626,146.807392,1.027770,48.197468,48.360552,138.015387,152.907721,136.510383,147.092285,77.997139,143.328905,-0.000454,-1.376240,94.918220,64.910983,146.435252,13.553876,43.761029,0.688949,739971.016854,0.873171,8.786699,24.071731,3.059506,0.067122,0.058962,32.000000,89.113536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348760,63.357044,94.585383,100.000000,27.864591,55.227848,60.000000,39.441822,32.924051,24.160435,11.437018,149.028479,51.547365,0.586444,149.370886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697152,48.736904,152.019224,139.356787,164.980658,167.076372,74.399996,14.263192,146.947939,1.028789,48.192080,48.369829,138.023162,152.983560,136.503527,147.193824,77.986151,143.278460,-0.000454,-1.376818,94.982862,65.072861,146.426929,13.564062,43.744459,0.688918,739926.240743,0.872424,8.767414,24.109573,3.060019,0.068794,0.060248,32.000000,89.120137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355484,63.347095,94.582263,100.000000,27.914356,55.227848,60.000000,39.431344,32.924051,24.160435,11.424081,148.799992,51.494981,0.584855,149.330996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757958,48.736904,152.171099,139.356787,165.031414,167.097777,74.386741,14.264334,146.893838,1.027110,48.256276,48.367722,138.022250,153.029879,136.508395,147.146235,78.041112,143.336409,-0.000455,-1.376774,95.037667,65.036594,146.530371,13.576291,43.764365,0.689081,740072.808949,0.874173,8.782729,24.097101,3.058912,0.071019,0.061974,32.000000,89.163043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370677,63.366597,94.595868,100.000000,27.897997,55.227848,60.000000,39.439945,32.924051,24.160435,11.410848,148.773482,51.793219,0.585368,149.406567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781031,48.744874,152.097800,139.364606,165.049910,167.113902,74.378587,14.260624,146.893887,1.030224,48.178496,48.464561,138.041340,153.033181,136.496304,147.168764,78.031314,143.272463,-0.000454,-1.375544,95.022901,65.179414,146.527803,13.593893,43.787101,0.688581,739931.587522,0.873253,8.719713,24.069088,3.058226,0.069462,0.060857,32.000000,89.125369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351030,63.336748,94.580204,100.000000,27.936816,55.227848,60.000000,39.406662,32.924051,24.160435,11.404202,148.757173,51.320073,0.581839,149.497794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744826,48.744874,152.150736,139.364606,165.131537,167.123863,74.350284,14.267331,146.876079,1.028325,48.211584,48.415065,138.062657,153.051957,136.518051,147.256635,78.025645,143.366831,-0.000455,-1.376711,95.057051,65.141361,146.523416,13.607622,43.763355,0.687688,739994.686150,0.871070,8.701019,24.047606,3.055137,0.069467,0.060664,32.000000,89.114495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359915,63.334833,94.606903,100.000000,27.949001,55.227848,60.000000,39.388456,32.924051,24.160435,11.389950,148.700568,51.478033,0.586685,149.431350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767970,48.741576,152.176990,139.363489,165.162737,167.172710,74.574274,14.262479,147.077812,1.026703,48.242939,48.336303,138.039701,153.055913,136.496589,147.379232,78.063088,143.355122,-0.000455,-1.376104,95.022628,65.095507,146.563595,13.622343,43.771793,0.688838,740127.273831,0.874094,8.741287,24.098699,3.058624,0.070636,0.062121,32.000000,89.133208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358388,63.348768,94.622274,100.000000,27.973579,55.227848,60.000000,39.407314,32.924051,24.160435,11.374439,149.148548,51.277300,0.585606,149.553301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787129,48.753394,152.215887,139.375775,165.182886,167.203508,74.584539,14.265476,147.006118,1.025725,48.208491,48.423443,138.046786,153.151221,136.479792,147.328772,78.017709,143.380320,-0.000453,-1.374324,94.945499,64.968636,146.509160,13.636119,43.803491,0.688660,740193.672443,0.871264,8.714015,24.055813,3.057729,0.069399,0.060806,32.000000,89.087586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327868,63.317574,94.627345,100.000000,28.013337,55.227848,60.000000,39.392038,32.924051,24.160435,11.361940,149.169079,52.240393,0.587860,149.394686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714687,48.756692,152.180379,139.384432,165.283991,167.259929,74.472199,14.264762,147.027958,1.023669,48.211988,48.437349,138.046887,153.100274,136.503405,147.400910,78.055215,143.399032,-0.000454,-1.376071,94.912735,65.158722,146.560168,13.646580,43.777779,0.688198,740480.409394,0.870961,8.705992,24.112905,3.057334,0.068193,0.060130,32.000000,89.066996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347887,63.342361,94.641163,100.000000,28.027647,55.227848,60.000000,39.378692,32.924051,24.160435,11.362199,148.944397,52.132690,0.577053,149.431862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813326,48.756692,152.267185,139.384432,165.344960,167.307338,74.494537,14.263906,147.098361,1.020986,48.220693,48.514300,138.074905,153.217987,136.522229,147.380822,78.096956,143.397523,-0.000454,-1.375483,94.912164,65.144797,146.627512,13.658874,43.818889,0.689755,740695.138945,0.873991,8.784339,24.084098,3.061075,0.070291,0.062021,32.000000,89.083057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362338,63.330166,94.670429,100.000000,28.042608,55.227848,60.000000,39.417730,32.924051,24.160435,11.354329,148.989073,52.139366,0.579213,149.388235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848203,48.749271,152.316827,139.382477,165.413536,167.310477,74.444671,14.265476,147.132945,1.020530,48.198337,48.433514,138.038142,153.126430,136.508132,147.448561,78.064969,143.412315,-0.000454,-1.375936,94.996405,65.003921,146.684066,13.671958,43.809062,0.688215,740668.445819,0.872053,8.682171,24.041655,3.056756,0.071030,0.062416,32.000000,89.072164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346337,63.309848,94.641056,100.000000,28.080764,55.227848,60.000000,39.359681,32.924051,24.160435,11.335818,148.889342,51.296449,0.578388,149.544017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807423,48.752020,152.307977,139.384152,165.487499,167.334398,74.416671,14.261052,147.150749,1.014960,48.320466,48.398877,138.036361,153.281186,136.511743,147.421972,78.080454,143.432051,-0.000453,-1.377696,95.043974,65.241427,146.763017,13.684152,43.831979,0.688055,740731.273018,0.871956,8.638664,24.080517,3.055613,0.068830,0.060117,32.000000,89.090297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344417,63.318786,94.659074,100.000000,28.132558,55.227848,60.000000,39.336409,32.924051,24.160435,11.324086,148.833343,52.120584,0.587624,149.467345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775719,48.752020,152.324760,139.384152,165.562292,167.382547,74.509414,14.265047,147.151149,1.015107,48.388237,48.504883,138.069460,153.164166,136.524097,147.508435,78.085061,143.506567,-0.000452,-1.377900,95.121410,65.001533,146.682333,13.696068,43.841390,0.688361,740838.157936,0.873210,8.683610,24.074204,3.057937,0.069270,0.060555,32.000000,89.095659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380938,63.310025,94.681338,100.000000,28.143729,55.227848,60.000000,39.355784,32.924051,24.160435,11.315321,149.018828,51.448686,0.578893,149.502790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770535,48.788297,152.285454,139.398952,165.502521,167.453829,74.553431,14.261765,147.124495,1.021282,48.418157,48.467327,138.070918,153.265427,136.536349,147.445828,78.110841,143.514711,-0.000450,-1.379268,95.198247,65.185456,146.743988,13.707322,43.837514,0.688948,741071.513119,0.872992,8.716433,24.104220,3.060222,0.068423,0.059030,32.000000,89.122335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398271,63.332942,94.713894,100.000000,28.182980,55.227848,60.000000,39.371251,32.924051,24.160435,11.340617,149.106863,51.395568,0.587079,149.498030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822214,48.828148,152.345285,139.418778,165.403282,167.536025,74.593175,14.262336,147.160695,1.019010,48.333647,48.416730,138.044804,153.282797,136.515963,147.546142,78.094491,143.666606,-0.000450,-1.378725,95.218369,65.226866,146.811943,13.722185,43.860737,0.689294,741390.203015,0.873038,8.758080,24.082224,3.059751,0.066681,0.059529,32.000000,89.122421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358083,63.303290,94.673252,100.000000,28.205860,55.227848,60.000000,39.364585,32.924051,24.160435,11.371858,149.186350,51.330418,0.587929,149.653419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740325,48.844913,152.447235,139.416823,165.402611,167.583516,74.579972,14.265190,147.262919,1.019486,48.303166,48.408701,138.060310,153.300492,136.518782,147.541662,78.099811,143.523360,-0.000449,-1.378697,95.427099,64.931596,146.865214,13.732573,43.838073,0.688702,741752.676335,0.873116,8.739261,24.171422,3.057572,0.068826,0.060437,32.000000,89.143907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334572,63.328516,94.695409,100.000000,28.271891,55.227848,60.000000,39.338649,32.924051,24.160435,11.384971,149.159944,51.638194,0.584943,149.588588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812394,48.835843,152.401521,139.437208,165.409372,167.648890,74.532125,14.260909,147.268281,1.014163,48.267986,48.456399,138.077903,153.394883,136.526390,147.509675,78.134263,143.562827,-0.000449,-1.378666,95.599688,65.002622,146.858811,13.743174,43.861386,0.691034,742154.535922,0.874132,8.845990,24.097271,3.064862,0.069116,0.059973,32.000000,89.160885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334048,63.350992,94.706232,100.000000,28.310973,55.227848,60.000000,39.381805,32.924051,24.160435,11.382770,149.064250,52.122565,0.586651,149.403813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881774,48.836668,152.400335,139.444189,165.338809,167.680213,74.511207,14.268330,147.284200,1.015005,48.282819,48.496957,138.076121,153.332662,136.535397,147.565826,78.125658,143.629015,-0.000447,-1.378646,95.643371,65.222078,146.862479,13.752957,43.877758,0.689682,742239.157212,0.873605,8.762287,24.081149,3.059510,0.066948,0.059069,32.000000,89.184039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304752,63.364112,94.727225,100.000000,28.350765,55.227848,60.000000,39.338462,32.924051,24.160435,11.370778,149.022414,51.932397,0.580370,149.432963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852432,48.836668,152.406243,139.444189,165.348762,167.699641,74.637453,14.263050,147.310627,1.016104,48.300987,48.479332,138.088450,153.368319,136.551989,147.582385,78.135909,143.684134,-0.000448,-1.377454,95.594083,65.227742,146.779862,13.763103,43.902081,0.688537,742335.342027,0.872664,8.691342,24.120486,3.055231,0.064190,0.056052,32.000000,89.220131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338371,63.393828,94.754622,100.000000,28.352985,55.227848,60.000000,39.294046,32.924051,24.160435,11.368536,149.274906,52.084561,0.581746,149.506330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839095,48.844088,152.412175,139.450332,165.333366,167.740170,74.454471,14.257056,147.302509,1.014818,48.354599,48.422495,138.063005,153.399674,136.530732,147.525379,78.140731,143.646634,-0.000447,-1.377919,95.374849,65.162451,146.792469,13.773921,43.843031,0.688684,742421.058221,0.871859,8.721686,24.135821,3.057148,0.067271,0.058785,32.000000,89.170925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304295,63.374943,94.734354,100.000000,28.432682,55.227848,60.000000,39.305516,32.924051,24.160435,11.373031,148.908942,51.591019,0.580492,149.509871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846643,48.874045,152.498041,139.471275,165.392390,167.788174,74.439838,14.263620,147.261676,1.013033,48.373121,48.426948,138.079806,153.419612,136.518662,147.511734,78.141055,143.690255,-0.000447,-1.378524,95.313462,65.117558,146.890728,13.784705,43.861476,0.690016,742615.147885,0.874492,8.742902,24.113593,3.058085,0.069671,0.060001,32.000000,89.176114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329050,63.362264,94.757655,100.000000,28.419169,55.227848,60.000000,39.308742,32.924051,24.160435,11.370748,148.879676,51.442083,0.586389,149.521240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862702,48.900154,152.378483,139.477418,165.441586,167.822863,74.555077,14.257912,147.199746,1.015472,48.389086,48.574419,138.111709,153.541280,136.539840,147.547748,78.149578,143.678343,-0.000447,-1.378494,95.303342,65.180459,146.788756,13.794578,43.946634,0.690220,742885.194939,0.874840,8.765050,24.133515,3.059344,0.069396,0.060181,32.000000,89.158155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332762,63.356805,94.777308,100.000000,28.523003,55.227848,60.000000,39.299980,32.924051,24.160435,11.400805,149.110154,51.653748,0.588508,149.419588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816818,48.900154,152.529294,139.477418,165.471403,167.831252,74.627741,14.262907,147.266847,1.012915,48.413638,48.473666,138.105637,153.445483,136.530671,147.615164,78.172196,143.750267,-0.000447,-1.377336,95.274110,65.306990,146.800604,13.805914,43.884663,0.688363,743051.311808,0.873420,8.774549,24.119464,3.055961,0.067306,0.058478,32.000000,89.133421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334923,63.333471,94.782568,100.000000,28.475847,55.227848,60.000000,39.285386,32.924051,24.160435,11.428827,149.255482,51.623080,0.585654,149.618644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
