OSU 80 Ton Compressor Load Stand
49.857108,48.907575,152.463427,139.481607,165.514663,167.847620,74.520365,14.260481,147.289753,1.015480,48.421367,48.449474,138.101163,153.535694,136.557021,147.528967,78.171487,143.692665,-0.000448,-1.376146,95.202892,65.052180,146.913531,13.815565,43.901612,0.690650,743067.156507,0.873507,8.822019,24.130220,3.061803,0.065097,0.057525,32.000000,89.135560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335491,63.324006,94.777436,100.000000,28.545387,55.227848,60.000000,39.307096,32.924051,24.160435,11.439649,149.040730,52.124326,0.587120,149.546063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894661,48.921042,152.556540,139.488309,165.564770,167.883206,74.559184,14.264334,147.299490,1.015022,48.410924,48.451540,138.102358,153.399612,136.562072,147.558571,78.171203,143.693906,-0.000448,-1.376033,95.241886,65.248629,146.913142,13.828145,43.908175,0.689612,743113.371001,0.874083,8.787757,24.104202,3.058008,0.068631,0.059633,32.000000,89.170584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348393,63.309830,94.786029,100.000000,28.631583,55.227848,60.000000,39.275448,32.924051,24.160435,11.458684,149.118368,52.116476,0.580825,149.468132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847161,48.914995,152.481143,139.494731,165.613538,167.914807,74.479770,14.262336,147.357474,1.012560,48.386212,48.535634,138.095233,153.457796,136.543756,147.692660,78.171851,143.730270,-0.000449,-1.377194,95.318650,65.258883,147.004144,13.835951,43.891659,0.689996,743230.745640,0.873166,8.771232,24.050499,3.059402,0.070230,0.060439,32.000000,89.164731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344857,63.295807,94.772552,100.000000,28.644401,55.227848,60.000000,39.250441,32.924051,24.160435,11.464069,148.959540,52.116182,0.581211,149.465693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895178,48.914721,152.516132,139.497524,165.664621,167.980084,74.502535,14.260195,147.326895,1.008632,48.411610,48.505554,138.117034,153.563298,136.569456,147.701602,78.187072,143.719315,-0.000448,-1.375426,95.376764,65.403436,146.876208,13.842625,43.914684,0.690274,743437.549701,0.875122,8.805464,24.121288,3.058973,0.070115,0.061036,32.000000,89.208979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348458,63.304877,94.789102,100.000000,28.710923,55.227848,60.000000,39.272254,32.924051,24.160435,11.463128,149.005069,52.124473,0.581341,149.418093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879597,48.914721,152.521000,139.497524,165.631119,168.021197,74.537470,14.258055,147.382938,1.004125,48.422428,48.456307,138.111185,153.490211,136.539314,147.663280,78.187309,143.717664,-0.000447,-1.374859,95.394623,65.317167,146.966416,13.848359,43.910699,0.689625,743627.219308,0.874258,8.755538,24.100984,3.056731,0.068162,0.059257,32.000000,89.207589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362059,63.296006,94.786108,100.000000,28.701143,55.227848,60.000000,39.239481,32.924051,24.160435,11.467623,149.074940,52.306864,0.581007,149.355386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901922,48.928737,152.507688,139.504505,165.655030,168.081501,74.403001,14.260481,147.470188,1.005003,48.425587,48.567241,138.115820,153.547274,136.563615,147.639466,78.182161,143.805301,-0.000447,-1.373422,95.297049,65.164405,146.892483,13.853587,43.904605,0.690103,743824.461142,0.874365,8.771647,24.099980,3.057783,0.064003,0.057557,32.000000,89.209809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360837,63.281807,94.791942,100.000000,28.752709,55.227848,60.000000,39.242446,32.924051,24.160435,11.486580,148.806003,52.140980,0.579330,149.401846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924912,48.939181,152.658350,139.526565,165.742789,168.141904,74.417103,14.262621,147.368873,1.005513,48.430083,48.579128,138.121691,153.498855,136.566414,147.658231,78.195156,143.818706,-0.000448,-1.373136,95.247214,65.227804,146.885977,13.858167,43.878209,0.690089,744116.598301,0.875859,8.762584,24.145787,3.056149,0.067740,0.058756,32.000000,89.175573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366338,63.276898,94.796631,100.000000,28.764126,55.227848,60.000000,39.224075,32.924051,24.160435,11.492732,148.834205,51.930343,0.581080,149.477259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934263,48.939181,152.565818,139.526565,165.773316,168.179155,74.521964,14.269186,147.394069,1.003994,48.422357,48.528027,138.138471,153.541626,136.571667,147.641326,78.160122,143.910971,-0.000451,-1.373168,95.461461,65.187649,147.035468,13.863255,43.925953,0.691054,744341.696570,0.875585,8.749269,24.139007,3.057759,0.070132,0.061666,32.000000,89.167756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358305,63.284691,94.807410,100.000000,28.834409,55.227848,60.000000,39.204382,32.924051,24.160435,11.510159,149.043928,51.661891,0.583901,149.506606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910054,48.939181,152.667358,139.526565,165.738422,168.221259,74.542922,14.268187,147.363652,1.007168,48.423604,48.540348,138.128290,153.517142,136.566090,147.804610,78.222965,143.848757,-0.000452,-1.374334,95.552374,65.119348,146.970185,13.866908,43.915676,0.689941,744609.890420,0.874364,8.739609,24.216824,3.055333,0.069572,0.059916,32.000000,89.187618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357694,63.300806,94.788842,100.000000,28.860414,55.227848,60.000000,39.192659,32.924051,24.160435,11.517352,149.085844,51.473557,0.586628,149.571083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883779,48.946327,152.654130,139.505622,165.801920,168.275053,74.570147,14.262336,147.440173,1.008838,48.453477,48.479431,138.135315,153.531352,136.574670,147.633662,78.205145,143.834744,-0.000452,-1.372052,95.537003,65.208406,147.008713,13.872470,43.929235,0.691048,744620.787671,0.874809,8.764623,24.125135,3.058850,0.065748,0.056587,32.000000,89.121729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376882,63.279584,94.785064,100.000000,28.946364,55.227848,60.000000,39.195424,32.924051,24.160435,11.534420,149.140294,51.609067,0.589581,149.536858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888978,48.969688,152.583971,139.511486,165.888172,168.307443,74.534226,14.261765,147.389754,1.008733,48.489136,48.539936,138.155718,153.476797,136.578545,147.827687,78.227049,143.816217,-0.000452,-1.372056,95.724978,65.272688,147.045669,13.875994,43.895031,0.691321,744849.787749,0.876748,8.797747,24.125700,3.060149,0.066717,0.058273,32.000000,89.170956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391835,63.300520,94.786802,100.000000,28.987307,55.227848,60.000000,39.206001,32.924051,24.160435,11.565993,149.068451,51.474878,0.586377,149.455662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907900,48.967489,152.583690,139.514279,165.905600,168.322812,74.464529,14.260624,147.362462,1.010597,48.477246,48.645029,138.131873,153.378940,136.583169,147.737396,78.193721,143.809688,-0.000452,-1.370889,95.664857,65.376747,146.961969,13.879002,43.900747,0.691757,745078.193243,0.875845,8.816914,24.105960,3.058471,0.067180,0.057342,32.000000,89.155490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365291,63.277933,94.777886,100.000000,28.999562,55.227848,60.000000,39.197306,32.924051,24.160435,11.576226,148.929057,51.641935,0.589893,149.476197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915060,48.973536,152.497124,139.511765,165.921825,168.368086,74.546482,14.258768,147.343119,1.011528,48.537856,48.598016,138.149990,153.519303,136.582825,147.691211,78.206175,143.840481,-0.000451,-1.370051,95.562843,65.285863,146.970229,13.880682,43.894833,0.691448,745227.428379,0.876370,8.795158,24.136260,3.057305,0.066646,0.059610,32.000000,89.148312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379022,63.298473,94.783656,100.000000,29.059574,55.227848,60.000000,39.180318,32.924051,24.160435,11.584086,149.092965,51.897107,0.587799,149.440988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948581,48.973536,152.656292,139.511765,165.975838,168.425872,74.582105,14.260195,147.355660,1.006462,48.550367,48.597331,138.146448,153.518284,136.596617,147.765000,78.240106,143.838644,-0.000452,-1.368032,95.527025,65.105639,146.922219,13.883290,43.908824,0.691285,745393.801545,0.875518,8.793805,24.138087,3.055133,0.067833,0.058660,32.000000,89.138404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393451,63.309677,94.794777,100.000000,29.042907,55.227848,60.000000,39.169352,32.924051,24.160435,11.600427,149.164210,51.296155,0.584693,149.573797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866630,48.998271,152.590726,139.515395,165.945549,168.469428,74.402020,14.259054,147.366776,1.002265,48.518267,48.572474,138.138857,153.500506,136.578220,147.641788,78.246720,143.846154,-0.000452,-1.368029,95.502228,65.337115,146.946204,13.886162,43.929830,0.691463,745505.690332,0.874747,8.759175,24.103303,3.056269,0.067767,0.059965,32.000000,89.124241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402270,63.286365,94.807719,100.000000,29.120340,55.227848,60.000000,39.142915,32.924051,24.160435,11.636104,148.804040,52.004737,0.591883,149.262271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908609,49.004593,152.675167,139.522377,165.974834,168.507168,74.560999,14.267759,147.368290,1.005024,48.489531,48.593362,138.129566,153.511495,136.581242,147.705580,78.197027,143.876406,-0.000452,-1.368031,95.384067,65.290116,147.054599,13.888834,43.919102,0.692293,745818.954902,0.878754,8.868604,24.100172,3.059977,0.069718,0.059863,32.000000,89.112494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368609,63.279606,94.802499,100.000000,29.155220,55.227848,60.000000,39.182324,32.924051,24.160435,11.649185,149.121999,52.111927,0.584799,149.502436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935333,49.000745,152.569004,139.515954,166.000218,168.527880,74.541142,14.259339,147.397951,1.003199,48.562491,48.707745,138.158856,153.469967,136.598260,147.729104,78.237093,143.849704,-0.000451,-1.368063,95.348214,65.095961,146.936374,13.891034,43.910952,0.692358,746114.698539,0.876273,8.831527,24.163893,3.059095,0.069688,0.060119,32.000000,89.147602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376140,63.310206,94.824478,100.000000,29.212378,55.227848,60.000000,39.152379,32.924051,24.160435,11.669091,149.082284,52.288375,0.583508,149.432609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930872,49.000745,152.630338,139.515954,166.037962,168.551475,74.485626,14.246781,147.444884,1.002893,48.541057,48.651329,138.158835,153.535694,136.595541,147.738059,78.261875,143.884812,-0.000451,-1.366327,95.353550,65.328763,147.025953,13.894765,43.922149,0.691735,746041.830534,0.876083,8.800067,24.111446,3.055332,0.068413,0.060146,32.000000,89.121760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354135,63.282995,94.825010,100.000000,29.282681,55.227848,60.000000,39.124340,32.924051,24.160435,11.683219,148.971252,51.499896,0.580908,149.582216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892941,49.020534,152.625031,139.507297,166.107812,168.564355,74.636967,14.270613,147.414292,1.004828,48.572704,48.543099,138.155616,153.547946,136.594628,147.708271,78.249481,143.844980,-0.000452,-1.365743,95.281763,65.064273,146.962984,13.896996,43.908373,0.692692,746063.538883,0.875745,8.819979,24.074160,3.059571,0.065495,0.058284,32.000000,89.134678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352737,63.297899,94.841473,100.000000,29.301564,55.227848,60.000000,39.122605,32.924051,24.160435,11.716596,149.273935,51.921098,0.590639,149.422420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878687,49.030153,152.651003,139.513720,166.074616,168.611411,74.535625,14.264619,147.325108,1.001995,48.652294,48.511115,138.151021,153.552554,136.612761,147.784907,78.267646,143.784954,-0.000451,-1.364606,95.202908,65.185860,146.843432,13.897604,43.871429,0.692823,746251.796807,0.876023,8.863663,24.096868,3.059051,0.066480,0.057858,32.000000,89.179401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359810,63.298339,94.870989,100.000000,29.327168,55.227848,60.000000,39.137483,32.924051,24.160435,11.741642,149.071249,52.070107,0.585903,149.510028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951121,49.054889,152.536401,139.544995,166.056018,168.617494,74.549936,14.263620,147.379188,1.003137,48.656433,48.549426,138.167558,153.535245,136.582701,147.722139,78.252357,143.744124,-0.000452,-1.364597,95.269742,65.246609,146.900355,13.899802,43.886845,0.692823,746251.796807,0.876023,8.863663,24.096868,3.059051,0.067905,0.060124,32.000000,89.143606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333680,63.292483,94.873726,100.000000,29.378417,55.227848,60.000000,39.139372,32.924051,24.160435,11.757900,149.099872,52.286248,0.585903,149.433514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917825,49.074952,152.627066,139.559795,166.082687,168.608675,74.560968,14.261337,147.351572,1.002876,48.696622,48.524077,138.178488,153.432496,136.616006,147.646353,78.263469,143.750003,-0.000452,-1.364053,95.452860,65.279284,146.824324,13.901622,43.874242,0.692238,746488.879950,0.876271,8.837903,24.047210,3.053713,0.068989,0.061349,32.000000,89.154175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354592,63.301024,94.898740,100.000000,29.425114,55.227848,60.000000,39.091285,32.924051,24.160435,11.800863,149.121936,52.218823,0.581035,149.406173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920773,49.074952,152.499141,139.559795,166.165303,168.582646,74.497791,14.260909,147.281519,0.998852,48.679017,48.532420,138.174075,153.486542,136.595012,147.592305,78.266084,143.824502,-0.000454,-1.363530,95.450201,65.196361,146.859627,13.903490,43.882860,0.693297,746494.140647,0.876794,8.892363,24.038825,3.057566,0.068747,0.061769,32.000000,89.164467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314577,63.312955,94.906949,100.000000,29.448194,55.227848,60.000000,39.103368,32.924051,24.160435,11.840580,148.995581,51.909873,0.582508,149.473128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935194,49.086771,152.588619,139.559795,166.208840,168.578761,74.611160,14.262479,147.335226,0.996299,48.655158,48.477624,138.176645,153.492352,136.609535,147.613921,78.266731,143.814482,-0.000454,-1.363518,95.375914,65.199728,146.953545,13.906754,43.892579,0.692490,746368.537971,0.877345,8.889317,24.070769,3.054823,0.069987,0.060617,32.000000,89.164701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272136,63.292327,94.908391,100.000000,29.455002,55.227848,60.000000,39.105617,32.924051,24.160435,11.880577,149.222319,51.633498,0.585407,149.467267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890644,49.081549,152.592399,139.547509,166.212388,168.566239,74.456624,14.260481,147.320806,0.998577,48.662881,48.534916,138.224959,153.426584,136.626733,147.603774,78.273824,143.784733,-0.000455,-1.362385,95.335153,65.271567,146.788878,13.907944,43.845844,0.692493,746372.320931,0.877942,8.884615,24.066203,3.055668,0.069223,0.061135,32.000000,89.150200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246678,63.300955,94.915754,100.000000,29.475777,55.227848,60.000000,39.077368,32.924051,24.160435,11.897187,148.913248,51.642376,0.583083,149.516991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870578,49.084572,152.535815,139.551418,166.236856,168.552794,74.460792,14.262051,147.343133,1.003197,48.640358,48.536973,138.173102,153.394720,136.619858,147.592794,78.260979,143.722639,-0.000455,-1.362406,95.272941,65.111088,146.820632,13.906611,43.864037,0.693847,746316.917800,0.878350,8.927052,24.044582,3.058537,0.069385,0.060246,32.000000,89.128585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210653,63.252920,94.886621,100.000000,29.550858,55.227848,60.000000,39.095781,32.924051,24.160435,11.918568,148.921585,51.634672,0.589096,149.497007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869908,49.084572,152.539367,139.551418,166.276446,168.592649,74.555071,14.256628,147.240465,0.999348,48.638689,48.474860,138.154460,153.420611,136.598865,147.623879,78.268807,143.773208,-0.000455,-1.363000,95.236899,65.275391,146.913594,13.903780,43.897068,0.693573,746325.069275,0.878631,8.950824,24.028620,3.058633,0.071461,0.062465,32.000000,89.105070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173951,63.262761,94.883820,100.000000,29.516557,55.227848,60.000000,39.101516,32.924051,24.160435,11.943212,149.110142,51.256830,0.589196,149.581311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908224,49.093092,152.551506,139.548905,166.307755,168.617995,74.567202,14.267045,147.220810,0.997373,48.663545,48.513054,138.203990,153.327138,136.613428,147.593389,78.283507,143.764200,-0.000454,-1.363598,95.279686,65.351804,146.866253,13.900081,43.883636,0.693236,746478.118395,0.877741,8.951515,24.044253,3.058746,0.069509,0.060025,32.000000,89.136634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195850,63.272293,94.909533,100.000000,29.600342,55.227848,60.000000,39.096742,32.924051,24.160435,11.973526,149.134404,52.135111,0.593697,149.410776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932467,49.097764,152.530712,139.543878,166.305161,168.605174,74.496276,14.266046,147.264102,0.995963,48.656068,48.406633,138.173850,153.302001,136.603265,147.661167,78.260630,143.720268,-0.000455,-1.361888,95.273403,65.341984,146.697037,13.895223,43.855707,0.693058,746521.445699,0.877002,8.920426,24.025373,3.056641,0.068391,0.059661,32.000000,89.096994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179517,63.269628,94.895954,100.000000,29.608828,55.227848,60.000000,39.068917,32.924051,24.160435,12.000790,148.992552,52.299894,0.583367,149.399800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875619,49.108483,152.422088,139.544437,166.287019,168.595237,74.595223,14.270042,147.195368,0.994978,48.677233,48.524010,138.176238,153.375964,136.628011,147.531031,78.282427,143.692106,-0.000456,-1.361304,95.196487,65.302691,146.855218,13.890956,43.874242,0.693017,746521.709394,0.877308,8.900048,24.027868,3.054740,0.068835,0.060348,32.000000,89.088087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193295,63.275572,94.919761,100.000000,29.660046,55.227848,60.000000,39.048732,32.924051,24.160435,12.023786,149.190446,51.694173,0.581124,149.464670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899135,49.136793,152.479344,139.548905,166.302290,168.583658,74.548624,14.265333,147.182487,0.998909,48.658025,48.486488,138.151584,153.325914,136.591744,147.647089,78.243222,143.621937,-0.000458,-1.360754,95.169468,65.234600,146.852630,13.885652,43.862702,0.693096,746491.393864,0.877229,8.969522,23.993002,3.056044,0.068535,0.060519,32.000000,89.061536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152180,63.244156,94.897417,100.000000,29.632272,55.227848,60.000000,39.074710,32.924051,24.160435,12.058355,149.097248,51.786689,0.588250,149.458494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923510,49.136793,152.291465,139.548905,166.249530,168.580267,74.390061,14.264334,147.163183,1.000984,48.693118,48.589125,138.209352,153.335027,136.633445,147.477407,78.278552,143.673501,-0.000458,-1.360119,95.244801,65.341742,146.771031,13.879747,43.850243,0.693173,746600.496047,0.877327,8.973519,23.999636,3.055751,0.069292,0.059416,32.000000,89.103333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191678,63.304476,94.946597,100.000000,29.698833,55.227848,60.000000,39.054998,32.924051,24.160435,12.112040,148.780122,51.664386,0.587109,149.410540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888749,49.143389,152.529595,139.553373,166.203286,168.609436,74.445081,14.264191,147.194911,0.997611,48.688889,48.614810,138.180893,153.300798,136.608396,147.405554,78.258421,143.668461,-0.000458,-1.360687,95.271648,65.274134,146.714109,13.875395,43.832411,0.692235,746448.698973,0.878702,8.948330,23.988242,3.050496,0.070716,0.061658,32.000000,89.099681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166372,63.293183,94.941356,100.000000,29.685584,55.227848,60.000000,39.034494,32.924051,24.160435,12.145609,148.890162,51.817357,0.587536,149.375135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906077,49.153283,152.406724,139.549184,166.154336,168.635752,74.565780,14.261194,147.154977,0.988383,48.709541,48.454573,138.164415,153.325201,136.609227,147.454547,78.262875,143.638693,-0.000458,-1.358953,95.239127,65.222457,146.760712,13.870426,43.840237,0.694132,746693.062851,0.878901,8.990852,24.006036,3.057395,0.070149,0.060328,32.000000,89.106109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181371,63.289483,94.938873,100.000000,29.770975,55.227848,60.000000,39.047727,32.924051,24.160435,12.173152,149.131560,51.277813,0.587168,149.549210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900921,49.167301,152.400001,139.542482,166.162436,168.665175,74.465617,14.261480,147.087926,0.984133,48.712231,48.506514,138.189029,153.305100,136.610383,147.441306,78.260970,143.655303,-0.000457,-1.358355,95.140693,65.341012,146.710908,13.866353,43.828715,0.693380,746797.324623,0.877301,8.982835,23.987763,3.053871,0.070028,0.061608,32.000000,89.135475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172244,63.287810,94.968851,100.000000,29.760754,55.227848,60.000000,39.031617,32.924051,24.160435,12.211377,148.931235,52.078691,0.592809,149.491342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913633,49.167301,152.363060,139.543320,166.192018,168.663078,74.450766,14.264619,147.136828,0.980110,48.663670,48.485450,138.200504,153.220168,136.610706,147.385284,78.247885,143.587106,-0.000457,-1.357778,94.891046,65.166094,146.737705,13.858759,43.860557,0.693761,746971.113834,0.878770,9.002182,23.997377,3.054052,0.068384,0.059891,32.000000,89.114029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187112,63.296945,94.989470,100.000000,29.762554,55.227848,60.000000,39.015589,32.924051,24.160435,12.264548,148.901531,52.263871,0.583860,149.283160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878760,49.167301,152.371690,139.543320,166.198909,168.689110,74.464327,14.263906,147.122059,0.983512,48.662712,48.460208,138.156438,153.346668,136.613180,147.511368,78.250652,143.615613,-0.000458,-1.357782,94.854059,65.175345,146.758366,13.853127,43.827164,0.693557,747026.689029,0.879402,9.022038,24.012203,3.053600,0.070797,0.062192,32.000000,89.104182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171937,63.295447,95.017177,100.000000,29.803981,55.227848,60.000000,39.013626,32.924051,24.160435,12.294474,148.928654,51.449860,0.581737,149.492522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844292,49.156856,152.329473,139.546112,166.145274,168.687663,74.408792,14.260909,146.999753,0.980197,48.692551,48.554999,138.162004,153.170955,136.612977,147.415799,78.261157,143.535076,-0.000459,-1.360414,94.905599,65.162220,146.645563,13.847001,43.831708,0.694093,747131.952491,0.879344,9.025091,23.989270,3.054841,0.071387,0.061960,32.000000,89.064642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202831,63.304846,95.031111,100.000000,29.770751,55.227848,60.000000,39.027356,32.924051,24.160435,12.313818,148.817585,51.428950,0.591258,149.415457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824615,49.160704,152.291581,139.547788,166.085000,168.654881,74.512130,14.261622,147.118795,0.977754,48.663439,48.460362,138.186132,153.091916,136.621353,147.408527,78.264506,143.572682,-0.000459,-1.359521,94.962581,65.098735,146.696856,13.842318,43.842454,0.694332,747104.054995,0.880643,9.050294,23.941367,3.056107,0.069446,0.060523,32.000000,89.064703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195255,63.274202,95.036412,100.000000,29.840113,55.227848,60.000000,39.041933,32.924051,24.160435,12.342703,149.024260,51.313910,0.591763,149.560304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938345,49.157956,152.356570,139.546950,166.111538,168.599304,74.440849,14.275465,147.068570,0.979731,48.606798,48.534631,138.156619,153.206713,136.599873,147.354407,78.246039,143.617540,-0.000456,-1.360085,95.043568,65.191151,146.717388,13.837358,43.807061,0.694162,746978.476963,0.879646,9.074501,23.955483,3.056553,0.069182,0.060236,32.000000,89.023329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181258,63.291879,95.031193,100.000000,29.852890,55.227848,60.000000,39.048996,32.924051,24.160435,12.375742,148.881697,51.941494,0.593090,149.466480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876714,49.153009,152.239844,139.550301,166.199472,168.548178,74.491436,14.260909,147.062513,0.980987,48.643341,48.547202,138.187527,153.176826,136.628147,147.383040,78.254428,143.527078,-0.000457,-1.360698,95.186007,65.159443,146.664326,13.829044,43.835008,0.693086,746666.371958,0.877964,8.954166,23.994778,3.050893,0.064674,0.057308,32.000000,89.036891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227873,63.304580,95.059174,100.000000,29.881258,55.227848,60.000000,38.982052,32.924051,24.160435,12.411799,148.982872,51.970548,0.584544,149.375528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844033,49.153009,152.288314,139.550301,166.151208,168.521402,74.469275,14.259339,146.960920,0.983558,48.643091,48.566912,138.193416,153.244898,136.629809,147.363543,78.265689,143.557993,-0.000456,-1.360695,95.311593,65.211617,146.653293,13.821419,43.826894,0.692850,746465.269353,0.878294,9.012915,23.944381,3.052323,0.064927,0.057973,32.000000,89.052885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229662,63.313077,95.074655,100.000000,29.887671,55.227848,60.000000,39.004197,32.924051,24.160435,12.435617,148.938551,52.014935,0.584391,149.437172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865847,49.156307,152.205470,139.541365,166.110042,168.534223,74.401502,14.255058,146.998642,0.984160,48.655665,48.501879,138.171838,153.107858,136.602020,147.385827,78.262293,143.403367,-0.000456,-1.363013,95.273822,65.101318,146.627638,13.813807,43.802751,0.693544,746346.259522,0.879056,9.046714,23.947478,3.055297,0.065323,0.056955,32.000000,89.037356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234180,63.290445,95.079788,100.000000,29.905241,55.227848,60.000000,39.017675,32.924051,24.160435,12.464119,148.803004,51.455729,0.584368,149.578400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874435,49.157956,152.236016,139.540807,166.039975,168.548830,74.484858,14.264334,146.931919,0.980679,48.612616,48.491012,138.166878,153.200149,136.616319,147.278411,78.253335,143.498997,-0.000457,-1.365355,95.255469,65.299923,146.655677,13.806788,43.818402,0.693329,746394.453449,0.879504,9.027449,23.879034,3.052299,0.067464,0.058907,32.000000,89.022013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240030,63.293834,95.091960,100.000000,29.914900,55.227848,60.000000,39.000353,32.924051,24.160435,12.496181,148.969716,51.770989,0.590210,149.401531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854333,49.149161,152.228404,139.529916,166.047516,168.527849,74.540708,14.258198,147.003416,0.974126,48.610745,48.467495,138.174631,153.201352,136.617536,147.323612,78.259324,143.350678,-0.000459,-1.366063,95.155117,65.165879,146.601246,13.800051,43.779582,0.693147,746483.842686,0.878432,9.020219,23.932428,3.052386,0.068198,0.059253,32.000000,89.059990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239681,63.291391,95.113956,100.000000,29.948288,55.227848,60.000000,38.990128,32.924051,24.160435,12.526792,149.081416,51.738634,0.586672,149.532255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829023,49.149161,152.203476,139.529916,165.979554,168.513326,74.421229,14.260195,147.031564,0.969315,48.681827,48.421412,138.174892,153.134687,136.630130,147.231246,78.278674,143.369653,-0.000459,-1.367910,95.106664,65.000275,146.546628,13.792380,43.786001,0.693921,746371.153096,0.878036,9.032212,23.857511,3.053464,0.069748,0.060682,32.000000,89.053537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264438,63.294185,95.106338,100.000000,29.963981,55.227848,60.000000,38.996224,32.924051,24.160435,12.546583,148.842458,51.598429,0.587174,149.345630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869785,49.154932,152.184555,139.523214,165.976992,168.488281,74.499200,14.265618,146.910159,0.966474,48.694845,48.544114,138.180985,153.152179,136.613883,147.191035,78.272835,143.494241,-0.000461,-1.367923,95.032033,65.177547,146.579788,13.784351,43.814615,0.694023,746272.090169,0.879866,9.058396,23.846982,3.054515,0.068468,0.059745,32.000000,89.053045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250683,63.293701,95.123181,100.000000,29.983595,55.227848,60.000000,39.006181,32.924051,24.160435,12.580549,148.998401,51.939147,0.588942,149.247715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790515,49.169225,152.161079,139.522656,165.963322,168.463095,74.520484,14.260338,146.984473,0.965777,48.665153,48.446570,138.172199,153.097318,136.622422,147.273926,78.289179,143.380080,-0.000462,-1.369106,94.999880,65.199874,146.519197,13.775845,43.782088,0.692804,746151.254241,0.878031,9.022003,23.910720,3.051638,0.065703,0.057395,32.000000,89.057420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271074,63.332664,95.144050,100.000000,29.982689,55.227848,60.000000,38.977720,32.924051,24.160435,12.609242,149.040968,51.914789,0.584433,149.249997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825311,49.164827,152.203575,139.522377,165.928847,168.465138,74.548253,14.260909,147.029989,0.965412,48.624002,48.574004,138.188270,153.159049,136.617716,147.254776,78.277955,143.405137,-0.000465,-1.370290,94.948045,65.099165,146.521889,13.764317,43.784252,0.694315,746100.606967,0.879237,9.118318,23.841323,3.056025,0.064472,0.056945,32.000000,89.030100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261860,63.315427,95.136264,100.000000,29.980150,55.227848,60.000000,38.988269,32.924051,24.160435,12.663404,149.096506,51.505399,0.585548,149.385324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825332,49.157681,152.092255,139.525169,165.942216,168.469000,74.566621,14.263192,146.963138,0.966789,48.596579,48.431231,138.153192,153.140130,136.609156,147.279551,78.251312,143.434681,-0.000466,-1.370262,94.897998,64.995267,146.479629,13.754925,43.760957,0.693941,746099.388633,0.878227,9.077904,23.864195,3.054744,0.068704,0.060536,32.000000,88.998099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272973,63.311993,95.112143,100.000000,30.010236,55.227848,60.000000,38.993592,32.924051,24.160435,12.688774,149.133242,52.135331,0.589912,149.358258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857212,49.157681,152.181218,139.525169,165.924132,168.460679,74.487936,14.269043,147.001186,0.967175,48.634256,48.437244,138.191873,153.093791,136.605910,147.297788,78.289151,143.303736,-0.000467,-1.370263,95.018691,65.295158,146.511423,13.744604,43.779312,0.693861,746186.396653,0.878013,9.070736,23.904568,3.052509,0.070758,0.061828,32.000000,89.011126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286071,63.340676,95.139186,100.000000,30.005699,55.227848,60.000000,38.988779,32.924051,24.160435,12.710976,148.975871,51.443110,0.582407,149.325292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818019,49.145313,152.137596,139.520980,165.916852,168.449324,74.427096,14.260338,146.851598,0.968738,48.582063,48.492864,138.167522,153.107756,136.594997,147.233670,78.262683,143.394445,-0.000468,-1.370860,95.140760,65.272077,146.470738,13.735626,43.778446,0.693430,745992.875272,0.878273,9.037755,23.805857,3.052341,0.067799,0.059904,32.000000,88.976862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252340,63.358110,95.109593,100.000000,30.042408,55.227848,60.000000,38.966236,32.924051,24.160435,12.727413,148.854193,51.607086,0.590125,149.459006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843171,49.135418,152.109096,139.518188,165.937747,168.467071,74.568988,14.259625,146.869353,0.968418,48.570978,48.486628,138.173210,153.047839,136.602624,147.176240,78.244929,143.377407,-0.000469,-1.370269,95.201187,65.236406,146.545567,13.725739,43.797468,0.693767,746042.473238,0.879669,9.065935,23.874497,3.053867,0.064923,0.056487,32.000000,89.005998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238149,63.353421,95.132078,100.000000,30.052816,55.227848,60.000000,38.984396,32.924051,24.160435,12.755147,149.137975,51.939807,0.588524,149.393270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846438,49.127448,152.159017,139.505343,165.872624,168.478853,74.473595,14.266760,146.902475,0.965264,48.580570,48.407834,138.171670,152.972939,136.605320,147.191198,78.243155,143.320552,-0.000472,-1.370311,95.286411,65.096031,146.543076,13.714248,43.760272,0.693032,746129.446291,0.877571,9.030015,23.884331,3.051754,0.068669,0.060308,32.000000,89.027379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249763,63.383950,95.145653,100.000000,30.046733,55.227848,60.000000,38.955854,32.924051,24.160435,12.781445,148.947190,51.781700,0.584389,149.366716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809602,49.114805,151.942994,139.490822,165.844392,168.480878,74.517190,14.259625,146.806593,0.967104,48.490596,48.459176,138.148515,153.035281,136.589054,147.257403,78.238327,143.236367,-0.000473,-1.368405,95.264874,65.191973,146.525499,13.706671,43.753979,0.693811,746165.504183,0.878673,9.018666,23.859672,3.052555,0.071141,0.062385,32.000000,88.982430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217320,63.355423,95.131648,100.000000,30.081476,55.227848,60.000000,38.957851,32.924051,24.160435,12.799589,149.034379,51.449860,0.586334,149.486150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860282,49.114805,152.115577,139.490822,165.859343,168.479879,74.593041,14.266474,146.821942,0.967610,48.513078,48.432889,138.168573,152.989941,136.617247,147.150983,78.250718,143.213834,-0.000473,-1.369574,95.242097,65.236721,146.451585,13.699789,43.783296,0.693540,746198.934786,0.878860,9.044139,23.825346,3.050476,0.067192,0.059240,32.000000,89.018616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258452,63.415713,95.132115,100.000000,30.030026,55.227848,60.000000,38.975138,32.924051,24.160435,12.812314,149.186083,51.578840,0.589800,149.531153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819339,49.094191,151.922765,139.474905,165.828131,168.496640,74.577965,14.264477,146.769115,0.961781,48.507023,48.482546,138.155416,153.067044,136.581710,147.065540,78.231688,143.365772,-0.000474,-1.370733,95.226342,65.256777,146.538183,13.691532,43.755349,0.693042,746101.146714,0.876970,8.991704,23.802472,3.050837,0.068266,0.059390,32.000000,89.025793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211074,63.359583,95.137226,100.000000,30.091433,55.227848,60.000000,38.962387,32.924051,24.160435,12.823671,149.155929,51.757856,0.588297,149.315143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781149,49.094191,152.002929,139.474905,165.818035,168.491984,74.514773,14.260053,146.932868,0.963651,48.517641,48.425980,138.142501,152.900668,136.596517,147.150103,78.225569,143.261118,-0.000475,-1.369580,95.195128,65.193381,146.524459,13.686386,43.759424,0.693318,746237.331908,0.877984,9.013448,23.892163,3.049474,0.069389,0.061266,32.000000,89.053027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205026,63.391125,95.160645,100.000000,30.125881,55.227848,60.000000,38.960069,32.924051,24.160435,12.846312,149.029546,51.404005,0.586121,149.432412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782188,49.074128,152.066745,139.461502,165.804066,168.457137,74.589909,14.262764,146.779007,0.967722,48.531927,48.459717,138.131085,152.989166,136.597024,147.120056,78.217261,143.203757,-0.000476,-1.368424,95.321662,64.949589,146.502533,13.680031,43.730197,0.694126,746273.978622,0.879454,9.052983,23.849618,3.053423,0.067126,0.058277,32.000000,89.059431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235025,63.397949,95.144435,100.000000,30.085046,55.227848,60.000000,38.974895,32.924051,24.160435,12.856171,149.179818,51.171577,0.590898,149.411759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792763,49.063409,151.921006,139.448936,165.796865,168.452257,74.561477,14.259767,146.761954,0.968417,48.522242,48.504314,138.129992,152.899404,136.584753,146.947724,78.228806,143.277157,-0.000476,-1.369559,95.447905,65.056041,146.435089,13.674966,43.744477,0.694652,746099.842648,0.878316,9.031843,23.831240,3.054642,0.066193,0.058394,32.000000,89.069617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230528,63.395506,95.156163,100.000000,30.120949,55.227848,60.000000,38.973721,32.924051,24.160435,12.876812,149.122954,51.645530,0.593636,149.439218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
