OSU 80 Ton Compressor Load Stand
49.814232,49.078525,152.120677,139.450053,165.788985,168.463661,74.499357,14.258911,146.780057,0.973027,48.559637,48.411193,138.157966,152.932308,136.597369,147.169985,78.246236,143.142443,-0.000476,-1.369547,95.494545,65.078054,146.372232,13.669634,43.751779,0.693623,746008.571256,0.878392,9.010173,23.853841,3.051066,0.070667,0.061749,32.000000,89.090486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241204,63.396650,95.155931,100.000000,30.120402,55.227848,60.000000,38.965001,32.924051,24.160435,12.885881,148.998714,51.773263,0.587509,149.293900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741789,49.108483,151.901082,139.451449,165.829404,168.431847,74.470207,14.265047,146.723106,0.968659,48.570988,48.345045,138.144688,152.852494,136.576355,147.065296,78.222341,143.170291,-0.000475,-1.371331,95.345047,65.008720,146.324852,13.662781,43.717792,0.694098,746010.467863,0.878800,9.003067,23.773733,3.053759,0.067228,0.057843,32.000000,89.044969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251356,63.384721,95.151433,100.000000,30.128268,55.227848,60.000000,38.943010,32.924051,24.160435,12.928297,148.940413,51.626235,0.586558,149.355741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753966,49.108483,151.948957,139.451449,165.824353,168.423740,74.542258,14.263620,146.728870,0.966095,48.519570,48.380329,138.124425,152.907171,136.557206,147.003567,78.199914,143.187800,-0.000475,-1.373161,95.292325,65.022649,146.363399,13.656219,43.705008,0.694727,746089.015059,0.880475,9.108043,23.810588,3.053792,0.067746,0.060187,32.000000,88.996030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217471,63.345538,95.114119,100.000000,30.091490,55.227848,60.000000,38.988247,32.924051,24.160435,12.980723,149.084516,51.450740,0.588304,149.594411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756164,49.101337,151.909895,139.457872,165.870565,168.392567,74.534043,14.256770,146.699630,0.964808,48.460291,48.391347,138.147663,152.910596,136.580108,147.020675,78.218749,143.171808,-0.000476,-1.374383,95.279839,64.963525,146.198122,13.643516,43.759172,0.694914,746112.542485,0.879342,9.095427,23.841162,3.054007,0.070452,0.062617,32.000000,89.015041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247513,63.380010,95.131386,100.000000,30.111187,55.227848,60.000000,38.949789,32.924051,24.160435,13.005569,149.068086,51.612662,0.590297,149.470453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766625,49.072479,151.884765,139.453404,165.921989,168.362181,74.477293,14.274181,146.732403,0.968305,48.379702,48.407945,138.123454,152.911697,136.591304,146.928075,78.202918,143.120004,-0.000477,-1.374976,95.276421,64.896154,146.268232,13.633192,43.713988,0.693721,745896.209773,0.879215,9.086004,23.814886,3.053087,0.068598,0.059240,32.000000,89.029842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244217,63.384214,95.123514,100.000000,30.126051,55.227848,60.000000,38.975506,32.924051,24.160435,12.999684,148.954585,51.889477,0.588163,149.438313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788567,49.034001,152.003069,139.437766,165.805920,168.312061,74.394446,14.264619,146.681492,0.971206,48.360824,48.379866,138.127239,152.928883,136.587389,147.005870,78.198140,143.072571,-0.000476,-1.374375,95.268957,65.207586,146.304682,13.620405,43.711391,0.693993,745736.689879,0.879450,9.046311,23.806606,3.051940,0.067936,0.059837,32.000000,89.029587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266136,63.403804,95.125679,100.000000,30.110047,55.227848,60.000000,38.973367,32.924051,24.160435,12.988003,148.788892,51.251768,0.584650,149.635402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804469,49.004593,151.883131,139.434415,165.724557,168.305728,74.489061,14.265047,146.623573,0.974262,48.400451,48.317268,138.119850,152.735718,136.563799,146.910304,78.201296,143.096016,-0.000476,-1.372627,95.070862,65.138751,146.294178,13.608572,43.708741,0.693915,745420.420466,0.879641,8.985110,23.789303,3.052971,0.067590,0.061200,32.000000,89.017688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280982,63.377786,95.131596,100.000000,30.108343,55.227848,60.000000,38.950280,32.924051,24.160435,12.980398,148.978123,51.580674,0.591823,149.315064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763770,49.001295,151.864461,139.436929,165.733133,168.283941,74.402851,14.261622,146.600045,0.973110,48.450361,48.433722,138.132968,152.837000,136.577330,146.950883,78.184450,143.074961,-0.000475,-1.370818,95.108936,64.942240,146.143095,13.600924,43.690007,0.693135,745301.472767,0.878107,8.939239,23.797062,3.049588,0.070362,0.062305,32.000000,89.025805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284760,63.406270,95.136433,100.000000,30.116971,55.227848,60.000000,38.940019,32.924051,24.160435,12.994109,148.805702,51.422054,0.587353,149.403656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686772,49.020534,151.764160,139.424363,165.724791,168.270399,74.572071,14.260909,146.527092,0.971226,48.425743,48.404907,138.117786,152.657862,136.557106,146.858739,78.176970,142.981690,-0.000475,-1.373182,95.151736,64.962926,146.248434,13.589563,43.731639,0.693862,745294.962460,0.879801,8.978083,23.804106,3.051707,0.068578,0.060150,32.000000,89.017199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290785,63.365086,95.143202,100.000000,30.115793,55.227848,60.000000,38.999882,32.924051,24.160435,13.008721,149.144141,51.307674,0.589530,149.584969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754923,49.029054,151.661593,139.413193,165.657499,168.294278,74.575490,14.262479,146.606785,0.973314,48.475739,48.286110,138.111835,152.655843,136.557695,146.866176,78.194311,143.073859,-0.000476,-1.373194,95.242784,65.042253,146.185883,13.579339,43.715845,0.693905,745380.183541,0.879293,9.077123,23.768148,3.054418,0.064860,0.057030,32.000000,89.048938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329579,63.390819,95.151345,100.000000,30.110939,55.227848,60.000000,38.965327,32.924051,24.160435,13.047974,149.150980,51.886762,0.591444,149.453301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655979,49.037024,151.792813,139.408446,165.583771,168.263182,74.514676,14.263620,146.570499,0.976184,48.483774,48.344917,138.100924,152.653723,136.567573,146.797563,78.190202,142.897884,-0.000477,-1.372618,95.143803,65.013501,146.156677,13.573504,43.712491,0.692843,745379.616057,0.878060,9.015007,23.793732,3.048173,0.068948,0.059465,32.000000,89.049750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291680,63.403211,95.156584,100.000000,30.105391,55.227848,60.000000,38.964442,32.924051,24.160435,13.072472,149.029351,51.395568,0.583737,149.536897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670460,49.022457,151.780804,139.421850,165.526394,168.227172,74.566981,14.263906,146.528128,0.976971,48.409199,48.324898,138.095277,152.708482,136.538789,146.885041,78.160488,143.005745,-0.000477,-1.372610,94.904792,64.876731,146.165283,13.565520,43.697382,0.694787,745372.344954,0.880579,9.125552,23.715868,3.056889,0.067369,0.058886,32.000000,89.051244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312136,63.394142,95.165323,100.000000,30.032271,55.227848,60.000000,39.022273,32.924051,24.160435,13.102609,149.133962,51.480307,0.590924,149.462349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680925,48.993599,151.758607,139.419616,165.507953,168.211187,74.421219,14.260766,146.472688,0.984650,48.381214,48.305677,138.093496,152.598027,136.528526,146.857781,78.118921,142.874298,-0.000476,-1.372224,94.855822,65.016854,146.124944,13.556371,43.664152,0.694583,745263.104887,0.879452,9.095965,23.795836,3.055756,0.067339,0.059577,32.000000,89.035352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312705,63.387187,95.154377,100.000000,30.027960,55.227848,60.000000,39.016396,32.924051,24.160435,13.109474,148.842438,52.183240,0.589574,149.494096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684724,48.973261,151.636033,139.412355,165.490827,168.211772,74.549780,14.259910,146.465131,0.999686,48.393661,48.233673,138.104285,152.585917,136.545504,146.755063,78.132655,142.844059,-0.000476,-1.372025,94.837551,64.718364,146.126698,13.544945,43.661555,0.694737,745246.811534,0.880814,9.056253,23.776159,3.054666,0.070498,0.061289,32.000000,89.027407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318533,63.383863,95.179535,100.000000,30.066920,55.227848,60.000000,39.008461,32.924051,24.160435,13.098975,149.099561,51.798135,0.581319,149.484065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654760,48.973261,151.637787,139.417382,165.465404,168.209480,74.649637,14.257484,146.471040,1.011611,48.392257,48.318314,138.081532,152.503901,136.523089,146.725746,78.114033,142.834287,-0.000476,-1.371642,94.893948,64.861488,145.995050,13.533982,43.656741,0.694181,745157.527642,0.879173,9.031974,23.748329,3.051965,0.070096,0.060701,32.000000,89.008203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339207,63.362886,95.173362,100.000000,30.006897,55.227848,60.000000,39.007532,32.924051,24.160435,13.093840,149.299274,51.642156,0.585137,149.527102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669360,48.969963,151.625503,139.419616,165.438205,168.186178,74.549174,14.267331,146.436269,1.018761,48.387092,48.309967,138.079629,152.508529,136.521568,146.641717,78.121343,142.885597,-0.000475,-1.371054,95.046180,64.870518,145.997555,13.522320,43.682741,0.694699,745237.998708,0.878573,9.063055,23.762395,3.053842,0.069647,0.059975,32.000000,89.008929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356234,63.373782,95.186979,100.000000,29.969568,55.227848,60.000000,39.020801,32.924051,24.160435,13.107959,149.098348,51.307307,0.587278,149.530170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606775,48.971887,151.541477,139.407888,165.381329,168.128122,74.478105,14.261622,146.327431,1.020231,48.449602,48.173172,138.092746,152.455686,136.530472,146.674309,78.123721,142.833039,-0.000473,-1.369258,95.139476,64.820377,145.934904,13.511610,43.651170,0.693916,745089.257727,0.879340,9.044610,23.779002,3.052697,0.070725,0.061650,32.000000,89.032382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354618,63.367551,95.192132,100.000000,30.008412,55.227848,60.000000,39.026112,32.924051,24.160435,13.118517,148.956211,51.636433,0.590796,149.498974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604802,48.971887,151.627912,139.407888,165.315637,168.105766,74.496576,14.265190,146.306483,1.009598,48.354671,48.273715,138.059365,152.511770,136.512053,146.662556,78.084095,142.744049,-0.000473,-1.370448,95.151326,64.854819,146.022988,13.500975,43.639756,0.694762,744893.960916,0.881113,9.111485,23.752126,3.054854,0.069351,0.060185,32.000000,89.042759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331893,63.338363,95.162135,100.000000,29.971477,55.227848,60.000000,39.061049,32.924051,24.160435,13.134275,148.993151,51.604298,0.587322,149.526787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598315,48.968864,151.545140,139.414310,165.229403,168.090540,74.474690,14.258768,146.265413,1.009661,48.355027,48.233181,138.125924,152.414342,136.542521,146.500490,78.132929,142.678207,-0.000471,-1.371038,95.245033,64.819156,145.901376,13.491410,43.618030,0.695236,744920.855639,0.880817,9.113533,23.750257,3.056718,0.069805,0.060756,32.000000,89.079625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381272,63.369334,95.181416,100.000000,29.902004,55.227848,60.000000,39.068664,32.924051,24.160435,13.145048,148.949379,51.798208,0.587934,149.460579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622086,48.933959,151.515136,139.395322,165.225627,168.077595,74.405923,14.259625,146.348642,1.011064,48.302239,48.143397,138.109264,152.437705,136.550108,146.588866,78.119456,142.723791,-0.000471,-1.373955,95.234299,64.799267,145.879880,13.481266,43.649619,0.695263,744697.314871,0.881116,9.117246,23.670709,3.055449,0.068372,0.059697,32.000000,89.095944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345886,63.363347,95.161754,100.000000,29.867207,55.227848,60.000000,39.073589,32.924051,24.160435,13.140178,148.811846,51.272971,0.585464,149.549407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575478,48.927913,151.484057,139.391692,165.224404,168.042962,74.393825,14.254487,146.201967,1.012833,48.265812,48.156128,138.073880,152.431426,136.509640,146.590085,78.086539,142.763709,-0.000469,-1.373913,95.105217,64.944253,145.872784,13.471570,43.653694,0.694158,744581.783664,0.881307,9.057661,23.705447,3.053381,0.065300,0.056360,32.000000,89.091437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334688,63.322360,95.139544,100.000000,29.899727,55.227848,60.000000,39.061696,32.924051,24.160435,13.132683,148.787651,51.603418,0.590950,149.562349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607789,48.913896,151.513173,139.372704,165.306312,167.996537,74.546419,14.258768,146.231418,1.013150,48.238201,48.132632,138.072401,152.322520,136.497752,146.581979,78.092594,142.689471,-0.000468,-1.375206,95.154004,64.801024,145.970229,13.460698,43.628704,0.694502,744570.138138,0.882174,9.100013,23.756982,3.055625,0.069738,0.060685,32.000000,89.050746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317746,63.323680,95.132989,100.000000,29.854585,55.227848,60.000000,39.091596,32.924051,24.160435,13.135052,149.092839,51.124842,0.587511,149.703734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551264,48.896581,151.476109,139.352599,165.319410,167.960213,74.562919,14.261908,146.263649,1.015124,48.268107,48.254839,138.072483,152.312286,136.532907,146.535410,78.103972,142.677429,-0.000466,-1.375194,95.195957,64.650283,145.731241,13.444864,43.634582,0.694321,744279.246175,0.879454,9.052441,23.716299,3.054221,0.069700,0.061698,32.000000,89.061578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343136,63.325859,95.145358,100.000000,29.797022,55.227848,60.000000,39.077253,32.924051,24.160435,13.128014,149.125838,51.318165,0.592517,149.634537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555518,48.906750,151.359809,139.357346,165.351405,167.918632,74.487478,14.260195,146.126120,1.014557,48.343558,48.114892,138.061430,152.320033,136.512967,146.510229,78.087681,142.611236,-0.000465,-1.374584,95.121561,64.969400,145.644686,13.436968,43.633644,0.694718,744102.918498,0.880140,9.093839,23.699303,3.056958,0.067505,0.059775,32.000000,89.031284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336194,63.302547,95.141874,100.000000,29.799921,55.227848,60.000000,39.122223,32.924051,24.160435,13.115552,148.974955,51.494907,0.590702,149.553577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564402,48.925989,151.453060,139.360138,165.302086,167.890054,74.543102,14.265047,146.178533,1.011658,48.338081,48.163764,138.054871,152.250840,136.507550,146.436851,78.071677,142.683997,-0.000464,-1.375135,95.032207,64.675802,145.858055,13.424995,43.652360,0.694047,743986.873763,0.880755,9.099589,23.684704,3.054348,0.069371,0.060539,32.000000,89.008984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322899,63.294996,95.156001,100.000000,29.765116,55.227848,60.000000,39.120896,32.924051,24.160435,13.130461,149.086204,51.294981,0.588093,149.631586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510602,48.925989,151.299323,139.360138,165.295818,167.866871,74.550702,14.259339,146.020337,1.006650,48.356203,48.118746,138.070701,152.196693,136.509537,146.352099,78.108184,142.560429,-0.000464,-1.376326,95.038957,64.664050,145.767504,13.417654,43.624539,0.693922,743945.750387,0.879820,9.109595,23.734662,3.055682,0.065573,0.057240,32.000000,88.993903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360708,63.310955,95.166819,100.000000,29.719697,55.227848,60.000000,39.129058,32.924051,24.160435,13.156512,149.101404,51.927628,0.590532,149.523050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534746,48.902353,151.303264,139.363210,165.258398,167.864246,74.553156,14.270042,146.134496,0.997839,48.302656,48.068860,138.069465,152.230066,136.508300,146.429786,78.065207,142.557419,-0.000464,-1.377501,95.015476,64.817852,145.702338,13.407302,43.605679,0.694431,743780.941180,0.880670,9.165516,23.640486,3.055897,0.068588,0.060906,32.000000,89.000160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349007,63.260674,95.144418,100.000000,29.667628,55.227848,60.000000,39.158098,32.924051,24.160435,13.153134,149.106312,51.307160,0.583393,149.625410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508899,48.885313,151.296801,139.364885,165.196696,167.875027,74.455547,14.259767,146.092024,0.997159,48.293461,48.054199,138.045172,152.178855,136.504384,146.346171,78.085452,142.522332,-0.000463,-1.376271,95.125799,64.656963,145.683253,13.403027,43.625512,0.694327,743829.061445,0.880092,9.116779,23.682057,3.054488,0.069034,0.060797,32.000000,89.020966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357236,63.258516,95.174348,100.000000,29.653301,55.227848,60.000000,39.154692,32.924051,24.160435,13.145603,148.911095,51.202098,0.590105,149.672813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499173,48.871022,151.371480,139.365723,165.156951,167.821097,74.584309,14.261908,146.078311,1.002108,48.239535,48.053579,138.045232,152.188009,136.502516,146.400953,78.052795,142.514188,-0.000461,-1.377919,95.164083,64.896459,145.678704,13.397740,43.607248,0.694379,743802.068022,0.881772,9.126609,23.645430,3.055952,0.065670,0.058033,32.000000,89.018746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341124,63.248542,95.132647,100.000000,29.577524,55.227848,60.000000,39.182443,32.924051,24.160435,13.132513,149.168618,51.094542,0.591629,149.712939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542399,48.862502,151.212373,139.358463,165.087197,167.793549,74.527357,14.256485,146.011436,1.008609,48.220628,48.194350,138.049664,152.255163,136.493854,146.350711,78.048402,142.477750,-0.000461,-1.377938,95.109304,64.691416,145.635755,13.395589,43.587558,0.694867,743645.396974,0.880123,9.122434,23.674284,3.058061,0.064820,0.056496,32.000000,89.009943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364569,63.225337,95.142445,100.000000,29.548757,55.227848,60.000000,39.175857,32.924051,24.160435,13.119043,149.054713,51.404812,0.593043,149.542444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536284,48.854532,151.214994,139.347014,165.079503,167.798924,74.564267,14.264762,146.029519,1.011006,48.201990,48.132778,138.052316,152.177489,136.486876,146.296079,78.041805,142.590174,-0.000463,-1.381482,95.049165,64.754417,145.656595,13.394430,43.564407,0.693746,743472.317273,0.879777,9.068974,23.661659,3.052181,0.064840,0.057491,32.000000,89.030215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359133,63.219018,95.135169,100.000000,29.533240,55.227848,60.000000,39.199266,32.924051,24.160435,13.110096,149.128534,51.746631,0.588246,149.494607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564880,48.834744,151.235028,139.323279,165.124428,167.777004,74.511077,14.262051,146.022722,1.006436,48.225817,48.100341,138.067396,152.190598,136.490038,146.391643,78.007826,142.514494,-0.000463,-1.382653,94.977146,64.771145,145.669547,13.391933,43.539724,0.694224,743507.982725,0.879471,9.067357,23.720750,3.052611,0.067940,0.059530,32.000000,89.057129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320230,63.198188,95.136909,100.000000,29.455147,55.227848,60.000000,39.215938,32.924051,24.160435,13.100630,149.022155,51.011930,0.584452,149.475882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535542,48.833644,151.167130,139.317136,165.085097,167.755132,74.542588,14.260053,145.992286,1.007509,48.276495,48.064231,138.044500,152.118306,136.499856,146.314675,78.032808,142.435284,-0.000465,-1.383804,95.027163,64.658882,145.508143,13.389975,43.542428,0.694148,743444.285954,0.879371,9.017853,23.719395,3.051254,0.069951,0.059562,32.000000,89.069624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341579,63.197131,95.146497,100.000000,29.435308,55.227848,60.000000,39.194369,32.924051,24.160435,13.074768,149.085176,51.598795,0.592470,149.408652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493634,48.838866,151.234117,139.313506,165.066964,167.754042,74.430489,14.259910,146.033493,1.004385,48.249220,48.168211,138.023485,152.138550,136.516570,146.249830,78.001381,142.447221,-0.000466,-1.382627,95.052626,64.773252,145.684701,13.387437,43.511091,0.694169,743294.325453,0.879460,9.047242,23.657418,3.051690,0.070155,0.061131,32.000000,89.063346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323481,63.198958,95.138247,100.000000,29.356855,55.227848,60.000000,39.207372,32.924051,24.160435,13.075626,148.860979,51.584489,0.585785,149.613490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560052,48.840515,151.116603,139.316019,165.025335,167.730394,74.392955,14.267188,145.965263,1.001586,48.212012,48.162819,138.042454,152.180567,136.505514,146.325559,78.027294,142.469843,-0.000466,-1.384363,94.962063,64.756516,145.627205,13.382872,43.548667,0.695566,743445.883238,0.881620,9.096038,23.694421,3.055628,0.065853,0.058442,32.000000,89.072295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321537,63.185284,95.107637,100.000000,29.327407,55.227848,60.000000,39.235928,32.924051,24.160435,13.073559,148.785909,51.246339,0.586705,149.459714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527179,48.822376,151.128832,139.295635,164.997279,167.729481,74.449631,14.264048,145.962777,0.999149,48.151868,48.084146,138.019761,152.131272,136.498963,146.215017,77.998053,142.435198,-0.000465,-1.383768,95.251360,64.582834,145.607749,13.376740,43.521026,0.693400,743193.053361,0.880632,9.028641,23.679076,3.049162,0.069930,0.061801,32.000000,89.038955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299555,63.148054,95.015273,100.000000,29.289356,55.227848,60.000000,39.205577,32.924051,24.160435,13.050783,148.899261,51.443917,0.589245,149.425803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481229,48.810833,151.208990,139.297589,164.997072,167.737126,74.441208,14.256913,145.959728,0.993736,48.128398,48.034289,138.026258,152.123648,136.488515,146.312188,77.991695,142.314121,-0.000464,-1.384950,95.221519,64.486997,145.542366,13.373573,43.511001,0.694377,743224.660528,0.879859,9.048228,23.674810,3.051574,0.066764,0.059036,32.000000,89.022531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307806,63.157212,94.980820,100.000000,29.238646,55.227848,60.000000,39.251886,32.924051,24.160435,13.032776,148.882416,51.132986,0.585915,149.500154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496384,48.793244,151.149689,139.302057,164.974844,167.712742,74.617600,14.256628,145.914333,0.984699,48.086997,48.187345,138.005548,152.138530,136.463523,146.243614,77.957237,142.504337,-0.000464,-1.384582,95.137026,64.604000,145.571450,13.371384,43.521675,0.695524,743350.418527,0.881580,9.080910,23.641910,3.055886,0.066969,0.057162,32.000000,89.005144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282154,63.135106,94.926463,100.000000,29.151672,55.227848,60.000000,39.254539,32.924051,24.160435,13.006908,149.235200,50.916699,0.591848,149.583238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509036,48.786373,151.289970,139.270783,165.059754,167.688302,74.536027,14.261052,145.839000,0.974782,48.189595,48.075789,138.007067,152.077227,136.471598,146.258795,77.984559,142.424366,-0.000462,-1.386934,95.041030,64.603850,145.560210,13.367343,43.495423,0.694744,743301.929257,0.879026,9.047556,23.765241,3.053752,0.071676,0.061622,32.000000,89.010614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314072,63.154747,94.898436,100.000000,29.121133,55.227848,60.000000,39.260100,32.924051,24.160435,12.976856,149.072053,51.304519,0.593841,149.376826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492604,48.786648,151.079583,139.258497,165.096794,167.683611,74.471282,14.261765,145.919634,0.969123,48.172786,48.055060,138.006459,152.067829,136.472145,146.257715,77.938640,142.404838,-0.000462,-1.385226,95.006269,64.766776,145.481629,13.364588,43.508495,0.695444,743076.530572,0.879593,9.027527,23.700566,3.055805,0.068089,0.060261,32.000000,88.995707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293507,63.139444,94.825977,100.000000,29.106754,55.227848,60.000000,39.272542,32.924051,24.160435,12.975250,148.942563,51.464827,0.589590,149.325961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489253,48.790771,151.068862,139.254029,165.153731,167.693847,74.555734,14.262479,145.882594,0.969714,48.086651,48.107267,137.984736,152.025975,136.443053,146.159012,77.926076,142.228272,-0.000462,-1.385834,94.842091,64.751480,145.534227,13.359231,43.499913,0.694582,743218.772985,0.880658,9.044891,23.737362,3.052569,0.066630,0.058389,32.000000,89.015770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293724,63.204923,94.806395,100.000000,29.058135,55.227848,60.000000,39.284498,32.924051,24.160435,12.962164,149.111468,51.310902,0.587202,149.342011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534653,48.774281,151.192642,139.235041,165.102321,167.623635,74.586639,14.264048,145.828104,0.973933,48.049500,48.100390,137.994171,152.073211,136.438246,146.201163,77.933147,142.259878,-0.000463,-1.385857,94.808097,64.687708,145.576260,13.356247,43.487327,0.694780,743312.649926,0.879791,9.052500,23.667389,3.052559,0.071430,0.062108,32.000000,88.987442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306387,63.225641,94.779060,100.000000,28.985298,55.227848,60.000000,39.296528,32.924051,24.160435,12.956075,149.173279,51.434966,0.589015,149.364356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534541,48.747622,151.153220,139.224431,165.099646,167.539286,74.490610,14.263478,145.926577,0.972074,48.009679,48.181525,137.971132,152.133637,136.445610,146.185925,77.950780,142.465153,-0.000464,-1.382339,94.811665,64.842488,145.616479,13.354628,43.470613,0.694490,742896.032562,0.878123,8.988804,23.675098,3.052260,0.068549,0.059399,32.000000,88.987808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306846,63.243254,94.774182,100.000000,28.927348,55.227848,60.000000,39.300457,32.924051,24.160435,12.924517,148.981220,51.466001,0.587179,149.298778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500436,48.723437,151.083644,139.231132,165.062188,167.490649,74.532073,14.260909,145.958166,0.966894,48.003780,48.205596,137.973865,152.084750,136.436786,146.178141,77.938474,142.302446,-0.000465,-1.378880,94.798059,64.705805,145.427746,13.352119,43.506908,0.694194,742412.673607,0.878749,8.962261,23.753400,3.051471,0.068369,0.060268,32.000000,89.054798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296935,63.262958,94.798398,100.000000,28.840607,55.227848,60.000000,39.307636,32.924051,24.160435,12.853261,149.064147,51.405032,0.586349,149.348778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545585,48.711345,151.084496,139.220521,165.022484,167.477604,74.562252,14.262621,145.942064,0.969278,48.031665,48.075084,137.980526,152.078144,136.442304,146.206256,77.951172,142.387084,-0.000466,-1.378909,94.980413,64.569482,145.441532,13.347917,43.498669,0.693583,742216.307073,0.878617,8.973536,23.689673,3.052168,0.070344,0.061264,32.000000,89.046638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320709,63.262672,94.805613,100.000000,28.808504,55.227848,60.000000,39.336133,32.924051,24.160435,12.821533,149.124505,51.233720,0.587018,149.375646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497601,48.689634,151.048532,139.214099,164.933458,167.503582,74.465431,14.255058,145.806366,0.970958,48.055501,48.061835,137.955907,152.032254,136.431897,146.149799,77.952128,142.334467,-0.000468,-1.379505,95.149677,64.470929,145.603980,13.348531,43.447462,0.692962,742046.245758,0.877274,8.914505,23.716534,3.049404,0.069932,0.061939,32.000000,89.010244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324442,63.269783,94.805341,100.000000,28.766793,55.227848,60.000000,39.320312,32.924051,24.160435,12.781142,148.930862,51.288525,0.588341,149.232924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465258,48.684962,151.033390,139.208235,164.910106,167.504418,74.398388,14.262907,145.861448,0.978055,48.029979,48.079268,137.946695,151.976007,136.416499,146.178998,77.941725,142.368760,-0.000470,-1.381254,95.192833,64.686076,145.579034,13.343443,43.469009,0.694406,742159.808326,0.879444,8.942680,23.690988,3.051633,0.069161,0.060087,32.000000,88.991043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327367,63.268132,94.785459,100.000000,28.713637,55.227848,60.000000,39.354773,32.924051,24.160435,12.743879,148.796775,51.342743,0.588244,149.347007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516904,48.678641,151.122147,139.203488,164.894894,167.475343,74.508157,14.261052,145.913200,0.981715,48.060604,48.152946,137.924972,151.967139,136.414775,146.221147,77.949686,142.264716,-0.000471,-1.378931,95.342843,64.576243,145.599532,13.346273,43.476744,0.694474,742220.969562,0.880868,8.971654,23.717418,3.053323,0.069860,0.061599,32.000000,89.016762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330490,63.277973,94.793673,100.000000,28.664058,55.227848,60.000000,39.360856,32.924051,24.160435,12.715113,149.016313,51.464460,0.587972,149.245001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514353,48.672045,151.155488,139.188131,164.918806,167.423040,74.461900,14.264762,145.918382,0.979357,48.004412,48.218221,137.913593,152.045872,136.396050,146.256801,77.920592,142.369799,-0.000472,-1.376580,95.263192,64.618179,145.623963,13.339976,43.490176,0.693816,741996.371218,0.878384,8.911614,23.660821,3.051930,0.071086,0.062434,32.000000,89.005484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302874,63.226281,94.747390,100.000000,28.663238,55.227848,60.000000,39.353718,32.924051,24.160435,12.670952,148.923801,51.133646,0.586130,149.340438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526818,48.657479,151.168979,139.189527,164.905162,167.308354,74.357551,14.259196,145.955473,0.983981,48.002164,48.019354,137.906467,152.154472,136.389680,146.208698,77.908956,142.324077,-0.000473,-1.378934,95.129223,64.445827,145.611871,13.333939,43.474598,0.693550,741847.556093,0.878689,8.907671,23.739037,3.052761,0.068670,0.060933,32.000000,89.011040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302242,63.237774,94.740813,100.000000,28.552632,55.227848,60.000000,39.391331,32.924051,24.160435,12.623331,148.715103,51.074366,0.589878,149.350351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491258,48.653082,151.138907,139.192598,164.921546,167.324319,74.539388,14.261337,145.982620,0.983660,48.020230,48.094754,137.939612,152.078817,136.422121,146.257776,77.924447,142.357070,-0.000472,-1.380151,95.174384,64.574895,145.563759,13.328464,43.505376,0.693161,741330.441184,0.879037,8.880145,23.729302,3.052265,0.068113,0.058954,32.000000,89.047440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307286,63.248299,94.770122,100.000000,28.527189,55.227848,60.000000,39.370740,32.924051,24.160435,12.590891,149.078775,51.296375,0.590020,149.358770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505461,48.654731,151.284346,139.207118,164.897684,167.307714,74.479363,14.263050,145.974526,0.982492,48.057049,48.087533,137.934207,152.063242,136.397432,146.266823,77.885814,142.394858,-0.000474,-1.380156,95.391562,64.575464,145.579177,13.324014,43.517745,0.693128,741381.185641,0.877666,8.912726,23.729233,3.053851,0.070102,0.059911,32.000000,89.001988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286110,63.219415,94.770528,100.000000,28.484503,55.227848,60.000000,39.401168,32.924051,24.160435,12.553879,148.958725,51.450667,0.587854,149.315772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544947,48.667098,151.167716,139.218288,164.864141,167.291689,74.445270,14.261622,145.979473,0.978963,48.069365,48.182918,137.921372,152.098348,136.394978,146.319016,77.875171,142.470971,-0.000472,-1.376635,95.245758,64.590536,145.679724,13.320415,43.507972,0.693261,741419.489348,0.878010,8.899604,23.785524,3.055912,0.069829,0.060881,32.000000,89.000002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268951,63.216752,94.760491,100.000000,28.465473,55.227848,60.000000,39.369911,32.924051,24.160435,12.521485,148.890540,51.436213,0.586370,149.263176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552975,48.676992,151.190802,139.223872,164.959132,167.247627,74.410265,14.263192,145.895238,0.971290,48.119146,48.041381,137.933622,152.099102,136.399929,146.258165,77.886944,142.400878,-0.000471,-1.377234,95.358608,64.588185,145.659430,13.319511,43.484893,0.692312,741368.539675,0.877581,8.870922,23.831725,3.051123,0.070252,0.060594,32.000000,89.014874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282161,63.254334,94.773653,100.000000,28.399414,55.227848,60.000000,39.422251,32.924051,24.160435,12.499992,148.820531,51.443477,0.585601,149.238038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523223,48.679465,151.265111,139.230574,164.997878,167.186579,74.400565,14.261765,146.027176,0.974648,48.043511,48.120198,137.933338,152.197651,136.431639,146.321114,77.905135,142.454952,-0.000469,-1.379063,95.728841,64.650793,145.520787,13.317632,43.513309,0.692490,741148.087065,0.877629,8.872473,23.787207,3.051094,0.069830,0.060564,32.000000,89.051911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298032,63.281214,94.796336,100.000000,28.352053,55.227848,60.000000,39.420065,32.924051,24.160435,12.480717,148.801130,51.292854,0.585358,149.353813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551229,48.642639,151.252956,139.225827,165.033645,167.169389,74.480313,14.266332,146.036646,0.978187,47.991372,48.230511,137.938928,152.181505,136.402163,146.340023,77.898475,142.469313,-0.000468,-1.376724,95.549322,64.823126,145.835192,13.314981,43.545602,0.692537,740858.028784,0.878015,8.905868,23.794278,3.054428,0.065623,0.057211,32.000000,88.997850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273364,63.271397,94.785770,100.000000,28.323179,55.227848,60.000000,39.438559,32.924051,24.160435,12.434735,148.960626,51.331885,0.587500,149.302711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521380,48.630821,151.266808,139.222476,165.087459,167.143893,74.485415,14.262479,146.108791,0.978587,47.939830,48.141541,137.912830,152.358686,136.378710,146.432816,77.869790,142.432812,-0.000470,-1.374424,95.407593,64.689405,145.733933,13.316463,43.524542,0.692069,740786.807527,0.878003,8.879133,23.865364,3.053246,0.069811,0.061702,32.000000,88.977642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229459,63.261007,94.764486,100.000000,28.250047,55.227848,60.000000,39.418988,32.924051,24.160435,12.383069,148.970830,51.619412,0.586760,149.371476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546584,48.627798,151.172386,139.211865,165.102383,167.103123,74.425214,14.266046,146.049762,0.974522,48.020463,48.087443,137.941500,152.274999,136.399344,146.366629,77.910288,142.571054,-0.000471,-1.373247,95.211072,64.603618,145.782696,13.317561,43.609285,0.692114,740676.173707,0.876707,8.859141,23.819282,3.054576,0.067814,0.058879,32.000000,89.022908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252908,63.298036,94.800988,100.000000,28.286494,55.227848,60.000000,39.430997,32.924051,24.160435,12.332655,148.850427,51.628729,0.583578,149.449013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520471,48.625325,151.354217,139.215774,165.123069,167.051814,74.541134,14.259767,146.108041,0.975863,48.007367,48.165957,137.908519,152.322704,136.380172,146.467264,77.889759,142.585996,-0.000470,-1.370280,95.138959,64.688328,145.840048,13.320928,43.558836,0.689837,740336.940265,0.876699,8.829919,23.843340,3.051116,0.067086,0.059226,32.000000,88.973415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231447,63.293545,94.809476,100.000000,28.208486,55.227848,60.000000,39.433976,32.924051,24.160435,12.287458,149.082269,51.101218,0.582685,149.540634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519274,48.624775,151.296717,139.217450,165.069366,167.001162,74.517034,14.268044,146.214053,0.975474,48.066547,48.050618,137.956968,152.289555,136.432574,146.432351,77.951760,142.643082,-0.000469,-1.368535,95.110044,64.729276,145.895968,13.328130,43.562983,0.691549,740197.404688,0.875574,8.854590,23.870845,3.056397,0.068661,0.059578,32.000000,88.967671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255900,63.339113,94.839250,100.000000,28.245411,55.227848,60.000000,39.464041,32.924051,24.160435,12.246762,149.034069,51.757416,0.589478,149.435048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
