OSU 80 Ton Compressor Load Stand
49.517955,48.648960,151.332324,139.228061,165.073946,166.962262,74.498847,14.261480,146.301466,0.975314,48.028103,48.151425,137.941157,152.233410,136.417502,146.599522,77.930450,142.606971,-0.000468,-1.371368,94.920920,64.789850,145.872272,13.336629,43.575749,0.691057,739778.353500,0.875613,8.855284,23.835488,3.055310,0.071894,0.061440,32.000000,88.943785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232212,63.323595,94.844552,100.000000,28.197374,55.227848,60.000000,39.470513,32.924051,24.160435,12.214542,148.997694,51.222494,0.581646,149.463215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591695,48.648960,151.432546,139.230853,165.065501,166.942518,74.547064,14.261622,146.292292,0.975578,48.038192,48.155466,137.939456,152.446227,136.389200,146.549956,77.913122,142.730197,-0.000468,-1.373093,94.783753,64.778721,145.822325,13.346096,43.609303,0.690910,739725.640692,0.875708,8.880840,23.839944,3.056110,0.071465,0.062989,32.000000,88.911655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223740,63.331783,94.868678,100.000000,28.202835,55.227848,60.000000,39.474586,32.924051,24.160435,12.194199,149.094129,51.124476,0.587767,149.509202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552365,48.640165,151.509529,139.234483,165.156530,166.941309,74.534891,14.266189,146.383644,0.987231,48.030328,48.161982,137.936257,152.457317,136.422614,146.577014,77.945352,142.794510,-0.000469,-1.373062,94.866906,64.803871,145.972429,13.358423,43.604525,0.689618,739619.213062,0.873593,8.804216,23.914768,3.053587,0.070309,0.062626,32.000000,88.928060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224024,63.345453,94.881344,100.000000,28.195182,55.227848,60.000000,39.468174,32.924051,24.160435,12.141540,149.069781,51.441202,0.588246,149.502987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572912,48.657479,151.450612,139.258497,165.155327,166.968352,74.535354,14.266903,146.400701,0.988327,48.025827,48.152625,137.941661,152.423781,136.395265,146.668180,77.935637,142.760943,-0.000468,-1.377136,94.861840,64.782205,145.949811,13.366320,43.644300,0.690572,739534.562519,0.874478,8.836280,23.912531,3.057564,0.068332,0.060272,32.000000,88.935920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200814,63.318288,94.898020,100.000000,28.156200,55.227848,60.000000,39.498024,32.924051,24.160435,12.110393,149.070708,51.427336,0.585369,149.507039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565341,48.652257,151.600389,139.273296,165.196363,166.957169,74.427294,14.269757,146.431667,0.988755,47.996492,48.311094,137.940507,152.549934,136.408371,146.666960,77.955235,142.760695,-0.000468,-1.378891,94.696132,64.928975,145.988723,13.375656,43.609916,0.689546,739701.450314,0.874254,8.832246,23.906593,3.055108,0.064321,0.057777,32.000000,88.946750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219481,63.324562,94.941833,100.000000,28.140583,55.227848,60.000000,39.493603,32.924051,24.160435,12.086261,148.854589,51.249200,0.585190,149.397165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601823,48.637417,151.664054,139.268270,165.267692,166.922951,74.443931,14.266046,146.400336,0.983882,47.987961,48.184256,137.965835,152.382641,136.428739,146.667324,77.960923,142.798611,-0.000466,-1.377718,94.667600,64.925265,146.059413,13.389810,43.647654,0.690761,739586.417744,0.875601,8.834888,23.886880,3.058597,0.067246,0.058944,32.000000,88.959267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224394,63.341644,94.936125,100.000000,28.119488,55.227848,60.000000,39.506261,32.924051,24.160435,12.030443,148.887861,51.415597,0.587795,149.469942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579550,48.630272,151.594444,139.257659,165.358229,166.903389,74.382100,14.270328,146.450216,0.978523,48.024913,48.199583,137.957068,152.452975,136.431518,146.767762,77.948313,142.860353,-0.000465,-1.377715,94.729074,64.705585,146.049662,13.404483,43.640640,0.689710,739346.363292,0.874474,8.782156,23.898873,3.057631,0.068113,0.060198,32.000000,88.992678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221991,63.330020,94.939882,100.000000,28.138638,55.227848,60.000000,39.472818,32.924051,24.160435,11.985073,148.764199,51.264460,0.585508,149.581743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602607,48.618179,151.589857,139.264919,165.446575,166.918799,74.531496,14.265618,146.402032,0.978126,48.011240,48.159300,137.947632,152.655558,136.411270,146.672111,77.934211,142.852542,-0.000465,-1.380061,94.870472,64.857534,146.088353,13.422734,43.637593,0.689770,739309.367906,0.875518,8.798142,23.940265,3.057600,0.070635,0.061044,32.000000,88.981188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239610,63.298011,94.927259,100.000000,28.092496,55.227848,60.000000,39.500889,32.924051,24.160435,11.935074,149.062992,51.281555,0.587190,149.460461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578823,48.621477,151.637765,139.288933,165.531155,166.966699,74.467389,14.261765,146.425473,0.981123,48.079104,48.258919,137.935688,152.621532,136.386196,146.821784,77.941762,142.861259,-0.000464,-1.381118,94.788837,64.845350,146.107995,13.444313,43.662998,0.689497,739371.307867,0.873362,8.762105,23.950728,3.056086,0.069111,0.061109,32.000000,88.918020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240834,63.295899,94.913299,100.000000,28.107979,55.227848,60.000000,39.491544,32.924051,24.160435,11.886743,148.934778,51.256097,0.586722,149.555976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608381,48.661876,151.653360,139.303174,165.524669,167.075075,74.551584,14.261622,146.380549,0.975618,48.049307,48.119568,137.978529,152.553706,136.425656,146.702341,77.954332,142.969998,-0.000464,-1.380408,94.931385,64.771860,146.110626,13.464557,43.647005,0.689849,739591.757528,0.874839,8.790104,23.947240,3.058519,0.070364,0.060556,32.000000,88.948699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279150,63.330769,94.906278,100.000000,28.086510,55.227848,60.000000,39.515522,32.924051,24.160435,11.869258,149.103168,51.211636,0.587655,149.519824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624352,48.659953,151.626309,139.291725,165.568881,167.113551,74.574529,14.258055,146.553330,0.974035,48.072959,48.234255,137.982193,152.531219,136.429712,146.765757,77.966207,142.893951,-0.000464,-1.377478,95.015918,64.843110,146.228775,13.482350,43.674213,0.690262,740091.560096,0.873939,8.799806,23.985340,3.057011,0.068271,0.059901,32.000000,88.938103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287249,63.320114,94.907041,100.000000,28.126628,55.227848,60.000000,39.481101,32.924051,24.160435,11.845857,149.149058,51.909580,0.588302,149.383435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624558,48.665724,151.665481,139.277485,165.578401,167.112913,74.478516,14.267473,146.523850,0.973728,48.125050,48.222394,137.988995,152.656761,136.459270,146.842649,77.953510,142.961646,-0.000464,-1.378081,94.922566,64.905129,146.166077,13.499240,43.691864,0.689637,740201.573150,0.873554,8.781302,23.938032,3.055482,0.067853,0.059903,32.000000,88.940175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301635,63.334202,94.922806,100.000000,28.109665,55.227848,60.000000,39.534892,32.924051,24.160435,11.815430,148.957032,51.105033,0.580227,149.628990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607957,48.678091,151.600306,139.292563,165.574607,167.115711,74.538435,14.262051,146.591647,0.976169,48.086211,48.236951,137.962332,152.670257,136.436407,146.913989,77.932636,142.908394,-0.000466,-1.379813,94.720195,64.748112,146.195407,13.519126,43.679694,0.689527,740252.922520,0.874687,8.786859,23.982272,3.056259,0.068848,0.060881,32.000000,88.945538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295698,63.309812,94.913217,100.000000,28.091515,55.227848,60.000000,39.506101,32.924051,24.160435,11.787479,149.076869,51.751766,0.589506,149.474033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667447,48.683588,151.786152,139.290608,165.578508,167.132921,74.528668,14.259910,146.649325,0.975225,48.084916,48.147419,137.951561,152.635987,136.404029,146.863607,77.916581,142.945431,-0.000468,-1.379819,94.647596,65.045565,146.283657,13.536922,43.716999,0.689737,740374.231465,0.874354,8.816461,23.978333,3.055968,0.069381,0.060026,32.000000,88.935772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243432,63.244143,94.902711,100.000000,28.098347,55.227848,60.000000,39.529450,32.924051,24.160435,11.757145,149.057336,51.276346,0.582154,149.551492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613649,48.694031,151.781880,139.302336,165.606702,167.184777,74.513689,14.261908,146.581535,0.979415,48.148005,48.237295,137.992092,152.727686,136.418047,146.829261,77.911690,143.015337,-0.000468,-1.379747,94.750682,64.886168,146.344392,13.560826,43.692567,0.689120,740451.318834,0.873408,8.760220,24.011646,3.056049,0.066689,0.058601,32.000000,88.911458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259347,63.259773,94.917263,100.000000,28.115256,55.227848,60.000000,39.490901,32.924051,24.160435,11.736556,149.027379,52.136431,0.587527,149.527967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667232,48.709696,151.766830,139.312109,165.605368,167.239873,74.461371,14.267759,146.576926,0.971361,48.193793,48.243959,137.983306,152.689012,136.447017,146.800886,77.916712,143.132682,-0.000467,-1.383814,94.835363,64.885811,146.240600,13.579390,43.692315,0.690520,740724.451164,0.875157,8.829750,24.038336,3.059407,0.064728,0.057585,32.000000,88.895717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244479,63.246872,94.936299,100.000000,28.100075,55.227848,60.000000,39.517923,32.924051,24.160435,11.707235,148.922742,51.454555,0.582834,149.507511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631277,48.711895,151.825401,139.307921,165.651857,167.244118,74.469489,14.274323,146.623860,0.968909,48.133285,48.272615,137.974964,152.764892,136.435189,146.940278,77.922052,143.110189,-0.000467,-1.386764,94.788454,64.935665,146.277023,13.598902,43.668515,0.689927,740985.813612,0.874825,8.786551,24.098714,3.055673,0.067799,0.059417,32.000000,88.880695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237143,63.232781,94.928637,100.000000,28.101619,55.227848,60.000000,39.512284,32.924051,24.160435,11.693461,148.938978,51.056464,0.585847,149.607825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654001,48.691832,151.815482,139.304849,165.758895,167.272981,74.553033,14.258626,146.622871,0.970421,48.094222,48.321892,138.012742,152.720653,136.455314,146.833801,77.960145,143.011892,-0.000471,-1.389760,94.733800,64.919477,146.330341,13.619730,43.704161,0.691097,741030.461576,0.875462,8.826057,24.082903,3.059067,0.065818,0.059379,32.000000,88.904515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248845,63.242909,94.936571,100.000000,28.111534,55.227848,60.000000,39.519742,32.924051,24.160435,11.654240,149.106066,51.573044,0.591094,149.313412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611592,48.679465,151.902360,139.293680,165.790470,167.309303,74.635085,14.263620,146.540264,0.979573,48.120277,48.174033,137.973225,152.770009,136.451562,146.897468,77.950518,143.017050,-0.000472,-1.386877,94.850698,65.071165,146.225367,13.634886,43.744423,0.690230,740967.505489,0.874138,8.782415,23.999040,3.057467,0.065551,0.058411,32.000000,88.916926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215355,63.223360,94.940834,100.000000,28.092302,55.227848,60.000000,39.502311,32.924051,24.160435,11.613439,149.270171,51.415817,0.584917,149.629265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661506,48.693481,151.933230,139.298148,165.703953,167.333879,74.515205,14.265476,146.630538,0.983460,48.144463,48.209675,137.996668,152.750499,136.439977,146.924911,77.948117,143.093996,-0.000474,-1.384637,94.708835,65.025321,146.314022,13.651145,43.701565,0.690703,741177.210846,0.874165,8.814061,24.011071,3.061832,0.068330,0.061976,32.000000,88.995325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214917,63.226683,94.942914,100.000000,28.071590,55.227848,60.000000,39.507567,32.924051,24.160435,11.578609,149.030410,51.555215,0.587648,149.484537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640051,48.716567,151.892364,139.326630,165.659782,167.428658,74.391565,14.266903,146.726923,0.979354,48.212559,48.234331,138.002317,152.805421,136.452576,146.867503,77.959192,143.066366,-0.000475,-1.384667,94.695182,64.911419,146.315613,13.666697,43.695038,0.690899,741273.661059,0.874757,8.776277,24.049300,3.059376,0.068953,0.059590,32.000000,88.958370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229721,63.208983,94.955793,100.000000,28.128667,55.227848,60.000000,39.517685,32.924051,24.160435,11.555953,148.783129,51.748978,0.585651,149.340320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651509,48.728384,151.882209,139.342825,165.585294,167.517207,74.407198,14.261052,146.687894,0.977699,48.208659,48.317171,138.001667,152.763526,136.458863,147.064886,77.958280,143.150297,-0.000474,-1.382908,94.709127,64.985612,146.152803,13.679283,43.717684,0.691589,741730.502744,0.877185,8.821623,24.025361,3.059875,0.067807,0.058839,32.000000,88.942857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257228,63.197400,94.958123,100.000000,28.125813,55.227848,60.000000,39.499618,32.924051,24.160435,11.555060,148.814395,51.411489,0.583954,149.341933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676087,48.746523,151.930166,139.352878,165.508371,167.554556,74.519207,14.263763,146.753856,0.982881,48.211130,48.303476,138.017053,152.779611,136.451540,147.035002,77.968489,143.138317,-0.000474,-1.383017,94.700643,64.878549,146.305457,13.698913,43.732595,0.691414,742141.279647,0.877269,8.821551,24.065345,3.058965,0.069541,0.059937,32.000000,88.968363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258888,63.197819,94.965718,100.000000,28.146050,55.227848,60.000000,39.509992,32.924051,24.160435,11.532774,149.038414,51.891091,0.587943,149.467857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698780,48.759990,151.895674,139.352878,165.463869,167.575085,74.446643,14.260624,146.821321,0.981991,48.236713,48.355728,138.019462,152.844319,136.471683,147.051420,77.972792,143.158195,-0.000477,-1.383035,94.621839,64.930787,146.371171,13.713620,43.717864,0.691205,742286.863498,0.875708,8.814193,24.049560,3.058417,0.069546,0.061050,32.000000,88.984383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247381,63.185797,94.977598,100.000000,28.187203,55.227848,60.000000,39.508737,32.924051,24.160435,11.534894,148.893286,51.379427,0.582531,149.554245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628245,48.756967,151.883336,139.347572,165.404492,167.582306,74.563126,14.261194,146.803750,0.976010,48.241790,48.371243,138.034988,152.805747,136.474908,147.062421,77.987588,143.195821,-0.000477,-1.380691,94.582140,65.121340,146.423137,13.723071,43.735191,0.691079,742370.106593,0.876258,8.804128,24.054507,3.056326,0.067002,0.060017,32.000000,88.979106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244629,63.184277,94.973163,100.000000,28.196321,55.227848,60.000000,39.530989,32.924051,24.160435,11.510303,149.126252,51.870328,0.588027,149.429541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702554,48.774556,151.998823,139.353157,165.373352,167.606569,74.550265,14.261480,146.784750,0.976206,48.253053,48.411975,138.039562,152.852677,136.472554,147.033859,77.994008,143.233162,-0.000476,-1.379532,94.674617,64.973135,146.424890,13.729268,43.745379,0.691298,742363.150913,0.874578,8.833363,24.011094,3.059968,0.064285,0.056777,32.000000,89.004116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266570,63.157877,94.990344,100.000000,28.181351,55.227848,60.000000,39.506000,32.924051,24.160435,11.508000,149.100529,52.108258,0.583153,149.417700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685869,48.783350,151.912720,139.360696,165.392702,167.630807,74.551990,14.269186,146.795071,0.979019,48.296403,48.319782,138.020937,152.965253,136.475474,147.108387,78.006530,143.239236,-0.000476,-1.382703,94.653554,65.024947,146.276780,13.736945,43.732667,0.691171,742472.639927,0.875166,8.814781,24.068173,3.058169,0.067312,0.059331,32.000000,88.989290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288794,63.160628,94.976425,100.000000,28.221865,55.227848,60.000000,39.493943,32.924051,24.160435,11.501848,149.103979,51.407527,0.580245,149.374230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722827,48.805886,151.952338,139.367957,165.435206,167.582012,74.553217,14.259625,146.796787,0.981413,48.279170,48.306322,138.062417,152.920463,136.475413,147.012447,78.020201,143.200618,-0.000476,-1.382690,94.666892,65.104905,146.346351,13.746518,43.752663,0.691380,742577.208058,0.875621,8.840875,24.058477,3.057463,0.066458,0.059965,32.000000,88.873312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255129,63.227075,94.961214,100.000000,28.237468,55.227848,60.000000,39.490121,32.924051,24.160435,11.498327,149.106435,51.754481,0.588161,149.414788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661766,48.797916,151.962343,139.360417,165.380624,167.592097,74.445055,14.262621,146.818416,0.974376,48.287810,48.382741,138.037071,152.839630,136.499350,147.137840,78.034348,143.316577,-0.000475,-1.380318,94.647014,65.050074,146.516748,13.754103,43.732667,0.690534,742326.945894,0.874684,8.825097,24.026840,3.055988,0.066953,0.058769,32.000000,88.819902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238164,63.258490,94.958160,100.000000,28.270994,55.227848,60.000000,39.514259,32.924051,24.160435,11.488311,148.890109,51.259765,0.583769,149.467975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734430,48.812757,151.978368,139.369632,165.314623,167.608298,74.424721,14.266474,146.884538,0.972980,48.290188,48.399751,138.076748,153.008371,136.498639,147.159132,78.053507,143.192123,-0.000473,-1.379169,94.689766,64.965878,146.499228,13.762584,43.748390,0.691804,742375.383837,0.877185,8.880442,24.066630,3.059946,0.066054,0.058389,32.000000,88.855470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246525,63.263993,94.963651,100.000000,28.247201,55.227848,60.000000,39.505540,32.924051,24.160435,11.489527,148.849443,51.697621,0.590218,149.331665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719950,48.805062,152.073858,139.370749,165.223661,167.622378,74.469749,14.266189,146.823781,0.969779,48.287227,48.376075,138.055673,152.954427,136.488312,147.198288,78.067890,143.262684,-0.000471,-1.379731,94.615184,64.894206,146.389789,13.770542,43.754917,0.690655,742339.428632,0.876121,8.819942,23.989581,3.055798,0.068674,0.061180,32.000000,88.864807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254078,63.259479,94.968891,100.000000,28.318847,55.227848,60.000000,39.506648,32.924051,24.160435,11.474108,148.939499,51.591899,0.584457,149.515103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730824,48.824575,152.059144,139.372704,165.163446,167.636899,74.418808,14.266474,146.890095,0.963012,48.363929,48.417457,138.052698,152.956507,136.493810,147.229539,78.027748,143.295128,-0.000471,-1.379109,94.535509,64.751392,146.530880,13.778104,43.766690,0.691196,742357.069242,0.875929,8.827253,24.008025,3.058608,0.069528,0.061410,32.000000,88.848293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259165,63.213577,94.981919,100.000000,28.356283,55.227848,60.000000,39.476662,32.924051,24.160435,11.477890,148.837615,51.381848,0.586201,149.608455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736335,48.853158,152.155654,139.384990,165.125152,167.680847,74.343101,14.267331,146.925927,0.966582,48.375773,48.263673,138.044174,152.973020,136.490279,147.200081,78.035967,143.416782,-0.000468,-1.377931,94.497009,64.951542,146.504652,13.783722,43.750301,0.691476,742459.971089,0.875615,8.842061,24.029277,3.059422,0.070211,0.061125,32.000000,88.849104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244995,63.196777,94.970632,100.000000,28.370565,55.227848,60.000000,39.480857,32.924051,24.160435,11.500751,148.686202,51.732764,0.588790,149.323797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722912,48.891360,151.991044,139.411797,165.127604,167.737895,74.430717,14.263906,146.833756,0.973767,48.368559,48.328147,138.043951,153.060112,136.478107,147.167809,78.053616,143.384300,-0.000466,-1.377239,94.547118,65.116700,146.544464,13.793242,43.746352,0.691704,742808.141060,0.877525,8.858369,24.111595,3.059245,0.071210,0.062826,32.000000,88.869379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204100,63.174781,94.990363,100.000000,28.394876,55.227848,60.000000,39.513561,32.924051,24.160435,11.540107,148.861434,52.236138,0.584973,149.489415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753652,48.891360,152.057722,139.416544,165.096515,167.776979,74.479210,14.264191,146.931777,0.967269,48.307225,48.354422,138.062960,153.040174,136.478655,147.182111,78.035537,143.167639,-0.000466,-1.377279,94.573588,64.936478,146.538550,13.797325,43.750463,0.691330,743069.362524,0.876106,8.911583,24.020921,3.058776,0.069718,0.061452,32.000000,88.905103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225847,63.157806,95.019792,100.000000,28.445260,55.227848,60.000000,39.472686,32.924051,24.160435,11.556237,148.958421,51.929682,0.579560,149.417464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760978,48.884214,152.003574,139.402861,165.188956,167.881642,74.535663,14.270042,146.945473,0.956939,48.347861,48.322912,138.079680,152.956160,136.504660,147.263910,78.069671,143.398762,-0.000463,-1.379101,94.533911,65.059291,146.394621,13.802207,43.755998,0.691528,743295.609924,0.876179,8.878629,23.996157,3.056212,0.070549,0.061004,32.000000,88.922987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255080,63.159676,95.035536,100.000000,28.453369,55.227848,60.000000,39.491322,32.924051,24.160435,11.543965,149.071327,51.529977,0.582608,149.490792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722173,48.877068,152.082533,139.408725,165.293484,167.971848,74.444361,14.264905,146.968283,0.955939,48.354206,48.358872,138.094398,152.945151,136.513242,147.188202,78.088574,143.310862,-0.000462,-1.381243,94.449289,65.017235,146.514300,13.808884,43.752230,0.691521,743631.441279,0.875900,8.863894,24.069516,3.054674,0.068601,0.060590,32.000000,88.904315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269709,63.162716,95.045210,100.000000,28.489783,55.227848,60.000000,39.438718,32.924051,24.160435,11.540572,148.888722,51.597035,0.587196,149.268644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782144,48.894108,152.186198,139.394484,165.380044,167.955573,74.518830,14.265047,147.003892,0.955627,48.394951,48.522914,138.063830,153.013467,136.510746,147.238705,78.101447,143.281294,-0.000463,-1.380078,94.368800,65.228433,146.618538,13.814643,43.751725,0.692833,743995.033039,0.878189,8.896955,24.009748,3.058646,0.068435,0.059282,32.000000,88.862638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220977,63.147038,95.056225,100.000000,28.482458,55.227848,60.000000,39.458569,32.924051,24.160435,11.559061,149.037660,51.924840,0.587495,149.282924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788845,48.913896,152.297388,139.415427,165.458762,167.877666,74.457112,14.268044,147.037451,0.954111,48.406353,48.517139,138.083325,153.100947,136.484802,147.243006,78.116632,143.373747,-0.000462,-1.377590,94.313427,64.905209,146.603098,13.819631,43.765987,0.692355,743854.876851,0.876094,8.851868,23.983125,3.057044,0.071365,0.062195,32.000000,88.848818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249055,63.133938,95.079987,100.000000,28.527748,55.227848,60.000000,39.442672,32.924051,24.160435,11.574552,148.914224,51.246559,0.583376,149.309911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798097,48.922416,152.210677,139.415427,165.564505,167.914015,74.503402,14.262479,147.096443,0.951477,48.425813,48.406477,138.072030,153.102557,136.505859,147.250316,78.090747,143.379935,-0.000461,-1.380469,94.306210,65.092730,146.674054,13.822398,43.766348,0.692205,743500.384436,0.876331,8.864717,24.010927,3.058866,0.068541,0.060199,32.000000,88.844762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240607,63.135877,95.091276,100.000000,28.588952,55.227848,60.000000,39.401966,32.924051,24.160435,11.602418,149.006804,51.610461,0.591162,149.256095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771655,48.944403,152.191487,139.427155,165.634727,167.967988,74.482480,14.260624,146.999795,0.954116,48.389930,48.441495,138.062273,153.174094,136.520364,147.286598,78.119991,143.459537,-0.000459,-1.380836,94.289027,64.965745,146.722125,13.828008,43.790617,0.691880,743751.949289,0.875816,8.863659,24.039689,3.056556,0.068761,0.059900,32.000000,88.840364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220958,63.129448,95.107868,100.000000,28.656346,55.227848,60.000000,39.440762,32.924051,24.160435,11.638853,148.964959,51.712368,0.586724,149.408966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782452,48.941930,152.243603,139.429389,165.665314,168.003351,74.598369,14.263192,147.046165,0.959177,48.444654,48.439190,138.084420,153.041621,136.522129,147.400807,78.165757,143.524953,-0.000459,-1.382035,94.377828,65.200768,146.614725,13.835513,43.815733,0.692069,743975.651537,0.876916,8.913024,24.047440,3.057794,0.069679,0.061082,32.000000,88.825498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256044,63.127599,95.152758,100.000000,28.701502,55.227848,60.000000,39.403688,32.924051,24.160435,11.652499,149.196739,51.940834,0.586052,149.360697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768339,48.955671,152.300576,139.448377,165.615231,168.000401,74.567627,14.261765,147.128417,0.959960,48.451335,48.560566,138.091485,153.141313,136.522271,147.421219,78.135677,143.503121,-0.000457,-1.378525,94.471198,65.116356,146.706462,13.841424,43.843266,0.691872,743971.220087,0.875521,8.899371,24.032065,3.058178,0.066772,0.059673,32.000000,88.763710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273204,63.118550,95.143809,100.000000,28.739757,55.227848,60.000000,39.433852,32.924051,24.160435,11.673550,149.135255,51.800409,0.583642,149.454206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792972,48.955671,152.283476,139.466528,165.621878,168.051919,74.446813,14.259910,147.151732,0.961214,48.430565,48.426974,138.101324,153.215459,136.510547,147.473635,78.162342,143.523140,-0.000458,-1.378127,94.527704,65.043605,146.619111,13.847565,43.820042,0.691897,744099.283069,0.876176,8.927729,24.052004,3.060190,0.066794,0.059290,32.000000,88.784371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279667,63.106660,95.145781,100.000000,28.840979,55.227848,60.000000,39.397053,32.924051,24.160435,11.702841,148.893626,51.886689,0.585614,149.517896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816901,48.961718,152.191664,139.470717,165.615664,168.055723,74.562664,14.261908,147.060080,0.967974,48.516336,48.464546,138.119968,153.121721,136.542334,147.315588,78.168421,143.638917,-0.000457,-1.379320,94.452224,65.005417,146.641178,13.853551,43.786921,0.692039,744216.089977,0.877384,8.902221,24.034638,3.058333,0.070185,0.061161,32.000000,88.791189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288990,63.100165,95.148923,100.000000,28.873600,55.227848,60.000000,39.386458,32.924051,24.160435,11.726119,149.125328,51.748538,0.584450,149.309084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835159,49.022732,152.210842,139.455079,165.611439,168.090863,74.510625,14.266332,147.008281,0.974163,48.471595,48.484401,138.088531,153.141639,136.515457,147.369558,78.142211,143.424109,-0.000457,-1.377535,94.482388,65.113572,146.709070,13.860000,43.797360,0.691864,744204.078499,0.875588,8.883498,24.082321,3.055021,0.067656,0.059251,32.000000,88.788839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299884,63.057601,95.101046,100.000000,28.900771,55.227848,60.000000,39.405595,32.924051,24.160435,11.789737,149.021251,51.740468,0.585420,149.268329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772782,49.008166,152.321429,139.456755,165.667202,168.113882,74.526918,14.263192,147.113010,0.978390,48.480922,48.477363,138.122641,153.136053,136.530367,147.361692,78.150040,143.494754,-0.000457,-1.376378,94.530936,65.054402,146.789794,13.865336,43.834701,0.691779,744553.397619,0.876176,8.925618,24.008755,3.054286,0.068514,0.060204,32.000000,88.781148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339158,63.086338,95.107920,100.000000,28.970514,55.227848,60.000000,39.360811,32.924051,24.160435,11.844765,149.053836,51.277593,0.585579,149.506724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825961,49.009540,152.317943,139.465970,165.735391,168.120383,74.392695,14.271755,147.151318,0.972067,48.478608,48.431834,138.099079,153.183268,136.521017,147.415236,78.153545,143.601587,-0.000455,-1.378169,94.559221,65.159017,146.856931,13.869067,43.856536,0.691905,744603.854266,0.877938,8.914664,24.058528,3.056231,0.069451,0.060789,32.000000,88.769590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338635,63.082045,95.094430,100.000000,29.007838,55.227848,60.000000,39.370059,32.924051,24.160435,11.863624,148.785390,51.484562,0.591259,149.455386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773030,49.026305,152.230435,139.473788,165.798493,168.046830,74.413361,14.257769,147.130142,0.978528,48.535191,48.379676,138.130922,153.224735,136.544061,147.265327,78.150992,143.481006,-0.000456,-1.378776,94.464891,65.082630,146.693982,13.871427,43.786903,0.691513,744632.489169,0.877867,8.921944,24.079865,3.057000,0.068395,0.060105,32.000000,88.834050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354310,63.087815,95.090717,100.000000,29.066626,55.227848,60.000000,39.371196,32.924051,24.160435,11.908390,148.826721,51.773336,0.589058,149.404128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802527,49.069181,152.361374,139.483841,165.754198,168.128924,74.505667,14.265761,147.054290,0.979862,48.577773,48.361677,138.129971,153.098664,136.548504,147.368009,78.152097,143.521645,-0.000455,-1.378824,94.459953,64.976273,146.720084,13.873013,43.838650,0.692768,744405.241694,0.878317,8.993503,24.026414,3.058492,0.065771,0.058261,32.000000,88.832706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375682,63.084270,95.061571,100.000000,29.073701,55.227848,60.000000,39.333489,32.924051,24.160435,11.970109,149.011334,51.590798,0.585904,149.533120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809504,49.074952,152.272764,139.484400,165.686207,168.114981,74.522699,14.266903,147.175558,0.983604,48.593798,48.457520,138.122887,153.185429,136.564144,147.431082,78.174242,143.499933,-0.000455,-1.378589,94.414188,65.141913,146.633446,13.875255,43.789661,0.692482,744829.242751,0.877186,9.005838,24.044187,3.059310,0.066865,0.060253,32.000000,88.849307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385047,63.071962,95.078457,100.000000,29.124210,55.227848,60.000000,39.340236,32.924051,24.160435,12.040451,149.045399,52.234157,0.588428,149.344175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834106,49.073853,152.443889,139.480769,165.678319,168.096858,74.567070,14.270328,147.259231,0.993050,48.511956,48.525595,138.137118,153.174339,136.530229,147.419839,78.158413,143.565063,-0.000457,-1.375229,94.406357,65.173925,146.693650,13.877848,43.851091,0.692741,744701.769756,0.876790,9.004388,24.011957,3.057103,0.066772,0.058305,32.000000,88.811342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378412,63.076147,95.008514,100.000000,29.181100,55.227848,60.000000,39.314335,32.924051,24.160435,12.097062,149.134139,51.540982,0.580748,149.680091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837861,49.041422,152.298280,139.479652,165.699102,168.097943,74.537541,14.262051,147.098957,0.989715,48.481101,48.515369,138.134649,153.240433,136.570149,147.373100,78.165828,143.535728,-0.000455,-1.375243,94.515065,65.100633,146.698589,13.880836,43.850748,0.692035,744644.871542,0.875691,8.977829,24.058037,3.059027,0.070367,0.061249,32.000000,88.804054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426764,63.083084,94.993617,100.000000,29.285575,55.227848,60.000000,39.328072,32.924051,24.160435,12.122272,149.075083,51.923813,0.588784,149.543152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782736,49.023832,152.213584,139.487192,165.690485,168.182318,74.598862,14.263050,147.167292,0.992482,48.487400,48.435149,138.135581,153.362447,136.581489,147.437823,78.159621,143.603656,-0.000456,-1.375866,94.414756,65.211244,146.732057,13.884203,43.822188,0.691326,744549.450553,0.875890,8.941513,24.036998,3.055875,0.069286,0.060402,32.000000,88.776811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451822,63.071127,94.961326,100.000000,29.304367,55.227848,60.000000,39.296066,32.924051,24.160435,12.121261,149.197724,51.913541,0.583840,149.556212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873274,49.034001,152.397244,139.508135,165.607977,168.226030,74.645351,14.263763,147.117504,0.989762,48.431215,48.503112,138.143779,153.218334,136.583923,147.409363,78.181875,143.580210,-0.000457,-1.375324,94.283654,65.084050,146.713680,13.887700,43.848531,0.692552,744964.486673,0.876644,8.980978,24.074750,3.057558,0.065305,0.058401,32.000000,88.780936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448636,63.065403,94.910596,100.000000,29.353739,55.227848,60.000000,39.302356,32.924051,24.160435,12.170268,149.290702,51.422347,0.584610,149.615772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862436,49.013937,152.261712,139.495848,165.590621,168.236151,74.565661,14.264334,147.125756,0.994620,48.495994,48.472819,138.160257,153.210913,136.586946,147.372938,78.198376,143.495406,-0.000456,-1.374361,94.377582,65.145225,146.683904,13.889026,43.840110,0.691763,745013.769891,0.874583,8.897464,24.041610,3.055690,0.064704,0.058057,32.000000,88.819972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455622,63.089603,94.896550,100.000000,29.434261,55.227848,60.000000,39.281512,32.924051,24.160435,12.185472,149.131322,51.477226,0.589876,149.587644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867706,49.028504,152.210115,139.494731,165.592279,168.255152,74.553123,14.260195,147.144172,0.992452,48.467371,48.410691,138.135480,153.177744,136.587940,147.345168,78.219464,143.587090,-0.000456,-1.372059,94.368086,65.110539,146.681723,13.885804,43.826569,0.691498,744971.886561,0.875732,8.888608,23.985720,3.053636,0.066868,0.058565,32.000000,88.872469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454202,63.106580,94.878137,100.000000,29.512708,55.227848,60.000000,39.272047,32.924051,24.160435,12.235661,149.106247,52.396959,0.588908,149.370296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875775,49.010914,152.254396,139.497245,165.594806,168.330480,74.515542,14.268330,147.144298,0.998849,48.459313,48.464632,138.133760,153.176092,136.544978,147.432347,78.213690,143.442267,-0.000458,-1.373799,94.226461,65.071464,146.708621,13.882609,43.807043,0.691533,745016.151655,0.875911,8.897724,24.007216,3.052278,0.070107,0.061504,32.000000,88.837132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417925,63.090903,94.784175,100.000000,29.525497,55.227848,60.000000,39.275669,32.924051,24.160435,12.254918,149.031085,52.080526,0.578422,149.476708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841964,49.020534,152.291630,139.476860,165.668118,168.291927,74.524034,14.268187,147.084991,0.999618,48.429798,48.471312,138.122708,153.175950,136.558184,147.371902,78.221998,143.428739,-0.000459,-1.373080,94.206490,65.018557,146.645172,13.879922,43.805294,0.692174,745318.264252,0.876544,8.871791,23.945716,3.052672,0.068153,0.060670,32.000000,88.804339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403933,63.116952,94.766120,100.000000,29.568661,55.227848,60.000000,39.241362,32.924051,24.160435,12.291052,149.048068,51.434966,0.582216,149.569155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835032,49.034551,152.253623,139.475464,165.737190,168.247837,74.497677,14.267188,147.072061,0.994400,48.518620,48.477135,138.141109,153.144452,136.567759,147.295933,78.233916,143.382196,-0.000461,-1.371921,94.178009,65.120963,146.635526,13.876935,43.842256,0.692712,745177.869395,0.876928,8.916379,23.931121,3.055490,0.066309,0.057837,32.000000,88.814491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373177,63.134039,94.777816,100.000000,29.621947,55.227848,60.000000,39.235859,32.924051,24.160435,12.335535,148.995354,51.847217,0.589958,149.416716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
