OSU 80 Ton Compressor Load Stand
49.864245,49.037299,152.260849,139.479652,165.851960,168.269705,74.465901,14.260766,146.936850,0.995055,48.503151,48.482734,138.131475,153.108837,136.544615,147.312654,78.235323,143.490859,-0.000461,-1.373325,94.085097,65.116338,146.598757,13.872671,43.798694,0.691924,744980.948739,0.877179,8.937569,23.897571,3.055153,0.065263,0.058485,32.000000,88.814663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370668,63.148660,94.786857,100.000000,29.685645,55.227848,60.000000,39.231683,32.924051,24.160435,12.389079,148.931803,51.686836,0.585094,149.485638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805585,49.036749,152.189666,139.484958,165.846646,168.346773,74.471851,14.267902,147.073592,1.008420,48.463241,48.444387,138.151212,153.148754,136.584049,147.265843,78.240925,143.423883,-0.000463,-1.373163,94.221763,65.209725,146.718961,13.866816,43.827074,0.692310,745051.741871,0.877102,8.910099,23.946661,3.053508,0.065308,0.058394,32.000000,88.876623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396930,63.214889,94.797597,100.000000,29.697012,55.227848,60.000000,39.235336,32.924051,24.160435,12.428011,148.943703,52.255800,0.586654,149.380957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851714,49.041971,152.208383,139.482445,165.757621,168.365889,74.541396,14.266332,146.866908,1.007599,48.484968,48.459061,138.162709,153.069551,136.582082,147.315449,78.243132,143.383462,-0.000466,-1.370988,94.211080,65.261409,146.592738,13.861823,43.803851,0.692741,745434.490503,0.878581,8.970240,23.909937,3.055675,0.069535,0.060609,32.000000,88.851607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375319,63.265041,94.795327,100.000000,29.717861,55.227848,60.000000,39.229093,32.924051,24.160435,12.460360,149.082793,51.434746,0.581003,149.492601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766564,49.038123,152.171027,139.469320,165.832139,168.405983,74.508920,14.258483,146.960554,0.999020,48.471303,48.347739,138.138177,152.960258,136.541311,147.249417,78.231911,143.305746,-0.000465,-1.372054,94.352962,65.097229,146.496783,13.854962,43.841805,0.692603,745473.392383,0.876971,8.927731,23.888943,3.053223,0.069608,0.060859,32.000000,88.833620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373333,63.273495,94.795605,100.000000,29.774375,55.227848,60.000000,39.226559,32.924051,24.160435,12.510846,149.017839,51.440982,0.589848,149.455858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737542,49.029878,152.119821,139.481328,165.889525,168.319190,74.498205,14.266046,146.917778,1.001459,48.478358,48.422389,138.130445,152.920035,136.558229,147.113722,78.204252,143.325879,-0.000468,-1.372059,94.349625,65.015763,146.356851,13.846202,43.781241,0.693257,745766.252193,0.879222,9.012019,23.864031,3.057696,0.069376,0.062184,32.000000,88.834708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415594,63.306495,94.818458,100.000000,29.789917,55.227848,60.000000,39.214138,32.924051,24.160435,12.540201,148.996409,52.400994,0.590845,149.379069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786212,49.020808,151.987584,139.455917,165.873491,168.311232,74.518815,14.251348,146.826264,0.999586,48.465580,48.383650,138.114473,153.019828,136.543765,147.132597,78.206219,143.268084,-0.000467,-1.372111,94.243237,65.016257,146.468927,13.831070,43.747236,0.694058,745483.632993,0.879444,9.033839,23.901052,3.058451,0.072425,0.062952,32.000000,88.859790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417035,63.277414,94.798617,100.000000,29.803280,55.227848,60.000000,39.243432,32.924051,24.160435,12.573611,149.037630,52.032103,0.579888,149.416913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782682,49.016961,152.132123,139.457313,165.859395,168.300606,74.490300,14.260766,146.795641,0.996517,48.458124,48.408825,138.109048,152.911167,136.549120,147.141364,78.212946,143.253833,-0.000466,-1.373361,94.377767,65.082686,146.383713,13.816394,43.742764,0.693282,745369.845139,0.878182,8.974357,23.872207,3.052805,0.066544,0.058861,32.000000,88.798238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412429,63.279043,94.817313,100.000000,29.814905,55.227848,60.000000,39.237318,32.924051,24.160435,12.609837,148.980599,51.420953,0.582894,149.359674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767365,48.995798,151.941742,139.455079,165.840908,168.271674,74.494997,14.263906,146.802539,0.996614,48.398152,48.360797,138.128238,152.808621,136.562954,147.057799,78.183860,143.129808,-0.000465,-1.375119,94.280779,65.181879,146.406922,13.804163,43.745829,0.693951,745296.405946,0.878523,8.974165,23.858853,3.055925,0.069922,0.061071,32.000000,88.816997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402431,63.233405,94.807722,100.000000,29.819584,55.227848,60.000000,39.205771,32.924051,24.160435,12.621366,148.989994,51.579573,0.590330,149.469509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778417,48.989202,151.974925,139.433578,165.807943,168.262908,74.452590,14.274466,146.856247,1.000741,48.429186,48.453550,138.114614,152.920300,136.542365,147.092317,78.170043,143.249413,-0.000466,-1.375743,94.574520,64.995596,146.372776,13.791068,43.723039,0.693175,745227.197821,0.878565,8.968864,23.830228,3.053040,0.067636,0.059755,32.000000,88.791573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386081,63.220679,94.796583,100.000000,29.842024,55.227848,60.000000,39.190988,32.924051,24.160435,12.644892,148.905181,51.382509,0.587898,149.317503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726676,49.003219,151.906557,139.456475,165.738533,168.256365,74.443231,14.260195,146.715639,0.997320,48.487551,48.360173,138.137346,152.768541,136.536625,147.048873,78.171683,143.107488,-0.000469,-1.375185,94.690002,64.898994,146.273011,13.778704,43.682128,0.693463,745209.203351,0.878786,8.950821,23.899698,3.053029,0.066935,0.058523,32.000000,88.814304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383636,63.220305,94.780452,100.000000,29.849106,55.227848,60.000000,39.203137,32.924051,24.160435,12.673983,148.886463,51.506793,0.590090,149.294844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761130,48.986453,151.863034,139.424363,165.839760,168.238598,74.402101,14.260195,146.743587,0.996273,48.360948,48.452437,138.106275,152.756309,136.540560,147.051481,78.192508,143.029133,-0.000469,-1.379851,94.536292,64.957802,146.321632,13.763546,43.659878,0.694595,745257.178785,0.879913,9.018440,23.832016,3.054830,0.066532,0.058933,32.000000,88.845838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399069,63.219139,94.795242,100.000000,29.845878,55.227848,60.000000,39.228190,32.924051,24.160435,12.720963,148.804202,51.323374,0.589075,149.345630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779234,48.956221,151.791191,139.407050,165.869555,168.199451,74.385455,14.264334,146.624820,0.992428,48.316598,48.467946,138.111659,152.785401,136.534393,147.006074,78.185588,143.042739,-0.000468,-1.380502,94.422054,64.977623,146.125248,13.748019,43.670787,0.694155,745036.736294,0.879588,8.965977,23.774707,3.051841,0.067807,0.061131,32.000000,88.794753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406949,63.200315,94.806192,100.000000,29.850028,55.227848,60.000000,39.180467,32.924051,24.160435,12.702275,148.770911,51.685222,0.590505,149.251020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775545,48.911148,151.839033,139.366281,165.843629,168.285458,74.362883,14.265333,146.485754,0.989745,48.271775,48.349554,138.061172,152.713986,136.526969,146.926724,78.151503,143.070999,-0.000466,-1.384577,94.426484,65.126948,146.268358,13.734711,43.645310,0.693190,744800.900505,0.879150,8.916994,23.787963,3.049287,0.069331,0.059758,32.000000,88.787870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377393,63.131598,94.830804,100.000000,29.840700,55.227848,60.000000,39.218993,32.924051,24.160435,12.673776,148.725765,51.400043,0.585702,149.253223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765039,48.904277,151.647654,139.341429,165.783527,168.293788,74.367396,14.259482,146.597578,0.989643,48.274528,48.414850,138.066941,152.685955,136.505770,146.906042,78.141028,142.878075,-0.000465,-1.382246,94.463988,65.108846,146.186802,13.717189,43.670570,0.694113,745196.447800,0.879827,8.875741,23.835208,3.050475,0.070674,0.061791,32.000000,88.816899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361216,63.130341,94.808431,100.000000,29.817452,55.227848,60.000000,39.196504,32.924051,24.160435,12.684878,148.734791,51.356463,0.589392,149.276040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749043,48.889985,151.701219,139.321045,165.782533,168.238573,74.388895,14.267188,146.547590,0.988850,48.354853,48.406150,138.051737,152.666750,136.494004,146.939173,78.120433,143.021107,-0.000465,-1.385116,94.361662,64.932287,146.236277,13.701391,43.678882,0.693096,745258.283898,0.880007,8.879751,23.755811,3.047273,0.070110,0.062377,32.000000,88.840395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339844,63.078662,94.778546,100.000000,29.829437,55.227848,60.000000,39.177775,32.924051,24.160435,12.672366,148.777790,51.358297,0.589369,149.500587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703657,48.902628,151.772915,139.334448,165.767197,168.208022,74.556968,14.263763,146.497422,0.997481,48.332609,48.377547,138.039811,152.551280,136.499012,146.800802,78.125124,143.038251,-0.000464,-1.382800,94.269167,64.979992,146.098898,13.684886,43.669651,0.693159,745067.984102,0.879743,8.882030,23.843046,3.049329,0.067928,0.060329,32.000000,88.813772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371779,63.076568,94.745248,100.000000,29.771738,55.227848,60.000000,39.236964,32.924051,24.160435,12.685006,149.113936,51.612809,0.589514,149.340713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653339,48.891634,151.663398,139.355112,165.781969,168.183265,74.567464,14.262193,146.430151,1.001603,48.370315,48.293622,138.044001,152.642184,136.479314,146.878766,78.085320,142.887152,-0.000465,-1.383272,94.250769,64.834670,146.093086,13.673168,43.665901,0.694170,744993.904859,0.878522,8.941708,23.846337,3.053556,0.071745,0.062088,32.000000,88.802055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363438,63.017529,94.753771,100.000000,29.789153,55.227848,60.000000,39.216014,32.924051,24.160435,12.684380,149.134927,51.248686,0.587338,149.526315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653802,48.884214,151.746998,139.364606,165.747125,168.165748,74.495391,14.263050,146.467780,1.000119,48.317480,48.430601,138.050234,152.516806,136.466288,146.765374,78.092758,142.887682,-0.000465,-1.382791,94.292528,64.864767,146.064737,13.660718,43.697995,0.694400,745037.300565,0.879231,8.982902,23.815750,3.054445,0.070420,0.061409,32.000000,88.797223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390898,63.018452,94.751391,100.000000,29.732241,55.227848,60.000000,39.238206,32.924051,24.160435,12.696199,148.990782,51.494907,0.591656,149.457393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650832,48.877618,151.678103,139.362930,165.633844,168.104566,74.506761,14.263620,146.449556,0.989681,48.337289,48.219191,138.042540,152.443495,136.475923,146.687878,78.068030,142.939347,-0.000467,-1.383933,94.406777,64.724688,145.970023,13.648858,43.634762,0.694142,744918.906067,0.879962,8.975001,23.808559,3.056100,0.065787,0.059194,32.000000,88.703372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385505,63.106311,94.748498,100.000000,29.723855,55.227848,60.000000,39.262874,32.924051,24.160435,12.678753,149.013522,51.586103,0.589041,149.505740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641908,48.885313,151.600532,139.354274,165.615775,168.013918,74.451388,14.261908,146.467946,0.986942,48.312926,48.384301,138.023976,152.484024,136.458091,146.668890,78.067376,142.812429,-0.000468,-1.385040,94.375255,65.043643,146.033085,13.635005,43.625494,0.694636,744715.966377,0.879550,8.971487,23.857362,3.054895,0.070896,0.062995,32.000000,88.714094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365902,63.159332,94.773662,100.000000,29.701131,55.227848,60.000000,39.264417,32.924051,24.160435,12.694478,148.902776,51.534746,0.587567,149.354482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630735,48.883664,151.486827,139.342267,165.607034,168.002140,74.450394,14.265618,146.216367,0.982900,48.270863,48.347727,138.038934,152.473219,136.456506,146.639353,78.069665,142.816303,-0.000467,-1.382693,94.246718,65.024320,145.882773,13.614748,43.605751,0.694239,744340.639989,0.879924,8.988443,23.798862,3.053882,0.072311,0.064176,32.000000,88.709047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408160,63.234164,94.760989,100.000000,29.623188,55.227848,60.000000,39.243140,32.924051,24.160435,12.697108,148.900788,51.201291,0.587691,149.308888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654254,48.869098,151.515199,139.311830,165.620218,167.986267,74.544166,14.283171,146.385917,0.990334,48.217413,48.345788,138.037454,152.441680,136.470827,146.621539,78.058429,142.795004,-0.000466,-1.382757,94.238959,64.832288,145.902610,13.589505,43.621978,0.694197,744289.443073,0.880090,8.998388,23.798379,3.052279,0.067509,0.058877,32.000000,88.788887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408224,63.202018,94.795930,100.000000,29.559724,55.227848,60.000000,39.289150,32.924051,24.160435,12.685199,149.088331,51.237975,0.591216,149.586582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637891,48.850959,151.486206,139.313506,165.581074,167.985937,74.625990,14.262907,146.266936,0.981832,48.189595,48.293198,137.999070,152.454198,136.462427,146.519786,78.054834,142.704057,-0.000464,-1.383918,94.258717,64.735246,145.885446,13.565734,43.616083,0.693614,744197.288851,0.878402,8.959416,23.799684,3.051404,0.067958,0.061381,32.000000,88.795889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391306,63.176588,94.788774,100.000000,29.547869,55.227848,60.000000,39.307984,32.924051,24.160435,12.664969,149.251981,51.382362,0.590516,149.488707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640959,48.799840,151.533929,139.294518,165.420020,167.970639,74.351668,14.255058,146.225093,0.989106,48.165289,48.231745,138.013889,152.282929,136.459161,146.579410,78.046842,142.688699,-0.000462,-1.380369,94.152625,64.834885,145.881187,13.547340,43.626252,0.693786,744183.047344,0.877714,8.958256,23.760863,3.051826,0.069161,0.061679,32.000000,88.816006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378251,63.178899,94.822461,100.000000,29.495290,55.227848,60.000000,39.315776,32.924051,24.160435,12.602945,148.703336,51.255950,0.588923,149.371634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602611,48.788572,151.497249,139.293680,165.271914,167.936900,74.538191,14.259196,146.191477,0.978294,48.156061,48.225488,137.971838,152.217100,136.453641,146.477123,78.011578,142.656924,-0.000461,-1.378123,94.234945,64.891788,145.740277,13.528897,43.592679,0.693606,744025.495335,0.880685,8.903955,23.761690,3.052599,0.071232,0.063097,32.000000,88.812024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342449,63.120616,94.827779,100.000000,29.432952,55.227848,60.000000,39.324148,32.924051,24.160435,12.571372,149.076383,51.421467,0.590359,149.361287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643443,48.786099,151.385900,139.269945,165.129764,167.845520,74.502570,14.263050,146.186504,0.975062,48.204625,48.367737,137.998804,152.324192,136.443660,146.499393,78.002446,142.547978,-0.000462,-1.374601,94.238067,64.834056,145.808578,13.510939,43.588063,0.694396,744003.638832,0.879031,8.932492,23.782130,3.054219,0.064597,0.057828,32.000000,88.781894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353691,63.099741,94.851881,100.000000,29.359864,55.227848,60.000000,39.335195,32.924051,24.160435,12.547103,149.005141,51.737460,0.588676,149.500823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562578,48.813582,151.398246,139.266594,165.155067,167.837064,74.506828,14.265190,146.194529,0.971678,48.182060,48.253898,137.988539,152.277404,136.430290,146.401139,77.978062,142.554689,-0.000462,-1.377972,94.351858,64.756969,145.638423,13.490348,43.551534,0.693018,743576.720613,0.878164,8.887636,23.740409,3.049464,0.065157,0.059345,32.000000,88.849552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344281,63.087321,94.853763,100.000000,29.297171,55.227848,60.000000,39.415379,32.924051,24.160435,12.556516,149.013656,51.701363,0.583858,149.455898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533122,48.777304,151.318435,139.271062,165.061159,167.791546,74.470650,14.268615,146.194358,0.962370,48.145263,48.245627,137.965397,152.170252,136.401704,146.447590,77.953826,142.548320,-0.000462,-1.375709,94.220294,64.717268,145.705316,13.468423,43.610493,0.694873,743761.460051,0.879729,8.999083,23.767928,3.054689,0.067878,0.060758,32.000000,88.825614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292781,63.066335,94.802975,100.000000,29.230555,55.227848,60.000000,39.388751,32.924051,24.160435,12.502060,148.941300,51.086545,0.585338,149.596496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496797,48.772907,151.335219,139.266594,164.911149,167.756562,74.558241,14.268187,146.144082,0.953582,48.077536,48.143513,137.981938,152.126277,136.416737,146.436568,77.945170,142.430032,-0.000461,-1.379243,94.064600,64.554465,145.761994,13.446131,43.569889,0.693775,743588.417483,0.880409,8.993418,23.789190,3.054894,0.069648,0.060074,32.000000,88.834520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277848,63.057967,94.790049,100.000000,29.175587,55.227848,60.000000,39.403480,32.924051,24.160435,12.473952,149.116482,52.055581,0.592247,149.431075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533708,48.724812,151.230778,139.240905,164.786329,167.729798,74.458916,14.267759,146.101323,0.954986,48.048511,48.213095,137.960658,152.158957,136.410061,146.378120,77.967122,142.435154,-0.000459,-1.380431,93.880973,64.830107,145.622228,13.424187,43.592787,0.694877,743487.300562,0.879897,9.026790,23.742602,3.057475,0.069047,0.060694,32.000000,88.841182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298041,63.114314,94.783360,100.000000,29.096887,55.227848,60.000000,39.418541,32.924051,24.160435,12.394643,148.917833,51.532691,0.581604,149.501256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519525,48.698428,151.359098,139.250120,164.732409,167.655149,74.437932,14.263050,146.112958,0.957926,48.076764,48.188894,137.957358,152.066014,136.417546,146.434202,77.941544,142.429629,-0.000459,-1.379266,94.069485,64.699941,145.520929,13.401928,43.552435,0.693321,743155.192749,0.880082,8.940316,23.723043,3.053088,0.070704,0.061660,32.000000,88.852859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282038,63.141683,94.762702,100.000000,28.989763,55.227848,60.000000,39.459329,32.924051,24.160435,12.327206,148.875863,50.713985,0.586497,149.678990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449092,48.675618,151.121916,139.234204,164.593431,167.663441,74.599709,14.262051,146.024356,0.970407,47.979006,48.118209,137.930307,152.150150,136.393910,146.305754,77.914825,142.531798,-0.000454,-1.379296,93.954718,64.626249,145.592209,13.388393,43.612026,0.694339,742863.379019,0.880154,8.928678,23.746040,3.056554,0.069630,0.061269,32.000000,88.783845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242498,63.162466,94.741732,100.000000,28.943423,55.227848,60.000000,39.486103,32.924051,24.160435,12.259300,149.199419,51.899602,0.596288,149.513215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508801,48.635768,151.283087,139.215774,164.475890,167.568700,74.508367,14.264619,145.997996,0.974964,48.042921,48.236758,137.934699,151.988157,136.381736,146.340429,77.914838,142.442462,-0.000456,-1.380434,93.993656,64.660672,145.603425,13.374304,43.557484,0.693441,743011.006806,0.879621,8.979134,23.820476,3.056111,0.070539,0.061224,32.000000,88.839067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268390,63.186903,94.731664,100.000000,28.839933,55.227848,60.000000,39.483034,32.924051,24.160435,12.163714,149.016733,51.737533,0.582709,149.474112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440675,48.666548,151.058712,139.231132,164.431721,167.521362,74.526073,14.263763,145.927679,0.967456,48.112687,48.032368,137.931418,152.045852,136.391554,146.297850,77.929582,142.453849,-0.000457,-1.381543,94.088302,64.526027,145.590169,13.363828,43.488571,0.693615,742440.095566,0.878925,8.877167,23.778741,3.055681,0.068437,0.060067,32.000000,88.872707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264436,63.165347,94.736855,100.000000,28.790357,55.227848,60.000000,39.541005,32.924051,24.160435,12.135131,149.052145,50.848981,0.583949,149.438549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468654,48.678091,151.100194,139.230015,164.317387,167.395138,74.352119,14.262336,145.917917,0.969928,48.100836,48.116870,137.926558,152.019961,136.359701,146.209393,77.913549,142.383044,-0.000456,-1.385012,93.916954,64.768163,145.478936,13.356068,43.491240,0.694666,742322.567380,0.879888,8.978826,23.769316,3.055353,0.068428,0.061574,32.000000,88.863774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278277,63.158807,94.722336,100.000000,28.632170,55.227848,60.000000,39.564789,32.924051,24.160435,12.094926,148.704237,51.012370,0.594113,149.458376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.404337,48.683588,151.151825,139.226106,164.233909,167.237675,74.532173,14.267616,146.001320,0.952035,48.159597,48.142780,137.942349,152.050847,136.393642,146.342937,77.913086,142.442847,-0.000459,-1.387251,93.919712,64.466825,145.548664,13.343839,43.515978,0.693874,741807.978308,0.880757,8.961250,23.752268,3.054463,0.069171,0.060795,32.000000,88.831653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273320,63.260059,94.742848,100.000000,28.569216,55.227848,60.000000,39.600227,32.924051,24.160435,12.052394,149.064346,51.577666,0.591571,149.428715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.387177,48.707497,151.097076,139.247607,164.154332,167.194657,74.453080,14.254915,145.973910,0.960263,48.126590,48.056657,137.952432,152.029828,136.400276,146.342133,77.874446,142.448592,-0.000459,-1.388901,93.931748,64.620584,145.580179,13.331247,43.527607,0.694010,741192.241946,0.879086,9.033703,23.780673,3.059485,0.069180,0.060443,32.000000,88.807700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258889,63.285244,94.706555,100.000000,28.484562,55.227848,60.000000,39.633281,32.924051,24.160435,12.020174,148.906160,51.876418,0.585535,149.505544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450658,48.654731,151.137473,139.235321,164.086999,167.146612,74.521327,14.265190,146.066557,0.963831,48.051084,48.076353,137.949536,152.081366,136.383112,146.331058,77.872211,142.455602,-0.000459,-1.390651,94.124179,64.584792,145.650660,13.324011,43.500580,0.693720,741194.779525,0.880192,9.075487,23.821996,3.059439,0.070025,0.062420,32.000000,88.789660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286463,63.259927,94.684604,100.000000,28.346708,55.227848,60.000000,39.645741,32.924051,24.160435,11.947430,149.042654,51.729243,0.582075,149.316874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419831,48.668472,151.188108,139.254867,164.115738,167.117936,74.583451,14.265047,146.013297,0.964405,48.062795,48.081571,137.940790,152.053497,136.396319,146.300112,77.853169,142.405345,-0.000461,-1.391948,94.061456,64.569948,145.586232,13.319826,43.557357,0.693069,740807.440616,0.877750,8.956617,23.827506,3.056329,0.070383,0.063491,32.000000,88.848389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279520,63.219044,94.692134,100.000000,28.329984,55.227848,60.000000,39.712084,32.924051,24.160435,11.864054,149.166902,51.535993,0.582821,149.446181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.350845,48.690183,151.187875,139.252633,164.145749,167.080877,74.621412,14.262479,146.010075,0.970573,48.088271,47.931672,137.932571,152.127745,136.397720,146.430208,77.871339,142.522105,-0.000463,-1.392541,93.886175,64.573913,145.658064,13.320123,43.551714,0.692745,740801.201686,0.877510,9.002450,23.823068,3.059260,0.065606,0.058392,32.000000,88.827770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286005,63.189609,94.682136,100.000000,28.233213,55.227848,60.000000,39.708858,32.924051,24.160435,11.843464,149.242824,51.101291,0.585496,149.656409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450438,48.689909,151.223653,139.266874,164.262915,167.028696,74.519144,14.262479,146.017593,0.966399,48.097026,48.051713,137.943018,152.183523,136.399708,146.378218,77.858058,142.495170,-0.000463,-1.393096,93.872806,64.550063,145.600959,13.319933,43.533341,0.693742,740701.712656,0.878283,9.096036,23.859437,3.063532,0.071583,0.063809,32.000000,88.811406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261182,63.157882,94.685640,100.000000,28.144490,55.227848,60.000000,39.739379,32.924051,24.160435,11.795687,149.038289,51.364020,0.591250,149.499171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526498,48.669022,151.226510,139.250399,164.367040,166.992224,74.501122,14.260909,146.039068,0.962797,48.019632,48.043321,137.947109,152.154228,136.378753,146.386753,77.825218,142.558244,-0.000463,-1.391321,93.813449,64.538039,145.617499,13.322710,43.600739,0.692488,740406.895025,0.877247,8.992025,23.860139,3.058085,0.068991,0.059699,32.000000,88.815102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254394,63.155638,94.646567,100.000000,28.138114,55.227848,60.000000,39.764255,32.924051,24.160435,11.726297,149.002245,51.198797,0.586915,149.567345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.415218,48.646761,151.327017,139.271621,164.431130,167.051626,74.490617,14.245354,146.102617,0.964402,48.043086,48.043035,137.968450,152.180425,136.402450,146.376087,77.857454,142.516897,-0.000463,-1.390175,93.859775,64.542413,145.752540,13.327451,43.551966,0.690122,740225.032845,0.875720,8.892021,23.922431,3.053446,0.070603,0.062275,32.000000,88.818522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280311,63.157511,94.638270,100.000000,28.021584,55.227848,60.000000,39.779233,32.924051,24.160435,11.629345,148.981234,51.560644,0.587706,149.444450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474794,48.662426,151.394458,139.278601,164.524765,167.034261,74.439897,14.264477,146.176654,0.957832,48.055134,48.115437,137.964340,152.205582,136.413365,146.529504,77.881899,142.624169,-0.000467,-1.387816,93.960694,64.623774,145.732994,13.331356,43.592336,0.693150,740454.183954,0.878292,8.985543,23.870890,3.062357,0.067729,0.060087,32.000000,88.724123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241864,63.161409,94.598132,100.000000,27.994728,55.227848,60.000000,39.804066,32.924051,24.160435,11.591892,148.879795,51.842375,0.585486,149.434615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.419137,48.648685,151.388737,139.268549,164.574840,167.052840,74.479300,14.261337,146.184138,0.960375,48.065665,48.191567,137.954178,152.293938,136.413204,146.490835,77.867466,142.669512,-0.000465,-1.384727,93.806538,64.554312,145.750576,13.347011,43.579228,0.691862,740273.375211,0.877663,8.939197,23.896523,3.060032,0.066049,0.058135,32.000000,88.741128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228416,63.139061,94.554934,100.000000,27.912802,55.227848,60.000000,39.826894,32.924051,24.160435,11.522782,148.958599,51.824914,0.581761,149.467936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488379,48.670121,151.436373,139.274692,164.568932,167.005779,74.619552,14.262621,146.193594,0.958031,48.137660,48.140222,137.969685,152.283969,136.425659,146.504017,77.863826,142.698384,-0.000464,-1.385850,93.748797,64.725160,145.899029,13.361828,43.599711,0.692921,740430.955114,0.878360,8.983387,23.932115,3.063363,0.070386,0.062397,32.000000,88.708708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236843,63.101540,94.541280,100.000000,27.902011,55.227848,60.000000,39.820906,32.924051,24.160435,11.463502,149.239104,51.557710,0.582673,149.457943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496691,48.707772,151.518207,139.296472,164.651544,167.039313,74.570826,14.264048,146.308610,0.950248,48.134673,48.073425,138.006125,152.366943,136.420546,146.613988,77.881065,142.649697,-0.000462,-1.384752,93.715457,64.582180,145.877451,13.382503,43.617345,0.691617,740208.106887,0.875152,8.932760,23.949224,3.060039,0.070116,0.061278,32.000000,88.717615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271577,63.143683,94.541256,100.000000,27.828189,55.227848,60.000000,39.859768,32.924051,24.160435,11.461299,149.141652,51.227116,0.584865,149.609084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502590,48.695405,151.422306,139.300661,164.652788,167.025711,74.472803,14.268472,146.219712,0.952044,48.125403,48.191068,137.970655,152.361092,136.426245,146.703161,77.844520,142.679586,-0.000461,-1.382970,93.815438,64.786225,145.862133,13.409145,43.648447,0.691773,740374.894490,0.875829,8.961766,23.909270,3.061179,0.068843,0.059603,32.000000,88.676240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268999,63.099248,94.556215,100.000000,27.827258,55.227848,60.000000,39.877652,32.924051,24.160435,11.399843,148.945606,51.097550,0.589011,149.701098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526540,48.710521,151.571207,139.305687,164.498844,167.057787,74.543392,14.270328,146.272559,0.951952,48.143616,48.200882,137.997438,152.462271,136.443061,146.640802,77.843717,142.742167,-0.000462,-1.381746,93.801810,64.737276,145.971836,13.430088,43.641379,0.690715,740397.394101,0.876764,8.943264,23.959761,3.058876,0.067676,0.059516,32.000000,88.705897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288756,63.108714,94.575995,100.000000,27.770297,55.227848,60.000000,39.895970,32.924051,24.160435,11.371593,149.086784,51.599823,0.590021,149.467700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534757,48.713544,151.412986,139.306525,164.646892,167.026505,74.509386,14.267759,146.367890,0.954404,48.127532,48.281319,138.000353,152.494931,136.452920,146.729664,77.863852,142.742373,-0.000463,-1.380536,94.147315,64.911295,145.929456,13.452518,43.652919,0.691251,740550.868505,0.875669,8.933477,23.989757,3.060404,0.070495,0.060474,32.000000,88.687215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308491,63.124854,94.617124,100.000000,27.772805,55.227848,60.000000,39.884051,32.924051,24.160435,11.328176,149.018771,51.218532,0.584637,149.514395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576497,48.695130,151.722224,139.307642,164.655249,167.098842,74.568173,14.267045,146.317654,0.964807,48.111940,48.201824,138.002032,152.430284,136.461541,146.844014,77.849528,142.744435,-0.000458,-1.381634,94.253690,64.829720,146.004285,13.481069,43.639811,0.690176,740346.824120,0.875750,8.927957,23.969719,3.056702,0.070059,0.059736,32.000000,88.694179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323575,63.114966,94.647430,100.000000,27.742726,55.227848,60.000000,39.881632,32.924051,24.160435,11.274256,149.136347,51.843842,0.588229,149.349446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582953,48.705299,151.635183,139.319370,164.547095,167.148321,74.525423,14.261765,146.524680,0.957495,48.180995,48.203203,138.006768,152.474911,136.429669,146.749258,77.838103,142.794493,-0.000458,-1.383955,94.161099,64.764162,146.022337,13.513980,43.622159,0.691290,740628.976775,0.874575,8.866172,23.985004,3.060366,0.065403,0.057990,32.000000,88.685736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337807,63.106730,94.696306,100.000000,27.735520,55.227848,60.000000,39.894329,32.924051,24.160435,11.216499,149.050846,51.387057,0.581897,149.490556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584232,48.704200,151.624487,139.310713,164.629453,167.107354,74.538641,14.261765,146.445249,0.957559,48.107218,48.280524,137.996545,152.540638,136.435999,146.933750,77.867548,142.957897,-0.000459,-1.385631,94.179809,64.779518,146.110932,13.544344,43.665720,0.691349,740900.687379,0.875234,8.869634,24.019773,3.058212,0.068114,0.059534,32.000000,88.709542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337152,63.141630,94.737691,100.000000,27.738547,55.227848,60.000000,39.916296,32.924051,24.160435,11.179874,149.077282,51.725574,0.586882,149.464080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553738,48.700077,151.822846,139.300940,164.664625,167.094157,74.439991,14.253203,146.628072,0.953882,48.159487,48.248733,138.016425,152.582961,136.458619,146.890799,77.888318,143.055931,-0.000459,-1.388554,94.243810,64.808200,146.200918,13.571037,43.704522,0.691308,740693.569606,0.874526,8.870601,24.046557,3.059518,0.067331,0.058246,32.000000,88.740207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376009,63.182076,94.798789,100.000000,27.716078,55.227848,60.000000,39.883762,32.924051,24.160435,11.123055,148.879982,51.173852,0.583135,149.567699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639079,48.765486,151.851721,139.297310,164.661967,167.089675,74.588655,14.264619,146.582285,0.958174,48.194008,48.317002,137.974073,152.614601,136.443932,146.919491,77.875407,143.097384,-0.000457,-1.387356,94.458644,64.897374,146.181171,13.599821,43.707136,0.691009,740526.955691,0.876516,8.894764,24.091377,3.063802,0.067216,0.059285,32.000000,88.702689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349007,63.154841,94.801043,100.000000,27.742173,55.227848,60.000000,39.899639,32.924051,24.160435,11.126092,149.177309,51.056978,0.590150,149.533553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646287,48.774830,151.783120,139.321045,164.705269,167.178610,74.438254,14.263763,146.659716,0.965316,48.230867,48.275537,137.999906,152.660716,136.426262,146.943734,77.863948,143.073347,-0.000455,-1.388162,94.455885,64.723197,146.181783,13.625899,43.698716,0.689952,740601.550704,0.873235,8.871550,24.123587,3.059116,0.064325,0.056591,32.000000,88.715730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381839,63.200923,94.837781,100.000000,27.782508,55.227848,60.000000,39.927605,32.924051,24.160435,11.123706,148.876507,51.397989,0.590631,149.388431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681465,48.789122,151.832383,139.340591,164.795469,167.318960,74.620478,14.271469,146.667095,0.959590,48.284111,48.345456,137.996101,152.713599,136.429388,146.932209,77.876219,143.175733,-0.000456,-1.384544,94.482297,64.943592,146.181494,13.652119,43.715466,0.690082,741044.388346,0.875347,8.873415,24.123856,3.057290,0.071693,0.063163,32.000000,88.647868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383128,63.255348,94.877232,100.000000,27.732440,55.227848,60.000000,39.891933,32.924051,24.160435,11.112419,149.240956,51.193954,0.586710,149.493624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643414,48.801214,151.796049,139.336961,164.880539,167.394683,74.580146,14.263906,146.715754,0.963680,48.225087,48.314177,138.024850,152.806012,136.459738,146.991792,77.905601,143.144663,-0.000459,-1.383579,95.094291,65.045477,146.396316,13.680444,43.720190,0.690116,741623.562024,0.873290,8.851213,24.159243,3.056117,0.069097,0.060006,32.000000,88.648470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387583,63.301668,94.889925,100.000000,27.803393,55.227848,60.000000,39.915049,32.924051,24.160435,11.109805,149.160291,51.174512,0.589303,149.626315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708096,48.818803,151.945121,139.364606,164.938746,167.418372,74.373755,14.264334,146.759983,0.976658,48.240817,48.328900,138.051978,152.840364,136.480755,147.186165,77.944722,143.137909,-0.000458,-1.388210,94.385101,64.998206,146.290854,13.705592,43.721560,0.690782,741932.153941,0.874932,8.902780,24.115401,3.057728,0.069298,0.060230,32.000000,88.682243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433008,63.357098,94.906124,100.000000,27.832052,55.227848,60.000000,39.900918,32.924051,24.160435,11.101446,148.747510,51.365487,0.590159,149.410146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659892,48.814131,152.010663,139.335286,165.150350,167.405193,74.561721,14.266189,146.767559,0.972928,48.304836,48.277963,138.018758,152.902727,136.486781,147.185249,77.934169,143.242769,-0.000455,-1.387149,94.352341,65.043350,146.444610,13.730916,43.742656,0.690559,741882.901602,0.876259,8.853283,24.073136,3.056748,0.069654,0.060377,32.000000,88.681563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389723,63.365310,94.928831,100.000000,27.827975,55.227848,60.000000,39.867635,32.924051,24.160435,11.080651,149.123441,51.872456,0.587794,149.407983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
