OSU 80 Ton Compressor Load Stand
49.698469,48.859479,152.024286,139.373541,165.123909,167.519067,74.557297,14.266903,146.827600,0.970404,48.329865,48.293620,138.024345,152.966721,136.478889,147.202261,77.976981,143.240707,-0.000453,-1.388325,94.170683,65.043900,146.461477,13.754351,43.767754,0.691134,741900.937995,0.874912,8.898601,24.132481,3.061035,0.065191,0.056641,32.000000,88.698683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407775,63.384768,94.913175,100.000000,27.918990,55.227848,60.000000,39.885007,32.924051,24.160435,11.092658,149.114594,51.327190,0.582815,149.587054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757474,48.853432,152.179565,139.371866,165.253871,167.525021,74.567306,14.275750,146.971610,0.968110,48.313305,48.377189,138.046776,152.980461,136.479011,147.208827,77.997471,143.302608,-0.000454,-1.384944,94.191487,65.209732,146.451072,13.770964,43.754718,0.690793,742328.484267,0.874915,8.903938,24.088710,3.058933,0.069001,0.060820,32.000000,88.646249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380118,63.490704,94.944964,100.000000,27.942960,55.227848,60.000000,39.850882,32.924051,24.160435,11.109787,149.134612,52.189403,0.589054,149.368014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759271,48.871297,152.150413,139.358742,165.381771,167.486325,74.530495,14.262336,146.978136,0.971214,48.363804,48.380181,138.047544,152.959381,136.495584,147.266634,78.012832,143.304212,-0.000452,-1.382596,94.025932,65.127219,146.465721,13.790376,43.779690,0.690784,742216.077897,0.873661,8.836742,24.097011,3.058426,0.068313,0.059518,32.000000,88.601738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370163,63.522483,94.957211,100.000000,27.950263,55.227848,60.000000,39.864323,32.924051,24.160435,11.120498,149.060990,51.230711,0.579142,149.500469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732358,48.924065,152.086983,139.397556,165.341117,167.575045,74.553238,14.248208,147.042621,0.976099,48.379013,48.486745,138.050135,153.113403,136.497024,147.286569,78.007882,143.261027,-0.000453,-1.380361,94.360505,64.952349,146.458282,13.808731,43.767340,0.690122,742032.574383,0.873900,8.852745,24.082397,3.057730,0.067001,0.058395,32.000000,88.604562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358855,63.491429,94.990650,100.000000,28.094119,55.227848,60.000000,39.882832,32.924051,24.160435,11.164253,149.106475,51.395495,0.589750,149.427220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736975,48.939456,152.206851,139.421850,165.343489,167.632333,74.516004,14.261480,147.120941,0.974500,48.433581,48.430980,138.073759,153.130263,136.484852,147.256325,78.033365,143.493041,-0.000453,-1.376911,94.281886,65.028513,146.581360,13.827038,43.802246,0.690931,742583.488347,0.874751,8.933397,24.067263,3.058109,0.069639,0.061660,32.000000,88.645980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346171,63.457314,94.993878,100.000000,28.177376,55.227848,60.000000,39.837539,32.924051,24.160435,11.214066,149.032008,51.820952,0.588383,149.439218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808569,48.940006,152.171659,139.412914,165.471223,167.658218,74.494748,14.263050,147.175464,0.971374,48.382512,48.466987,138.067322,153.310257,136.488037,147.290165,78.046624,143.564315,-0.000453,-1.374542,94.430806,65.106533,146.651946,13.846280,43.797324,0.691064,742790.521150,0.875435,8.944004,24.149633,3.060235,0.067682,0.059398,32.000000,88.591679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345036,63.416022,95.010512,100.000000,28.246229,55.227848,60.000000,39.817262,32.924051,24.160435,11.249829,148.989495,51.538708,0.584130,149.562074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786143,48.963642,152.322702,139.428831,165.558495,167.745561,74.494891,14.262621,147.095115,0.960389,48.466421,48.420914,138.068355,153.129448,136.498708,147.415067,78.071847,143.521281,-0.000453,-1.373340,94.072319,65.114436,146.799013,13.862476,43.842400,0.690060,742790.290698,0.874423,8.870409,24.169479,3.055130,0.068114,0.059603,32.000000,88.613353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328730,63.397072,95.022757,100.000000,28.297110,55.227848,60.000000,39.802758,32.924051,24.160435,11.268313,148.989782,52.172528,0.586409,149.350154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799823,48.975185,152.369572,139.472392,165.567998,167.717657,74.542079,14.257484,147.211575,0.965392,48.449240,48.535980,138.107789,153.305018,136.527818,147.455563,78.092960,143.602824,-0.000451,-1.375696,94.234558,64.880764,146.807744,13.875661,43.849486,0.690704,743172.073015,0.875373,8.917260,24.124268,3.059540,0.070717,0.061872,32.000000,88.613101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311942,63.418621,95.059590,100.000000,28.418973,55.227848,60.000000,39.776435,32.924051,24.160435,11.331976,149.084158,52.033350,0.580423,149.449053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829727,48.983980,152.372356,139.478256,165.736054,167.837257,74.387369,14.266046,147.232232,0.979761,48.436554,48.519040,138.092891,153.348646,136.533315,147.561424,78.113099,143.637179,-0.000448,-1.373324,94.320809,65.029649,146.836049,13.885763,43.844059,0.690488,742994.457371,0.874434,8.914641,24.141025,3.059641,0.067225,0.058546,32.000000,88.514024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297534,63.404512,95.028556,100.000000,28.516862,55.227848,60.000000,39.801405,32.924051,24.160435,11.375018,148.774737,51.389185,0.581887,149.495355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865217,48.982331,152.527068,139.462060,165.835780,167.920276,74.503848,14.265476,147.292460,0.971966,48.481438,48.575322,138.128234,153.308117,136.544066,147.579107,78.143556,143.609510,-0.000448,-1.370981,94.485706,65.074001,146.916078,13.900584,43.831672,0.690665,743448.357396,0.876315,8.892487,24.136835,3.057861,0.069501,0.061503,32.000000,88.564426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324037,63.395267,95.029410,100.000000,28.625800,55.227848,60.000000,39.727664,32.924051,24.160435,11.411813,149.007696,51.829903,0.589260,149.380288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895296,49.003219,152.469333,139.484120,165.828239,167.976570,74.584448,14.259625,147.337111,0.978219,48.481931,48.515055,138.130421,153.337820,136.537778,147.574397,78.153486,143.761513,-0.000450,-1.367763,94.287228,65.188543,146.933233,13.911871,43.867895,0.691304,743677.748954,0.874681,8.854125,24.093533,3.058787,0.069493,0.060942,32.000000,88.550281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315611,63.386353,94.935554,100.000000,28.758739,55.227848,60.000000,39.700224,32.924051,24.160435,11.470777,149.168897,51.377666,0.584624,149.596496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951346,49.007891,152.644566,139.470996,165.944535,168.067131,74.553070,14.265190,147.416224,0.976800,48.482290,48.683058,138.135987,153.443525,136.558772,147.733162,78.189993,143.765772,-0.000448,-1.367714,94.121879,65.460051,146.933251,13.927817,43.932119,0.690338,743912.209897,0.873494,8.843914,24.154149,3.055786,0.065380,0.058126,32.000000,88.631430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354381,63.386133,94.942346,100.000000,28.859252,55.227848,60.000000,39.652159,32.924051,24.160435,11.522503,149.106141,51.227777,0.589433,149.493742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987530,49.022732,152.616174,139.478256,165.997005,168.186919,74.412125,14.263478,147.365807,0.987073,48.495981,48.595416,138.155014,153.576365,136.584390,147.831518,78.218907,143.828214,-0.000448,-1.373040,94.384789,65.424687,146.981302,13.943225,43.917569,0.689602,744148.912475,0.873254,8.790673,24.119618,3.055865,0.065240,0.057183,32.000000,88.664063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353333,63.384657,94.967085,100.000000,29.027130,55.227848,60.000000,39.607170,32.924051,24.160435,11.585564,148.824250,51.335187,0.591392,149.543742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001413,49.030703,152.632452,139.476860,166.010982,168.382603,74.498283,14.262051,147.521443,0.992203,48.489861,48.751228,138.149933,153.541504,136.560800,147.723503,78.257335,143.797893,-0.000448,-1.367171,94.896258,65.471123,146.923585,13.953337,43.900115,0.689711,744582.145947,0.874864,8.768154,24.119666,3.053085,0.065774,0.057877,32.000000,88.667932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385182,63.392097,94.947546,100.000000,29.162471,55.227848,60.000000,39.564770,32.924051,24.160435,11.638348,148.996566,52.151619,0.590052,149.342562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028287,49.022457,152.692828,139.464294,166.063021,168.471834,74.574456,14.260338,147.531498,0.993554,48.484097,48.656926,138.105885,153.542564,136.557513,147.799043,78.271867,143.932650,-0.000448,-1.369433,94.639412,65.384466,147.036247,13.964553,43.936104,0.690670,745328.338060,0.874618,8.761796,24.067177,3.052563,0.064936,0.057616,32.000000,88.646970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340998,63.399404,94.957774,100.000000,29.331687,55.227848,60.000000,39.520176,32.924051,24.160435,11.689650,149.148913,51.804077,0.581391,149.473286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.013870,49.083473,152.775596,139.462619,165.994784,168.600829,74.617220,14.259625,147.485839,0.995291,48.633516,48.733046,138.131269,153.573980,136.550961,147.778283,78.298702,143.743230,-0.000447,-1.372273,94.315885,65.208309,147.030639,13.975503,43.940143,0.690304,745633.378344,0.873645,8.725822,24.115126,3.052130,0.069049,0.060788,32.000000,88.664964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360077,63.413205,94.944599,100.000000,29.427722,55.227848,60.000000,39.505897,32.924051,24.160435,11.770156,149.234439,51.877004,0.585461,149.442090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040104,49.113431,152.669114,139.499479,165.924549,168.684325,74.621879,14.261337,147.410736,0.988003,48.692067,48.703083,138.140784,153.563298,136.556642,147.685631,78.306701,143.718008,-0.000446,-1.373672,94.519424,65.178820,147.067593,13.983014,43.914882,0.691447,746264.286412,0.874244,8.801710,24.000451,3.054665,0.066389,0.057745,32.000000,88.605874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349600,63.407659,94.979054,100.000000,29.564074,55.227848,60.000000,39.452492,32.924051,24.160435,11.910495,149.243758,51.998207,0.585660,149.429187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015297,49.116179,152.550922,139.511765,166.033499,168.786013,74.548495,14.261052,147.377436,0.997617,48.620404,48.667061,138.140481,153.522076,136.556338,147.631888,78.315954,143.744820,-0.000449,-1.372544,94.437818,65.552619,147.005634,13.987981,43.876640,0.691432,746645.399226,0.874186,8.804607,23.980749,3.050935,0.069344,0.059663,32.000000,88.544772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351761,63.495568,95.013931,100.000000,29.682174,55.227848,60.000000,39.406110,32.924051,24.160435,12.003382,149.096991,52.036652,0.583946,149.383003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001824,49.097215,152.482128,139.485237,166.120587,168.834994,74.395429,14.265904,147.273439,0.987528,48.635294,48.670289,138.122828,153.432333,136.534024,147.690360,78.288104,143.724043,-0.000452,-1.371416,94.778753,65.354420,146.914385,13.990792,43.901305,0.692333,747098.800887,0.876063,8.832944,23.983937,3.050085,0.069791,0.061005,32.000000,88.505062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333969,63.530736,95.057146,100.000000,29.815974,55.227848,60.000000,39.402980,32.924051,24.160435,12.059381,148.790858,51.640982,0.583766,149.328203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977298,49.117828,152.451093,139.471554,166.206406,168.872351,74.435332,14.260195,147.205134,0.985480,48.620208,48.727119,138.120196,153.356495,136.537938,147.571545,78.285362,143.766001,-0.000451,-1.370322,94.713130,65.447705,146.796261,13.990730,43.904785,0.692024,747376.379655,0.878337,8.827883,24.002146,3.049531,0.069679,0.060252,32.000000,88.493011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360164,63.486058,95.062114,100.000000,29.926311,55.227848,60.000000,39.388962,32.924051,24.160435,12.158681,148.870664,51.902096,0.588307,149.452515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939882,49.122775,152.440745,139.466249,166.321493,168.922596,74.493312,14.260053,147.232612,0.983478,48.641063,48.591828,138.114063,153.422405,136.529094,147.537340,78.315073,143.629879,-0.000452,-1.374676,94.178225,65.380097,146.727754,13.986484,43.889333,0.692399,747622.758000,0.878590,8.873812,24.024355,3.050407,0.069485,0.059865,32.000000,88.545931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340277,63.488171,95.118670,100.000000,30.029632,55.227848,60.000000,39.365673,32.924051,24.160435,12.249030,148.986624,51.395274,0.585711,149.359989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949283,49.135968,152.412746,139.468483,166.240613,168.879966,74.491284,14.265618,147.157603,0.977590,48.590075,48.544439,138.095418,153.336638,136.512338,147.470054,78.304154,143.513667,-0.000453,-1.377077,94.125435,65.461132,146.828115,13.977100,43.848873,0.693364,747797.792905,0.878911,8.917398,23.931474,3.052485,0.066069,0.058934,32.000000,88.488033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333858,63.505117,95.157936,100.000000,30.072135,55.227848,60.000000,39.353025,32.924051,24.160435,12.343707,148.982567,51.844870,0.592103,149.400036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911930,49.127723,152.440175,139.466249,166.241497,168.876253,74.467583,14.267473,147.166650,0.965224,48.687108,48.751940,138.126976,153.117990,136.523149,147.505483,78.310099,143.524501,-0.000451,-1.377523,93.961911,65.203252,146.712822,13.965000,43.854048,0.693607,747660.776158,0.878562,8.920881,23.888424,3.051350,0.070822,0.062222,32.000000,88.424464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355032,63.528973,95.189157,100.000000,30.152107,55.227848,60.000000,39.331219,32.924051,24.160435,12.427491,148.935167,52.006204,0.586632,149.422853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897342,49.175546,152.326973,139.480769,166.223675,168.722193,74.481831,14.265047,147.072045,0.950969,48.690642,48.474345,138.128332,153.190424,136.538768,147.378541,78.307370,143.524197,-0.000451,-1.383429,94.195175,65.188575,146.575627,13.950513,43.828030,0.694149,747646.433412,0.879533,8.951226,23.887512,3.054183,0.068197,0.059121,32.000000,88.554154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339904,63.496576,95.208242,100.000000,30.199030,55.227848,60.000000,39.303653,32.924051,24.160435,12.579171,148.963661,51.420806,0.585339,149.481272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871744,49.152734,152.267185,139.466249,166.313017,168.733222,74.508776,14.263906,146.982974,0.948390,48.635246,48.446401,138.114424,153.141985,136.510185,147.250602,78.307778,143.390830,-0.000452,-1.387590,94.382908,65.171261,146.694897,13.933409,43.856085,0.693783,747094.591193,0.878966,9.014126,23.890099,3.052807,0.065507,0.058378,32.000000,88.520447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347717,63.461800,95.234837,100.000000,30.258912,55.227848,60.000000,39.295297,32.924051,24.160435,12.669866,149.017553,52.150665,0.591339,149.416559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940729,49.125524,152.207327,139.457592,166.370106,168.630734,74.457970,14.268472,146.884738,0.945164,48.572702,48.585791,138.132419,153.022764,136.552499,147.208720,78.309872,143.321612,-0.000452,-1.392127,94.382948,65.257505,146.552294,13.911169,43.777022,0.693462,747115.547737,0.879151,9.017778,23.827723,3.053175,0.068275,0.059423,32.000000,88.526578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389521,63.504784,95.265101,100.000000,30.309948,55.227848,60.000000,39.296983,32.924051,24.160435,12.733599,148.915940,51.647952,0.583166,149.257354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884813,49.105185,152.089842,139.434415,166.320401,168.510211,74.535137,14.266189,146.979047,0.959503,48.584251,48.536726,138.097218,152.946762,136.511828,147.133422,78.286993,143.361118,-0.000452,-1.394484,94.298436,65.189390,146.461252,13.891833,43.802896,0.692975,746520.553341,0.877799,8.919272,23.793448,3.047759,0.071049,0.061288,32.000000,88.456044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372298,63.471529,95.249510,100.000000,30.342729,55.227848,60.000000,39.276240,32.924051,24.160435,12.808235,149.070275,51.171871,0.587369,149.505701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867355,49.105460,151.975369,139.436091,166.315464,168.400781,74.459869,14.259910,146.798870,0.951154,48.553069,48.436070,138.077582,152.851434,136.497547,147.043861,78.282172,143.314192,-0.000452,-1.396794,94.198251,64.946572,146.290346,13.864473,43.735895,0.692364,746076.254790,0.877305,8.956717,23.834694,3.048821,0.070262,0.061916,32.000000,88.448029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369373,63.438888,95.200048,100.000000,30.406318,55.227848,60.000000,39.299938,32.924051,24.160435,12.892688,148.919739,51.384343,0.592660,149.584694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863859,49.093917,152.015403,139.423246,166.157198,168.402517,74.575449,14.264905,146.744701,0.955800,48.528405,48.471279,138.098290,152.852351,136.503653,147.010230,78.300529,143.089344,-0.000454,-1.400316,94.096617,65.210158,146.323894,13.836301,43.765014,0.692764,745624.061189,0.877964,8.975044,23.817697,3.047592,0.069454,0.060804,32.000000,88.438559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363915,63.405783,95.145915,100.000000,30.456255,55.227848,60.000000,39.283385,32.924051,24.160435,12.960903,149.150898,51.157271,0.589648,149.641932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821126,49.082923,152.034041,139.414031,166.093939,168.334809,74.493457,14.270756,146.799746,0.947823,48.558432,48.547465,138.065334,152.750886,136.513024,147.000598,78.307924,143.092256,-0.000458,-1.402584,94.092605,65.030764,146.356176,13.809512,43.727240,0.692505,745547.449276,0.876652,8.967115,23.694723,3.048609,0.068034,0.059098,32.000000,88.551860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378562,63.395041,95.094729,100.000000,30.378727,55.227848,60.000000,39.271978,32.924051,24.160435,13.022402,148.986914,51.167836,0.592437,149.564474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830477,49.074952,151.742409,139.390296,166.030370,168.309877,74.535278,14.262764,146.643844,0.952635,48.539459,48.421381,138.067437,152.639167,136.497788,146.902316,78.262377,143.070879,-0.000457,-1.400835,94.341391,65.159828,146.208031,13.777195,43.702592,0.693505,745244.658486,0.878073,9.000329,23.688683,3.051598,0.068779,0.058896,32.000000,88.584806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399080,63.368053,95.069392,100.000000,30.436986,55.227848,60.000000,39.262834,32.924051,24.160435,13.085573,149.070557,51.636433,0.592659,149.369627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747728,49.048567,151.825926,139.386107,165.894283,168.263840,74.586606,14.263906,146.574217,0.946435,48.438928,48.436005,138.074219,152.624162,136.479916,146.835822,78.228401,143.038230,-0.000461,-1.400280,94.459434,64.940276,146.202647,13.743262,43.708416,0.692439,745251.467182,0.877248,8.982683,23.724278,3.045173,0.068770,0.060715,32.000000,88.511025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382751,63.302233,95.030416,100.000000,30.373408,55.227848,60.000000,39.295685,32.924051,24.160435,13.139610,149.173211,51.707232,0.586047,149.503616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735973,49.020808,151.657689,139.370749,165.892976,168.330536,74.609333,14.264477,146.517585,0.940810,48.466700,48.361692,138.084035,152.509263,136.493993,146.809990,78.219222,142.979708,-0.000464,-1.402539,94.275189,64.956202,145.997311,13.712762,43.677115,0.693658,745185.601243,0.877960,9.041975,23.743051,3.051917,0.068423,0.059869,32.000000,88.591695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376747,63.301197,95.023023,100.000000,30.346295,55.227848,60.000000,39.271410,32.924051,24.160435,13.176162,149.218666,51.054777,0.586353,149.323561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779543,49.026580,151.684674,139.347852,165.802117,168.254372,74.464192,14.264905,146.516379,0.946474,48.431255,48.446263,138.047757,152.457827,136.474599,146.770163,78.217660,142.888068,-0.000466,-1.397831,94.045378,65.117209,146.151598,13.682377,43.714763,0.693857,745460.265336,0.878202,9.026395,23.724972,3.049256,0.070816,0.063071,32.000000,88.612483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375370,63.291025,94.982793,100.000000,30.294717,55.227848,60.000000,39.286587,32.924051,24.160435,13.236512,148.928383,51.358737,0.593591,149.432098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715489,49.032627,151.672990,139.351482,165.636435,168.192760,74.297676,14.265761,146.342357,0.942078,48.404287,48.317982,138.038748,152.475645,136.473665,146.637540,78.199271,142.857092,-0.000467,-1.399258,94.007355,64.993425,145.928600,13.646002,43.634257,0.692421,745091.982184,0.878675,8.987035,23.683837,3.047129,0.068835,0.060770,32.000000,88.560607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346576,63.326401,94.985310,100.000000,30.227900,55.227848,60.000000,39.294734,32.924051,24.160435,13.296301,148.595352,51.207381,0.589364,149.401964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736393,48.991950,151.602218,139.317694,165.531407,168.098717,74.459385,14.260766,146.448663,0.929955,48.363853,48.398591,138.021903,152.351755,136.454858,146.661392,78.175197,142.742400,-0.000468,-1.393652,94.338910,64.960660,145.796668,13.604525,43.601748,0.694363,744957.806609,0.881597,9.059442,23.687788,3.050820,0.066334,0.058459,32.000000,88.553871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334218,63.334016,94.963304,100.000000,30.224800,55.227848,60.000000,39.294184,32.924051,24.160435,13.308780,148.918771,51.023082,0.591673,149.516834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698760,48.988652,151.508600,139.310434,165.214371,168.078955,74.473279,14.251490,146.230514,0.916694,48.319036,48.355204,138.019413,152.389287,136.438101,146.505924,78.158372,142.699333,-0.000468,-1.395450,94.124304,64.916426,145.889203,13.569272,43.598232,0.693798,744504.745462,0.878679,8.997101,23.658386,3.048114,0.069632,0.062719,32.000000,88.527497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327800,63.343018,94.962116,100.000000,30.138906,55.227848,60.000000,39.294507,32.924051,24.160435,13.360028,148.946557,51.693513,0.592885,149.356409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705467,48.919393,151.599092,139.252074,165.135620,168.017547,74.420938,14.263050,146.248611,0.914009,48.284152,48.386580,137.978053,152.349308,136.448691,146.516343,78.174618,142.658002,-0.000465,-1.388446,94.207970,64.847124,145.761588,13.541571,43.605228,0.693941,744502.648834,0.879143,9.032810,23.655121,3.048539,0.066486,0.058382,32.000000,88.465177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317627,63.340289,94.920004,100.000000,30.070853,55.227848,60.000000,39.283481,32.924051,24.160435,13.325846,148.841876,51.396742,0.585269,149.316598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694738,48.911697,151.426357,139.240626,164.937256,167.982956,74.469616,14.265761,146.233017,0.924216,48.368096,48.315383,137.961896,152.243236,136.401664,146.581312,78.139050,142.600478,-0.000462,-1.388476,94.159601,64.953076,145.864642,13.506164,43.599008,0.693698,744019.169507,0.879137,8.956598,23.619592,3.049948,0.069283,0.059802,32.000000,88.434896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317626,63.329832,94.895993,100.000000,30.006980,55.227848,60.000000,39.306642,32.924051,24.160435,13.328489,148.939231,51.374365,0.588536,149.303105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673877,48.932035,151.399903,139.248165,164.949528,167.860481,74.482684,14.265618,146.193322,0.927022,48.282984,48.243280,137.963089,152.229557,136.402089,146.494628,78.099520,142.516103,-0.000463,-1.385569,94.084092,64.897393,145.732994,13.474532,43.562190,0.693226,744027.681962,0.878266,8.967869,23.620849,3.047442,0.067544,0.059351,32.000000,88.453497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336334,63.346605,94.856001,100.000000,29.896057,55.227848,60.000000,39.313335,32.924051,24.160435,13.369589,148.965368,51.007161,0.586182,149.346968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639150,48.896032,151.341821,139.233645,164.987166,167.797499,74.440864,14.263478,146.133162,0.929977,48.276821,48.298317,137.938125,152.203441,136.399045,146.443268,78.114491,142.476580,-0.000462,-1.384765,93.976325,64.997513,145.727100,13.447244,43.553769,0.693405,743619.973880,0.878238,9.001999,23.628453,3.047878,0.069693,0.060079,32.000000,88.404937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303194,63.378016,94.844483,100.000000,29.861111,55.227848,60.000000,39.343531,32.924051,24.160435,13.351076,148.881728,51.057344,0.592196,149.369470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600060,48.858105,151.371127,139.193157,164.959770,167.702013,74.577226,14.262907,146.091241,0.933869,48.192527,48.321625,137.952884,152.255224,136.393019,146.344584,78.093845,142.468990,-0.000461,-1.383866,93.972616,64.879489,145.673340,13.419316,43.591417,0.693329,743210.142184,0.877962,8.954120,23.615522,3.047763,0.065779,0.056315,32.000000,88.387781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336943,63.383606,94.873413,100.000000,29.748217,55.227848,60.000000,39.359866,32.924051,24.160435,13.335460,149.154451,51.547658,0.591298,149.484969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649021,48.785824,151.259172,139.189527,164.884954,167.651084,74.440009,14.257056,146.068883,0.923283,48.127262,48.255997,137.917715,152.102099,136.362404,146.460478,78.090865,142.497420,-0.000459,-1.384489,93.845297,64.928852,145.584441,13.392844,43.575280,0.693178,742913.643877,0.880146,9.006452,23.611326,3.051904,0.067134,0.059426,32.000000,88.479057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336768,63.394303,94.876537,100.000000,29.685531,55.227848,60.000000,39.383237,32.924051,24.160435,13.245508,148.880019,51.155950,0.594380,149.482884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612932,48.804787,151.403295,139.202930,164.877776,167.695431,74.495836,14.255486,146.162270,0.918586,48.229771,48.249067,137.923000,152.198875,136.356907,146.422401,78.107006,142.616158,-0.000460,-1.380456,93.823335,64.880563,145.569492,13.374708,43.580040,0.691815,742427.020693,0.877773,8.881572,23.628384,3.046569,0.069743,0.061464,32.000000,88.464551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377722,63.404231,94.908901,100.000000,29.559404,55.227848,60.000000,39.398933,32.924051,24.160435,13.226944,148.991673,51.005767,0.589297,149.588274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627243,48.769884,151.395828,139.185618,164.933025,167.667791,74.352412,14.269043,146.124508,0.909369,48.110198,48.256289,137.888542,152.127623,136.341651,146.371907,78.084156,142.517406,-0.000458,-1.380683,93.699464,64.725701,145.593165,13.361607,43.591687,0.693092,742653.686027,0.878103,8.937991,23.667677,3.051690,0.065994,0.057438,32.000000,88.479736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387852,63.416537,94.890515,100.000000,29.445574,55.227848,60.000000,39.411426,32.924051,24.160435,13.162410,148.704823,51.351988,0.592188,149.562192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624971,48.731957,151.357820,139.168306,165.080980,167.616553,74.489731,14.264477,146.086764,0.907439,48.064146,48.229631,137.895141,152.125177,136.354818,146.375816,78.050116,142.498637,-0.000457,-1.382973,94.266948,64.850512,145.524640,13.352197,43.553499,0.692478,742483.323660,0.877444,8.891195,23.643092,3.050778,0.070224,0.061874,32.000000,88.465590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357639,63.416602,94.899451,100.000000,29.386871,55.227848,60.000000,39.454655,32.924051,24.160435,13.083643,148.979463,51.995713,0.580471,149.436858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615817,48.712170,151.349804,139.167468,165.116009,167.480725,74.610240,14.265190,146.142556,0.894306,48.070986,48.261207,137.902390,152.080713,136.345505,146.384026,78.038266,142.439768,-0.000457,-1.386402,94.141043,64.791274,145.642991,13.340411,43.555771,0.692669,742311.425420,0.877346,8.852664,23.669702,3.050033,0.068927,0.060922,32.000000,88.495303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351767,63.428664,94.931366,100.000000,29.316699,55.227848,60.000000,39.423038,32.924051,24.160435,13.015210,149.220480,51.660277,0.580205,149.317542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595241,48.729759,151.270924,139.154344,165.175692,167.464171,74.488412,14.262907,146.013118,0.866251,48.139852,48.247716,137.910143,152.070928,136.335928,146.288519,78.034465,142.439444,-0.000458,-1.387516,94.006927,64.782946,145.530739,13.336354,43.556744,0.692131,741712.337776,0.875350,8.842379,23.654054,3.050435,0.068396,0.059179,32.000000,88.528094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373814,63.440020,94.963515,100.000000,29.157254,55.227848,60.000000,39.471496,32.924051,24.160435,12.965270,148.976825,51.012444,0.583549,149.441893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572785,48.707772,151.250917,139.151552,165.082611,167.368241,74.414553,14.260481,145.994512,0.858971,47.967957,48.182264,137.881291,152.039308,136.308558,146.412238,78.033556,142.403880,-0.000459,-1.386306,93.902103,64.866118,145.556539,13.329721,43.526616,0.692059,741711.029347,0.877142,8.881332,23.657705,3.050110,0.067741,0.059560,32.000000,88.484557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330678,63.401545,94.994872,100.000000,29.061465,55.227848,60.000000,39.472851,32.924051,24.160435,12.899166,148.829106,51.389625,0.590911,149.345670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574227,48.636318,151.291400,139.116649,164.932496,167.327522,74.524636,14.258055,146.068411,0.866519,47.923051,48.264468,137.860334,152.112394,136.314542,146.356030,77.999813,142.371744,-0.000460,-1.383019,94.073409,64.749997,145.547913,13.329323,43.493169,0.692332,741388.188892,0.877597,8.873332,23.661707,3.050716,0.066264,0.058354,32.000000,88.475173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334629,63.389218,94.996845,100.000000,28.979248,55.227848,60.000000,39.534765,32.924051,24.160435,12.763484,149.049272,51.440982,0.587069,149.316834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564319,48.669571,151.170542,139.127538,164.826387,167.306568,74.457749,14.266046,146.003019,0.864764,48.056650,48.214794,137.845715,151.985670,136.301821,146.264278,77.984479,142.470171,-0.000460,-1.382174,94.039980,64.752924,145.594574,13.337762,43.554382,0.692706,741032.129189,0.876183,8.809718,23.660723,3.051816,0.069700,0.061162,32.000000,88.417378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310571,63.400510,95.024130,100.000000,28.890170,55.227848,60.000000,39.522848,32.924051,24.160435,12.680505,148.915498,51.293954,0.585681,149.379737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505920,48.676167,151.200003,139.133123,164.748963,167.231270,74.448388,14.263050,146.021596,0.858344,48.065181,48.087370,137.855009,152.093251,136.296099,146.308382,77.981668,142.400082,-0.000460,-1.379021,93.997509,64.669884,145.622740,13.336387,43.535775,0.691367,741073.643604,0.877137,8.853264,23.722042,3.049987,0.066760,0.058419,32.000000,88.381296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347552,63.446579,95.072160,100.000000,28.801352,55.227848,60.000000,39.556938,32.924051,24.160435,12.631896,148.896775,51.487864,0.587049,149.471594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522165,48.696779,151.132982,139.135636,164.791752,167.172903,74.554642,14.262051,146.084011,0.862319,48.157357,48.136564,137.840957,152.144116,136.297439,146.314554,77.961053,142.413285,-0.000463,-1.380351,93.755040,64.681626,145.637567,13.340590,43.536280,0.692344,740823.119844,0.878018,8.920563,23.692111,3.054180,0.068105,0.061216,32.000000,88.399914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323692,63.454723,95.109580,100.000000,28.669446,55.227848,60.000000,39.597527,32.924051,24.160435,12.578181,149.109284,50.725871,0.585414,149.625764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504290,48.716567,151.278560,139.150714,164.632423,167.186730,74.593822,14.260338,146.038497,0.872976,48.152946,48.114222,137.844968,152.159855,136.288350,146.400035,77.967865,142.534166,-0.000466,-1.375492,93.685828,64.622249,145.559823,13.344200,43.560369,0.691619,740658.064448,0.876192,8.924284,23.718895,3.051825,0.064478,0.057291,32.000000,88.412332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304373,63.452810,95.120694,100.000000,28.551982,55.227848,60.000000,39.609873,32.924051,24.160435,12.534174,149.187644,50.991314,0.593593,149.644096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528513,48.695680,151.430708,139.167468,164.674672,167.224455,74.578733,14.264334,146.163437,0.878281,48.018946,48.128289,137.879390,152.121283,136.308580,146.456021,77.957313,142.537183,-0.000467,-1.373154,93.683951,64.647971,145.690593,13.350129,43.593833,0.692204,740762.046236,0.876204,8.962656,23.768543,3.055868,0.070503,0.062740,32.000000,88.395813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329458,63.454681,95.106316,100.000000,28.501681,55.227848,60.000000,39.640382,32.924051,24.160435,12.457461,149.157465,51.348539,0.591329,149.542365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573219,48.649784,151.396052,139.164955,164.598799,167.263082,74.584305,14.257341,146.246498,0.890187,48.060202,48.270902,137.868742,152.362356,136.299837,146.492707,77.946418,142.581774,-0.000467,-1.371858,93.862763,64.959195,145.733038,13.363631,43.654902,0.692055,740891.738822,0.876052,8.916584,23.780503,3.057445,0.070413,0.061756,32.000000,88.415913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327517,63.380793,95.040008,100.000000,28.468945,55.227848,60.000000,39.641650,32.924051,24.160435,12.333689,149.168610,51.190213,0.587540,149.691027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580552,48.640165,151.486515,139.171656,164.582380,167.332790,74.456712,14.262479,146.335315,0.885515,47.968688,48.324121,137.870505,152.343192,136.313555,146.584875,77.941383,142.641597,-0.000466,-1.367787,93.612592,64.687772,145.747638,13.392544,43.639829,0.690345,740951.801290,0.875198,8.824232,23.812214,3.053989,0.070152,0.062261,32.000000,88.471856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338128,63.376018,95.003226,100.000000,28.408737,55.227848,60.000000,39.685904,32.924051,24.160435,12.238008,148.913424,51.022275,0.588725,149.607471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613977,48.617355,151.538977,139.184222,164.569209,167.398117,74.336513,14.249778,146.343698,0.860552,48.002412,48.218668,137.856395,152.368982,136.310209,146.650730,77.953997,142.746756,-0.000464,-1.368395,93.616482,64.805919,145.868565,13.424914,43.609231,0.691124,741248.683141,0.876895,8.806994,23.845171,3.055362,0.070340,0.061347,32.000000,88.484725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341995,63.316344,94.958356,100.000000,28.328602,55.227848,60.000000,39.662040,32.924051,24.160435,12.120280,148.673026,51.212223,0.591124,149.492365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606449,48.626424,151.609683,139.195949,164.746509,167.392847,74.445010,14.259625,146.418103,0.853457,48.060923,48.303561,137.876644,152.459886,136.302359,146.697409,77.945886,142.716935,-0.000464,-1.372897,93.737819,64.729840,145.928664,13.451276,43.628902,0.691546,741416.029595,0.877942,8.749476,23.881617,3.054361,0.066205,0.058026,32.000000,88.441379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328986,63.335850,94.927826,100.000000,28.290719,55.227848,60.000000,39.641006,32.924051,24.160435,12.031125,148.890020,51.611048,0.588879,149.529226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637340,48.664899,151.680764,139.167468,164.859612,167.391353,74.416668,14.264191,146.367427,0.843504,48.027175,48.354260,137.861903,152.488917,136.321512,146.689916,77.964894,142.791206,-0.000463,-1.373542,93.795317,64.734407,145.977610,13.491174,43.600630,0.690563,741380.486297,0.876251,8.715797,23.840863,3.050820,0.069731,0.060910,32.000000,88.496711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345031,63.326516,94.896885,100.000000,28.274686,55.227848,60.000000,39.659902,32.924051,24.160435,11.980417,148.833336,50.994762,0.583661,149.496614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
