OSU 80 Ton Compressor Load Stand
49.642887,48.670121,151.794269,139.195391,164.998974,167.388139,74.541198,14.263478,146.597814,0.841454,48.027435,48.228469,137.872575,152.590300,136.306762,146.779166,78.007889,142.941163,-0.000459,-1.372379,93.822856,64.940992,146.015239,13.537597,43.686690,0.692000,741431.543406,0.876620,8.772769,23.891448,3.055779,0.070518,0.062321,32.000000,88.438075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354462,63.323897,94.859639,100.000000,28.278078,55.227848,60.000000,39.656192,32.924051,24.160435,11.898703,149.082396,51.203492,0.591662,149.575961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671198,48.690733,151.699274,139.196787,165.169696,167.472312,74.523001,14.262907,146.595119,0.836896,48.169778,48.387575,137.862552,152.693946,136.313681,146.943856,77.994078,142.891784,-0.000456,-1.374133,94.702352,64.902522,146.053663,13.582782,43.654776,0.691014,741289.925976,0.875042,8.772234,23.918349,3.057724,0.069391,0.059568,32.000000,88.424427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338264,63.258625,94.785614,100.000000,28.300768,55.227848,60.000000,39.657945,32.924051,24.160435,11.847005,149.046001,51.854701,0.589572,149.427062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680385,48.720964,151.805615,139.196508,165.090600,167.365390,74.548952,14.264619,146.712872,0.831862,48.200898,48.282403,137.884035,152.652439,136.317089,146.914765,78.011567,142.993399,-0.000452,-1.371668,94.261411,64.994897,146.127491,13.630626,43.664116,0.691108,741719.745629,0.875192,8.763474,23.909150,3.054069,0.065995,0.058756,32.000000,88.478259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379260,63.232624,94.739065,100.000000,28.283958,55.227848,60.000000,39.652494,32.924051,24.160435,11.807596,149.097904,51.395421,0.581821,149.294962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718488,48.729759,151.854386,139.229457,165.151969,167.405386,74.503129,14.264334,146.747235,0.822633,48.118113,48.346605,137.886039,152.775942,136.337602,146.982768,78.017050,143.106566,-0.000452,-1.371757,94.000757,65.031040,146.298849,13.674554,43.720983,0.690879,741249.718335,0.874224,8.784177,23.939006,3.055645,0.065195,0.057260,32.000000,88.486926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350729,63.187535,94.683961,100.000000,28.304168,55.227848,60.000000,39.634002,32.924051,24.160435,11.762749,149.006259,51.515890,0.586952,149.306213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778146,48.730858,151.964123,139.221638,165.328732,167.354999,74.502398,14.263050,146.778475,0.831386,48.157813,48.444733,137.897923,152.794065,136.335633,147.017665,78.023143,143.156540,-0.000455,-1.375255,93.831733,65.146228,146.407207,13.711670,43.710291,0.690879,741249.718335,0.874224,8.784177,23.939006,3.055645,0.065294,0.057418,32.000000,88.474267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333679,63.170338,94.691955,100.000000,28.357109,55.227848,60.000000,39.594754,32.924051,24.160435,11.705807,149.004795,51.888670,0.586952,149.307078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731414,48.780327,152.022449,139.247607,165.349883,167.432207,74.485554,14.261622,146.834087,0.849672,48.233582,48.404646,137.921714,152.966333,136.382216,147.141405,78.075368,143.180088,-0.000455,-1.378424,94.095819,65.086973,146.419812,13.745672,43.802643,0.689347,741088.874576,0.872831,8.692758,24.003387,3.052828,0.071250,0.062588,32.000000,88.489327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334444,63.198301,94.715780,100.000000,28.448616,55.227848,60.000000,39.597456,32.924051,24.160435,11.706082,148.971108,51.653674,0.580697,149.492208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785646,48.810009,152.050843,139.283628,165.499241,167.534461,74.579594,14.258911,146.947580,0.865825,48.320612,48.459275,137.930965,152.948943,136.347156,147.183187,78.081829,143.282994,-0.000455,-1.378360,93.927574,65.172964,146.486117,13.780667,43.809495,0.688957,741318.452684,0.872079,8.727710,23.987630,3.053726,0.066725,0.058472,32.000000,88.517234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307088,63.171130,94.699941,100.000000,28.523494,55.227848,60.000000,39.606238,32.924051,24.160435,11.698236,149.159187,51.795273,0.583786,149.515615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764997,48.830621,152.125894,139.313506,165.572302,167.686968,74.545309,14.264619,147.047592,0.884267,48.366711,48.368495,137.966253,153.124759,136.377120,147.310151,78.113461,143.344530,-0.000455,-1.379282,94.325976,65.081966,146.590862,13.810117,43.834881,0.688928,741864.976771,0.872911,8.764144,24.003533,3.054110,0.065270,0.057524,32.000000,88.418134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314858,63.196118,94.682997,100.000000,28.623902,55.227848,60.000000,39.587355,32.924051,24.160435,11.687332,149.090617,51.357564,0.582709,149.621083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812088,48.862502,152.147122,139.323279,165.688090,167.771304,74.482061,14.260766,147.041614,0.881966,48.282165,48.388195,137.954772,153.055179,136.380264,147.393165,78.175975,143.482533,-0.000454,-1.380547,94.106185,65.045278,146.646073,13.829856,43.836973,0.689809,742508.675352,0.874561,8.806140,24.000515,3.056885,0.066447,0.059238,32.000000,88.477889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307871,63.179032,94.666519,100.000000,28.695670,55.227848,60.000000,39.563058,32.924051,24.160435,11.723558,148.964123,51.673263,0.588768,149.444726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873619,48.857830,152.271477,139.310155,165.621302,167.786066,74.534957,14.270042,147.120187,0.876727,48.393899,48.528721,137.978376,153.232604,136.416252,147.405864,78.201096,143.392722,-0.000454,-1.382842,94.210554,65.128227,146.768907,13.850838,43.823216,0.689809,742508.675352,0.874561,8.806140,24.000515,3.056885,0.068082,0.059564,32.000000,88.433273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320880,63.205119,94.718592,100.000000,28.795997,55.227848,60.000000,39.507771,32.924051,24.160435,11.699354,149.069915,51.550740,0.588768,149.428754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839346,48.931761,152.350214,139.362372,165.692001,167.960667,74.468788,14.264191,147.258978,0.877177,48.350703,48.446849,137.993538,153.157602,136.407547,147.428534,78.224055,143.470287,-0.000455,-1.382391,94.067673,65.118619,146.711009,13.880059,43.835549,0.689465,742613.843356,0.873148,8.720935,23.935283,3.053147,0.069551,0.061811,32.000000,88.501856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348843,63.240849,94.786686,100.000000,28.927543,55.227848,60.000000,39.492125,32.924051,24.160435,11.793119,148.937576,51.640835,0.586113,149.463018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899775,48.916919,152.367938,139.351761,165.853429,168.140043,74.518512,14.264334,147.283473,0.884479,48.415966,48.533733,137.994691,153.278108,136.433757,147.508047,78.261151,143.578332,-0.000456,-1.386467,94.435254,65.356117,146.766462,13.898562,43.860845,0.689465,742613.843356,0.873148,8.720935,23.935283,3.053147,0.067748,0.058483,32.000000,88.499131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398613,63.271801,94.852118,100.000000,29.086960,55.227848,60.000000,39.469647,32.924051,24.160435,11.802634,149.037023,51.515230,0.586113,149.434340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913377,48.959519,152.378106,139.369074,165.791667,168.274185,74.518260,14.275608,147.311745,0.880924,48.499455,48.624926,138.005824,153.263612,136.426411,147.522581,78.239127,143.631722,-0.000455,-1.383002,94.471108,65.149312,146.879873,13.913216,43.860953,0.690460,744095.810556,0.874818,8.752985,23.961461,3.053479,0.071200,0.062477,32.000000,88.471677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347158,63.252118,94.868807,100.000000,29.181822,55.227848,60.000000,39.405988,32.924051,24.160435,11.869700,149.036520,51.683095,0.587868,149.475292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927679,48.989751,152.446902,139.363489,165.874094,168.319465,74.620994,14.258340,147.321281,0.884040,48.513249,48.544958,138.027058,153.421182,136.436897,147.586151,78.259923,143.656244,-0.000458,-1.380863,94.616126,65.224340,146.848901,13.926806,43.858411,0.690938,744839.528965,0.875359,8.781527,24.008274,3.052851,0.070002,0.060860,32.000000,88.448778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321112,63.261823,94.872683,100.000000,29.324299,55.227848,60.000000,39.408310,32.924051,24.160435,11.934297,149.241988,51.673043,0.586365,149.508297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947553,49.057362,152.417139,139.396718,165.857766,168.367856,74.532653,14.260053,147.188975,0.863583,48.637948,48.576234,138.045903,153.378206,136.456167,147.547933,78.286986,143.568827,-0.000458,-1.376375,94.201347,65.408684,146.813250,13.933917,43.875774,0.691301,745026.087441,0.874185,8.796981,23.998862,3.053354,0.065393,0.059227,32.000000,88.444665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285023,63.296120,94.899643,100.000000,29.467899,55.227848,60.000000,39.346547,32.924051,24.160435,12.040785,149.065306,51.478620,0.586754,149.498817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964953,49.057912,152.377862,139.414310,165.888409,168.400753,74.510474,14.263192,147.212054,0.871121,48.542300,48.700065,138.036429,153.328993,136.453610,147.550584,78.287734,143.668932,-0.000458,-1.375102,94.169179,65.286530,146.783431,13.940330,43.867336,0.690957,745278.408326,0.875252,8.844061,23.931212,3.051544,0.066074,0.058714,32.000000,88.525406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284760,63.307566,94.891104,100.000000,29.559581,55.227848,60.000000,39.304703,32.924051,24.160435,12.161132,149.020949,51.474805,0.588910,149.517306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923404,49.060661,152.464338,139.377451,165.899663,168.473780,74.342673,14.262621,147.212300,0.892547,48.544146,48.539331,138.042238,153.261064,136.467140,147.509920,78.298976,143.596372,-0.000459,-1.374199,94.373914,65.362246,146.750718,13.945822,43.870996,0.690810,745406.850269,0.875346,8.826644,23.976940,3.049695,0.066130,0.057345,32.000000,88.551136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311764,63.348180,94.889235,100.000000,29.638722,55.227848,60.000000,39.267652,32.924051,24.160435,12.237210,148.685347,51.155730,0.588715,149.381744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900959,49.063959,152.465374,139.402024,166.039157,168.621928,74.577536,14.260338,147.241397,0.896705,48.623847,48.606408,138.056305,153.331847,136.469674,147.467707,78.319710,143.527486,-0.000458,-1.375937,94.717382,65.128815,146.687413,13.947688,43.829148,0.692020,745742.670889,0.878521,8.872308,23.932013,3.053965,0.066853,0.059242,32.000000,88.511532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336474,63.316214,94.926514,100.000000,29.767993,55.227848,60.000000,39.242355,32.924051,24.160435,12.322025,149.155071,51.183316,0.593474,149.393506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921076,49.076876,152.334440,139.400627,166.148311,168.744838,74.494479,14.267473,147.176783,0.904342,48.593775,48.532162,138.050047,153.306037,136.452611,147.413074,78.312680,143.507034,-0.000459,-1.382955,94.763846,65.249319,146.736807,13.941141,43.843915,0.693626,746361.854522,0.876971,8.898800,23.879287,3.055360,0.066212,0.058532,32.000000,88.536663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332630,63.320284,94.938965,100.000000,29.895102,55.227848,60.000000,39.215110,32.924051,24.160435,12.417019,148.988957,51.727555,0.593963,149.461720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921601,49.088969,152.306899,139.387224,166.187770,168.662115,74.518807,14.267473,147.167140,0.905529,48.542025,48.627838,138.044945,153.125492,136.458675,147.372329,78.347036,143.443533,-0.000460,-1.382350,94.994602,65.110957,146.693570,13.927484,43.836180,0.693097,746934.713991,0.878227,8.890928,23.876817,3.051506,0.071479,0.061572,32.000000,88.525548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276937,63.384582,94.921481,100.000000,29.995766,55.227848,60.000000,39.172774,32.924051,24.160435,12.527334,149.037614,52.145896,0.587464,149.433081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935148,49.026580,152.326997,139.368515,166.363133,168.659294,74.467062,14.264334,147.113171,0.907305,48.432647,48.654587,138.050774,153.209119,136.457579,147.359248,78.292144,143.441373,-0.000460,-1.384608,94.581410,65.293879,146.723551,13.914848,43.862955,0.692780,746483.498795,0.877529,8.902479,23.812957,3.050922,0.069950,0.061695,32.000000,88.475349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252943,63.381301,94.934133,100.000000,30.044903,55.227848,60.000000,39.172130,32.924051,24.160435,12.551318,148.934123,51.323448,0.582382,149.622499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859054,49.013937,152.306410,139.339475,166.452755,168.815513,74.420859,14.263050,147.089006,0.906346,48.553610,48.626988,138.029901,153.198049,136.443600,147.376380,78.311867,143.386219,-0.000458,-1.393422,94.536900,65.298965,146.628451,13.903124,43.805077,0.692101,746494.629370,0.877706,8.826093,23.866847,3.050497,0.070827,0.062847,32.000000,88.468042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237899,63.387463,94.912770,100.000000,30.169006,55.227848,60.000000,39.143112,32.924051,24.160435,12.604673,148.841717,51.347292,0.591496,149.350666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895897,49.010364,152.252473,139.348131,166.539110,168.847834,74.507450,14.259767,147.034241,0.910117,48.468271,48.477837,138.019718,153.048308,136.412581,147.332842,78.350573,143.467496,-0.000462,-1.394606,94.543805,65.260235,146.668406,13.888187,43.854715,0.694667,747174.878914,0.880524,8.892105,23.821490,3.054739,0.068403,0.060263,32.000000,88.488436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277109,63.420722,94.889879,100.000000,30.231756,55.227848,60.000000,39.137144,32.924051,24.160435,12.694591,149.014901,52.170914,0.592630,149.445473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857584,48.995798,152.287285,139.364885,166.479993,168.894344,74.577815,14.264334,147.012657,0.908341,48.467832,48.496698,138.020264,153.022866,136.434714,147.307095,78.376027,143.364650,-0.000464,-1.396925,94.664892,65.148656,146.538366,13.875841,43.807187,0.693239,747148.940349,0.878938,8.850439,23.820555,3.051403,0.069359,0.060632,32.000000,88.489232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316274,63.423407,94.837856,100.000000,30.299816,55.227848,60.000000,39.105684,32.924051,24.160435,12.723702,149.155631,51.185664,0.582735,149.525213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846787,49.004318,152.041091,139.361534,166.469363,168.878844,74.509696,14.266617,146.925867,0.906181,48.545631,48.534392,138.023827,153.030368,136.433659,147.288680,78.385867,143.350283,-0.000472,-1.399917,94.788766,65.020745,146.442917,13.858439,43.832321,0.694865,747279.948359,0.879065,8.875487,23.747302,3.054446,0.066616,0.059524,32.000000,88.491244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318457,63.433135,94.842675,100.000000,30.398020,55.227848,60.000000,39.099263,32.924051,24.160435,12.785565,149.019393,51.678472,0.594700,149.447204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831624,49.011464,152.062007,139.335565,166.456646,168.771863,74.485680,14.267616,146.889929,0.914122,48.464460,48.501442,138.036137,152.918832,136.437129,147.102254,78.384255,143.217098,-0.000473,-1.398275,94.684952,65.085943,146.438858,13.838187,43.747398,0.693566,747210.144244,0.880021,8.895174,23.730784,3.050168,0.069156,0.060913,32.000000,88.475436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333390,63.462828,94.841899,100.000000,30.438295,55.227848,60.000000,39.075624,32.924051,24.160435,12.890152,148.971361,51.944209,0.588264,149.435363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810485,49.040872,152.111274,139.335565,166.228134,168.688620,74.563460,14.266474,146.849072,0.915287,48.433657,48.413234,138.026299,152.866642,136.419947,147.178690,78.337494,143.207304,-0.000474,-1.399434,95.037799,65.278050,146.446038,13.820181,43.767917,0.694797,746769.806181,0.880062,8.918007,23.670453,3.051516,0.070780,0.062451,32.000000,88.394282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315731,63.446696,94.766976,100.000000,30.446134,55.227848,60.000000,39.078086,32.924051,24.160435,12.975241,149.126919,51.168716,0.585158,149.615850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809384,49.034825,151.910744,139.325234,166.091431,168.649991,74.426018,14.254915,146.774753,0.927948,48.465789,48.485330,138.013587,152.881830,136.423012,147.081893,78.349806,143.200479,-0.000475,-1.400241,95.310291,65.091374,146.328589,13.803064,43.719577,0.694700,746638.182182,0.879198,8.969292,23.712657,3.053800,0.068544,0.060290,32.000000,88.462905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324006,63.417401,94.746400,100.000000,30.491723,55.227848,60.000000,39.069454,32.924051,24.160435,13.032744,148.852035,51.254189,0.594222,149.537094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806976,49.022183,151.899343,139.334169,166.056159,168.602095,74.551137,14.268472,146.724733,0.933958,48.493043,48.417668,138.007454,152.877447,136.405688,147.023413,78.305618,143.063202,-0.000476,-1.399130,95.703045,65.003487,146.280961,13.779714,43.766871,0.694490,746415.268502,0.880626,8.964385,23.697171,3.049842,0.064506,0.056485,32.000000,88.443183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374632,63.371421,94.773591,100.000000,30.482098,55.227848,60.000000,39.047852,32.924051,24.160435,13.090344,149.102274,51.014424,0.592396,149.655701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734756,48.980957,151.836829,139.333331,165.805975,168.507959,74.512124,14.263620,146.656304,0.936241,48.405342,48.502969,138.021648,152.731356,136.426464,146.952066,78.314512,142.991911,-0.000476,-1.402601,94.519831,64.950282,146.205135,13.750139,43.751094,0.693499,746316.827814,0.878915,8.954235,23.677463,3.049760,0.064504,0.057885,32.000000,88.440604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341409,63.366779,94.754500,100.000000,30.494528,55.227848,60.000000,39.079489,32.924051,24.160435,13.130841,149.024248,51.181702,0.594975,149.526000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704341,48.952923,151.832705,139.330818,165.751622,168.347402,74.509540,14.260481,146.654799,0.929808,48.413248,48.375077,138.018004,152.682224,136.401613,146.880313,78.263030,143.023215,-0.000477,-1.401894,94.210851,64.876900,146.064942,13.723630,43.714619,0.694084,745856.007719,0.880200,8.987805,23.635367,3.052932,0.069758,0.061257,32.000000,88.357219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257839,63.337305,94.764455,100.000000,30.457371,55.227848,60.000000,39.066638,32.924051,24.160435,13.135870,149.019080,51.480381,0.593316,149.558769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680684,48.987553,151.720285,139.322441,165.779751,168.269660,74.548090,14.265476,146.523160,0.922060,48.420515,48.376336,138.001243,152.587731,136.422591,146.928334,78.279127,142.931081,-0.000470,-1.400678,94.611612,64.976967,146.106484,13.689674,43.714781,0.694377,745281.106418,0.879921,8.991294,23.701429,3.054717,0.067847,0.059109,32.000000,88.431617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275437,63.349611,94.800009,100.000000,30.453622,55.227848,60.000000,39.089955,32.924051,24.160435,13.211981,149.096180,51.026090,0.589631,149.483317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693180,48.935883,151.544681,139.299265,165.709104,168.183635,74.487385,14.264334,146.505184,0.914408,48.367224,48.309407,138.002319,152.576641,136.412876,146.766006,78.250785,142.987401,-0.000468,-1.395412,94.494920,64.942665,146.011200,13.662141,43.711986,0.694010,744983.655252,0.879610,9.050455,23.642413,3.053909,0.070284,0.060828,32.000000,88.401163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302315,63.388840,94.795176,100.000000,30.425920,55.227848,60.000000,39.109308,32.924051,24.160435,13.208778,148.974770,51.690578,0.594568,149.522814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689770,48.910323,151.747331,139.291725,165.725269,168.041240,74.452480,14.261908,146.380670,0.903725,48.280465,48.431246,137.968228,152.498376,136.379871,146.779226,78.211715,142.866952,-0.000464,-1.394138,94.641656,65.023877,146.029332,13.631301,43.674862,0.692682,744567.898480,0.879503,8.985827,23.696994,3.049607,0.066946,0.058114,32.000000,88.380412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251449,63.382723,94.830216,100.000000,30.394750,55.227848,60.000000,39.083298,32.924051,24.160435,13.206339,148.904959,51.673483,0.585765,149.487015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744600,48.883664,151.547025,139.245094,165.758863,168.061480,74.450455,14.270613,146.368619,0.899212,48.272632,48.307889,137.960355,152.480334,136.386244,146.686233,78.204107,142.862434,-0.000460,-1.392265,94.744897,64.998277,145.975547,13.599061,43.614874,0.693520,744007.812534,0.879175,8.963802,23.679940,3.053895,0.064378,0.057768,32.000000,88.418380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266189,63.383364,94.837266,100.000000,30.300945,55.227848,60.000000,39.073667,32.924051,24.160435,13.197738,148.900910,51.197256,0.586169,149.395748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659566,48.847386,151.404198,139.205443,165.592561,167.901699,74.476488,14.259339,146.225778,0.893121,48.226365,48.375723,137.933369,152.345598,136.353804,146.649371,78.179716,142.732484,-0.000459,-1.386362,94.869033,64.866610,145.795894,13.566383,43.619544,0.692860,744005.198239,0.878162,8.880312,23.685441,3.046502,0.070881,0.061047,32.000000,88.388990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281058,63.395847,94.761319,100.000000,30.200273,55.227848,60.000000,39.099027,32.924051,24.160435,13.165979,148.952976,51.315891,0.590247,149.465142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627424,48.867174,151.379527,139.191482,165.701852,167.799432,74.519377,14.263192,146.197107,0.906926,48.292429,48.253849,137.887451,152.214736,136.326295,146.417721,78.113625,142.713973,-0.000455,-1.383039,94.403551,64.852658,145.626146,13.530071,43.583411,0.692860,744005.198239,0.878162,8.880312,23.685441,3.046502,0.064999,0.056549,32.000000,88.384587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249383,63.355127,94.738804,100.000000,30.086773,55.227848,60.000000,39.144350,32.924051,24.160435,13.160436,149.038754,50.985958,0.590247,149.447440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644596,48.859479,151.301490,139.214937,165.747123,167.776184,74.600239,14.264334,146.151996,0.905943,48.169937,48.373895,137.891381,152.199731,136.309030,146.252461,78.089163,142.487231,-0.000455,-1.385353,94.724154,65.003270,145.599714,13.484525,43.612458,0.693281,743216.028778,0.878239,8.985336,23.706697,3.050320,0.068109,0.059488,32.000000,88.420518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204255,63.384075,94.770443,100.000000,29.892597,55.227848,60.000000,39.159342,32.924051,24.160435,13.169829,149.200478,51.488451,0.592625,149.518958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551217,48.789946,151.151092,139.172773,165.491828,167.773926,74.532215,14.282743,145.932930,0.904129,48.093412,48.168140,137.876277,151.936477,136.309315,146.299717,78.087579,142.386311,-0.000454,-1.380851,94.574646,64.722411,145.546659,13.435855,43.504096,0.692134,743151.354722,0.876810,8.959819,23.625327,3.047693,0.069538,0.060971,32.000000,88.389304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207050,63.409059,94.779372,100.000000,29.753971,55.227848,60.000000,39.201748,32.924051,24.160435,13.097086,149.064430,50.800485,0.586261,149.457353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527973,48.763288,151.018449,139.111064,165.469121,167.755104,74.517476,14.263335,145.827881,0.904819,48.232141,48.161402,137.848052,151.971216,136.310330,146.167202,78.063284,142.358578,-0.000457,-1.379363,94.278198,64.804447,145.336029,13.393560,43.505177,0.694464,743090.453995,0.879264,8.987254,23.579765,3.050401,0.066299,0.059401,32.000000,88.411187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250870,63.410996,94.780533,100.000000,29.584427,55.227848,60.000000,39.246618,32.924051,24.160435,13.011209,149.034952,51.443110,0.594719,149.508376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488464,48.773182,150.954986,139.129214,165.474056,167.806029,74.514305,14.259625,145.730358,0.909926,48.146987,47.986158,137.859392,151.980553,136.289312,146.111991,77.989202,142.285164,-0.000462,-1.381131,94.019311,64.686061,145.346350,13.354734,43.517997,0.694107,743050.219293,0.879732,8.984753,23.591100,3.049155,0.067666,0.058049,32.000000,88.417171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263098,63.422488,94.759460,100.000000,29.384953,55.227848,60.000000,39.278955,32.924051,24.160435,12.991808,149.028610,51.328657,0.587003,149.540949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456707,48.733056,150.999700,139.115811,165.382693,167.765990,74.505360,14.259339,145.712748,0.913445,48.075169,48.117609,137.832465,151.791894,136.276978,145.993383,77.963010,142.107599,-0.000465,-1.380625,93.996548,64.656862,145.331870,13.318248,43.452565,0.694455,743573.128890,0.880841,9.035732,23.630865,3.050307,0.067882,0.058983,32.000000,88.368139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294211,63.430019,94.745054,100.000000,29.139786,55.227848,60.000000,39.322583,32.924051,24.160435,12.892974,149.010720,51.193661,0.588780,149.537172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.424116,48.677267,150.866058,139.081746,165.446595,167.718555,74.536055,14.262907,145.761588,0.924020,48.134190,48.028912,137.834956,151.758114,136.260199,145.908127,77.967730,142.165689,-0.000462,-1.381144,94.319713,64.468324,145.231016,13.292313,43.471605,0.695907,743420.834446,0.881265,9.028648,23.574001,3.053169,0.070271,0.062504,32.000000,88.417885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307267,63.463254,94.762990,100.000000,28.967938,55.227848,60.000000,39.430011,32.924051,24.160435,12.765982,149.072110,50.943332,0.590678,149.621948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.373388,48.719315,150.834036,139.107434,165.008066,167.604685,74.598258,14.269614,145.668108,0.921200,48.119005,48.009142,137.805131,151.597649,136.239564,145.994531,77.950515,142.104978,-0.000462,-1.379344,93.865158,64.588726,145.209171,13.276376,43.455810,0.695218,743110.124820,0.881160,9.006784,23.596461,3.052479,0.069154,0.060897,32.000000,88.444329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289214,63.458018,94.749730,100.000000,28.695502,55.227848,60.000000,39.486323,32.924051,24.160435,12.725469,149.196517,51.617211,0.593252,149.499171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.349484,48.703375,150.736550,139.092635,164.788866,167.405736,74.536952,14.263478,145.661154,0.926943,48.128205,48.100468,137.813838,151.734383,136.259855,145.946020,77.923694,142.100637,-0.000459,-1.378191,93.748659,64.716378,145.239908,13.272514,43.434841,0.695218,743110.124820,0.881160,9.006784,23.596461,3.052479,0.069475,0.060259,32.000000,88.421075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294453,63.428171,94.756481,100.000000,28.458275,55.227848,60.000000,39.540801,32.924051,24.160435,12.636309,149.073903,50.845973,0.593252,149.485127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.403091,48.660502,150.919061,139.082583,164.813867,167.312206,74.432497,14.260338,145.806906,0.931723,48.003197,48.128679,137.809221,151.809529,136.249831,146.010191,77.893107,142.103374,-0.000457,-1.377216,94.019791,64.726797,145.298932,13.274308,43.482171,0.695140,741997.293562,0.881048,9.110647,23.610059,3.054471,0.069141,0.060289,32.000000,88.379886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315193,63.425662,94.732523,100.000000,28.268025,55.227848,60.000000,39.591390,32.924051,24.160435,12.511549,148.864993,50.939076,0.593819,149.574033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.442717,48.615156,151.025813,139.106038,164.662973,167.103829,74.574836,14.265904,145.792696,0.945632,47.909246,48.154550,137.795735,151.957312,136.283736,146.146954,77.919826,142.304012,-0.000454,-1.377580,93.369899,64.472627,145.357035,13.277028,43.456045,0.693861,741529.857939,0.880623,9.011915,23.641928,3.054851,0.065820,0.058015,32.000000,88.416035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269128,63.464532,94.760348,100.000000,28.040425,55.227848,60.000000,39.611774,32.924051,24.160435,12.354172,149.149672,50.710317,0.592288,149.646850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489876,48.620103,151.078944,139.115811,164.539959,167.012302,74.525199,14.262479,145.975426,0.941531,47.950257,48.080789,137.820642,151.926324,136.287491,146.109793,77.919375,142.344009,-0.000453,-1.374650,94.000493,64.783498,145.510405,13.279853,43.482639,0.693172,740385.994026,0.876955,8.925308,23.709053,3.054561,0.067986,0.059655,32.000000,88.466354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269435,63.508331,94.805466,100.000000,27.947725,55.227848,60.000000,39.663152,32.924051,24.160435,12.259013,149.050399,51.163287,0.594012,149.321830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529523,48.627798,151.175603,139.096545,164.365349,166.946066,74.490985,14.258198,146.037174,0.935895,47.912968,48.102823,137.804302,152.007668,136.263021,146.356335,77.923030,142.396209,-0.000447,-1.371621,94.318205,64.556890,145.615604,13.292664,43.507287,0.691901,739944.012603,0.876142,8.881185,23.728200,3.052724,0.066853,0.058788,32.000000,88.398082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297860,63.508552,94.848966,100.000000,27.762371,55.227848,60.000000,39.662896,32.924051,24.160435,12.139461,148.981970,50.672679,0.588033,149.387251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507565,48.643188,151.177838,139.101291,164.323401,166.942465,74.488876,14.261908,145.946581,0.930385,48.083090,48.147630,137.809423,152.025567,136.268153,146.410406,77.913574,142.505700,-0.000450,-1.374683,94.370748,64.770186,145.664346,13.311720,43.500508,0.691065,739614.859727,0.875437,8.847653,23.748940,3.052232,0.071352,0.062738,32.000000,88.474024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299649,63.481083,94.824773,100.000000,27.703671,55.227848,60.000000,39.650348,32.924051,24.160435,12.011552,148.977752,51.177887,0.593344,149.273522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510862,48.641814,151.288379,139.095428,164.523112,166.981166,74.382709,14.263763,146.210426,0.930360,47.967068,48.195130,137.789314,152.229985,136.268050,146.509885,77.892544,142.619048,-0.000448,-1.372956,94.239911,64.615873,145.664733,13.334169,43.550596,0.691528,739687.649670,0.875912,8.885872,23.809541,3.053631,0.070856,0.062027,32.000000,88.427659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299538,63.414061,94.801725,100.000000,27.566062,55.227848,60.000000,39.703387,32.924051,24.160435,11.921848,148.765419,51.476932,0.587789,149.514906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583254,48.616256,151.328976,139.140383,164.612414,167.063488,74.545959,14.263050,146.286855,0.912107,48.028133,48.175411,137.798546,152.347514,136.296191,146.509987,77.865537,142.691303,-0.000448,-1.369418,94.411713,64.878325,145.892931,13.370528,43.547855,0.691292,739921.942490,0.877297,8.881069,23.883488,3.055660,0.065916,0.058137,32.000000,88.421282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344747,63.373909,94.797006,100.000000,27.508978,55.227848,60.000000,39.701745,32.924051,24.160435,11.778786,149.091918,51.311709,0.584848,149.309045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562784,48.624500,151.493802,139.143175,164.504320,167.132627,74.381412,14.260053,146.363779,0.921706,48.056345,48.233004,137.804720,152.395077,136.281174,146.637862,77.878965,142.811227,-0.000451,-1.369787,93.755553,64.666397,145.968414,13.428266,43.550686,0.690726,740242.277899,0.874324,8.780278,23.944210,3.052018,0.070420,0.061002,32.000000,88.421147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350159,63.394422,94.801307,100.000000,27.412401,55.227848,60.000000,39.732448,32.924051,24.160435,11.647559,148.762823,51.451400,0.586214,149.276433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594402,48.606637,151.524489,139.123909,164.490916,167.261391,74.415142,14.265904,146.423891,0.926733,48.048623,48.158286,137.806013,152.565000,136.293650,146.670604,77.932295,142.910125,-0.000452,-1.369772,93.871046,64.735793,146.042465,13.484394,43.585827,0.691928,740520.767051,0.875789,8.808601,23.987245,3.056557,0.067392,0.060056,32.000000,88.393835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349479,63.437649,94.832655,100.000000,27.366776,55.227848,60.000000,39.734106,32.924051,24.160435,11.524994,148.830284,51.289772,0.585319,149.391500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583680,48.620653,151.617354,139.149039,164.548201,167.197311,74.490721,14.258198,146.473225,0.938666,48.088587,48.312692,137.811619,152.521576,136.281919,146.733630,77.920558,142.839571,-0.000451,-1.377982,94.000845,64.709628,146.039327,13.552520,43.620879,0.691562,740879.512045,0.876656,8.759081,23.979480,3.055274,0.069467,0.060687,32.000000,88.433815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337273,63.412795,94.830011,100.000000,27.383519,55.227848,60.000000,39.694066,32.924051,24.160435,11.418585,148.981441,51.173118,0.587687,149.374348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598415,48.639890,151.756144,139.167747,164.539322,167.214028,74.513263,14.261622,146.570790,0.950830,48.101490,48.148482,137.828240,152.686464,136.292020,146.797357,77.940489,142.960040,-0.000453,-1.379229,94.082900,64.766960,146.184211,13.610940,43.643417,0.691311,740673.340810,0.875676,8.784234,23.958335,3.057808,0.071250,0.062515,32.000000,88.382030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266842,63.376495,94.775376,100.000000,27.382761,55.227848,60.000000,39.774774,32.924051,24.160435,11.313838,149.026526,51.341129,0.589286,149.485166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609725,48.692382,151.852322,139.212424,164.495204,167.267724,74.520504,14.259196,146.615597,0.956201,48.179063,48.225975,137.880558,152.801792,136.292403,146.914558,77.944326,143.008545,-0.000454,-1.373415,94.514261,64.791978,146.134306,13.666943,43.710940,0.690049,740653.711250,0.875934,8.759377,24.033425,3.057942,0.071036,0.061768,32.000000,88.406129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248587,63.338014,94.691642,100.000000,27.387160,55.227848,60.000000,39.777025,32.924051,24.160435,11.244066,149.041008,51.425208,0.587371,149.510697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592526,48.689359,151.818645,139.257659,164.468486,167.286809,74.585869,14.269043,146.691636,0.957817,48.142439,48.326624,137.884725,152.778367,136.344380,146.977535,77.974510,143.111112,-0.000454,-1.377483,95.058084,65.060906,146.355932,13.716894,43.725545,0.690909,741042.248335,0.875360,8.828916,24.013300,3.060939,0.068003,0.059240,32.000000,88.392093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248517,63.309502,94.639397,100.000000,27.407130,55.227848,60.000000,39.781178,32.924051,24.160435,11.177286,149.171738,51.819411,0.587266,149.541578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684078,48.680839,151.950551,139.255146,164.345386,167.318688,74.533855,14.264477,146.666313,0.963686,48.121002,48.349510,137.914001,152.768745,136.362537,147.027241,77.988621,143.281540,-0.000451,-1.376049,94.350933,65.012723,146.349245,13.752908,43.728520,0.690863,741044.981532,0.875022,8.843753,24.030876,3.061321,0.068869,0.059850,32.000000,88.414161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248559,63.276919,94.651631,100.000000,27.435756,55.227848,60.000000,39.766418,32.924051,24.160435,11.082735,149.067709,51.280014,0.582955,149.529147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705217,48.738553,152.012461,139.290608,164.499782,167.323535,74.473618,14.263192,146.849713,0.967436,48.244980,48.362520,137.940944,152.858304,136.362167,147.137759,78.018222,143.306700,-0.000450,-1.378412,93.948128,64.835015,146.391034,13.785687,43.703512,0.690121,741030.585076,0.873986,8.740222,24.096063,3.058335,0.067801,0.057853,32.000000,88.434478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270976,63.256022,94.714143,100.000000,27.524969,55.227848,60.000000,39.739208,32.924051,24.160435,11.029192,148.947236,51.288452,0.588494,149.328439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
