OSU 80 Ton Compressor Load Stand
49.748513,48.984804,151.807703,139.321324,166.117870,168.487600,74.431541,14.261052,146.649323,0.925927,48.414917,48.328054,137.995146,152.712478,136.409929,146.976552,78.283140,143.055781,-0.000477,-1.373269,93.500854,65.043113,146.193593,13.741221,43.740763,0.694918,746387.383898,0.880552,9.008851,23.720101,3.053167,0.067551,0.058103,32.000000,88.251184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503197,63.488518,94.784190,100.000000,30.016957,55.227848,60.000000,38.993555,32.924051,24.160435,13.090558,148.863082,51.971135,0.587389,149.422460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785131,48.985904,151.779056,139.319090,166.042250,168.458413,74.585760,14.261052,146.648015,0.917742,48.428982,48.448908,137.972147,152.673988,136.388423,146.791571,78.231065,143.023296,-0.000477,-1.370969,93.341141,64.971237,146.093739,13.695331,43.695777,0.693877,745892.665368,0.880089,8.976955,23.696684,3.051485,0.069630,0.061885,32.000000,88.209040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470937,63.459751,94.783082,100.000000,30.003326,55.227848,60.000000,38.986122,32.924051,24.160435,13.165546,149.171521,51.620292,0.582271,149.459084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698739,48.950449,151.716033,139.293401,165.668455,168.345275,74.474425,14.251633,146.538409,0.926988,48.406648,48.413174,137.976560,152.580739,136.420599,146.739778,78.263604,142.976169,-0.000474,-1.367976,93.350858,64.915262,145.973699,13.646904,43.611286,0.693789,745860.619779,0.878096,8.940571,23.733432,3.048682,0.068207,0.060458,32.000000,88.206277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497259,63.460785,94.814611,100.000000,29.999910,55.227848,60.000000,39.002096,32.924051,24.160435,13.197002,148.948849,50.990140,0.587282,149.424112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734715,48.924065,151.572713,139.242022,165.680114,168.178869,74.550953,14.264334,146.344035,0.947856,48.289381,48.335560,137.937362,152.525919,136.379008,146.717765,78.215444,142.801796,-0.000472,-1.366692,93.813263,64.989221,146.013158,13.594638,43.630795,0.695604,745268.590763,0.880428,8.994629,23.678942,3.052714,0.069380,0.061641,32.000000,88.174095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458734,63.424445,94.889915,100.000000,29.933532,55.227848,60.000000,38.985966,32.924051,24.160435,13.216807,149.101906,51.421026,0.594942,149.719352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670548,48.904827,151.510358,139.235600,165.613636,168.028239,74.504423,14.264191,146.399788,0.942270,48.275110,48.288635,137.915433,152.354854,136.340072,146.653408,78.135018,142.733745,-0.000472,-1.364598,93.890829,64.686544,145.912183,13.550186,43.596880,0.693435,744586.502370,0.877884,8.930954,23.645838,3.047624,0.069475,0.061045,32.000000,88.047445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454584,63.379693,94.937995,100.000000,29.801769,55.227848,60.000000,39.064601,32.924051,24.160435,13.213046,149.008846,51.138269,0.588380,149.554875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605046,48.825674,151.534250,139.194832,165.566940,167.935743,74.538807,14.256485,146.305460,0.944479,48.203191,48.312279,137.910006,152.294957,136.362774,146.529499,78.146115,142.745301,-0.000465,-1.368171,93.831834,64.739279,145.748987,13.496080,43.615866,0.694000,744198.953445,0.878858,8.978242,23.694528,3.050306,0.068116,0.058593,32.000000,88.166893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458273,63.377976,94.888815,100.000000,29.674547,55.227848,60.000000,39.087354,32.924051,24.160435,13.143961,149.077615,51.880746,0.591655,149.433553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602166,48.789946,151.343668,139.197345,165.502391,167.934936,74.473756,14.267045,146.232013,0.930406,48.169722,48.268910,137.900307,152.268658,136.336479,146.523272,78.081968,142.582173,-0.000462,-1.366680,93.346821,64.731054,145.870332,13.450091,43.609051,0.694242,743697.823196,0.880138,8.964991,23.689752,3.054732,0.067788,0.060913,32.000000,88.146131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411735,63.328535,94.858536,100.000000,29.588293,55.227848,60.000000,39.087353,32.924051,24.160435,13.076277,148.947512,51.171357,0.584337,149.617660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584147,48.750920,151.271460,139.172494,165.305399,167.822586,74.458922,14.262336,146.213248,0.927307,48.172566,48.223267,137.906239,152.185990,136.328160,146.303594,78.050622,142.496986,-0.000460,-1.364140,93.261973,64.723894,145.654821,13.404205,43.568212,0.693498,743772.575339,0.879794,8.934329,23.676852,3.051150,0.067269,0.058630,32.000000,88.030633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404444,63.331220,94.864068,100.000000,29.422689,55.227848,60.000000,39.130513,32.924051,24.160435,13.002509,148.917843,51.324108,0.591010,149.494450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480110,48.754768,151.219780,139.142058,165.020928,167.814003,74.542852,14.258483,145.969469,0.920319,48.104950,48.207881,137.879936,152.143321,136.313368,146.262093,78.024403,142.387027,-0.000463,-1.357218,93.368876,64.699295,145.525336,13.359042,43.478042,0.693572,743305.994740,0.879639,8.914016,23.668423,3.050803,0.065840,0.058591,32.000000,88.160724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418805,63.277108,94.924620,100.000000,29.172099,55.227848,60.000000,39.177166,32.924051,24.160435,12.913149,149.085705,50.817286,0.588763,149.486032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493636,48.720140,151.178850,139.116369,164.764403,167.676573,74.497819,14.260338,145.878819,0.952371,48.135057,48.122344,137.828303,151.873788,136.281675,146.192564,77.986245,142.296325,-0.000465,-1.355034,93.095026,64.745256,145.348859,13.313690,43.476978,0.696312,743467.869682,0.880665,9.026007,23.643276,3.056173,0.070077,0.061243,32.000000,88.147379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429500,63.253595,94.926697,100.000000,28.930012,55.227848,60.000000,39.259202,32.924051,24.160435,12.790813,148.995637,50.951549,0.595748,149.269785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450465,48.728110,151.021439,139.140941,164.733114,167.550027,74.482412,14.263620,145.739257,0.951216,48.153514,48.064875,137.811638,151.869242,136.241073,145.992123,77.937181,142.282793,-0.000468,-1.348740,93.086438,64.610993,145.366662,13.285590,43.495964,0.695314,742887.902710,0.880123,8.977310,23.639040,3.054511,0.067542,0.059371,32.000000,88.113506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382088,63.250953,94.885021,100.000000,28.678254,55.227848,60.000000,39.318031,32.924051,24.160435,12.713174,148.964824,50.973192,0.593312,149.596810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.397197,48.719590,150.981330,139.126980,164.619763,167.381430,74.574360,14.257199,145.895945,0.971772,48.131756,48.040260,137.839478,151.852708,136.249695,146.001510,77.920567,142.270495,-0.000471,-1.349452,92.962939,64.700461,145.402825,13.274599,43.530059,0.694495,742545.901030,0.880513,9.030197,23.681779,3.053994,0.066632,0.057927,32.000000,88.074330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400488,63.223079,94.895332,100.000000,28.492140,55.227848,60.000000,39.382942,32.924051,24.160435,12.612794,149.148719,51.511488,0.592620,149.607275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.408777,48.670396,151.140047,139.154903,164.596177,167.266438,74.493318,14.258911,145.929855,0.985738,48.093209,47.998114,137.829880,151.962389,136.276315,146.197982,77.913539,142.292286,-0.000474,-1.348555,93.559700,64.499776,145.492806,13.267895,43.525299,0.693852,741887.746335,0.879574,9.077141,23.692642,3.056476,0.070252,0.061542,32.000000,88.186013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413366,63.244852,94.898114,100.000000,28.233551,55.227848,60.000000,39.454294,32.924051,24.160435,12.452268,148.986636,51.304812,0.586343,149.666991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.443733,48.664075,151.190997,139.142058,164.672170,167.117058,74.558873,14.261052,146.011753,0.985562,48.026800,48.148885,137.824250,152.178019,136.270288,146.259121,77.897125,142.439058,-0.000478,-1.345064,93.134859,64.554354,145.511426,13.283776,43.553896,0.693839,741281.558010,0.879575,9.015887,23.709858,3.058972,0.065605,0.058632,32.000000,88.119821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324759,63.261737,94.824765,100.000000,28.082731,55.227848,60.000000,39.500805,32.924051,24.160435,12.316528,149.117747,51.249640,0.588630,149.582137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475691,48.625874,151.298423,139.156857,164.747186,167.106277,74.618627,14.267045,146.112377,0.963187,48.010459,48.113133,137.867014,152.192494,136.296179,146.347907,77.892351,142.565523,-0.000476,-1.342444,93.102477,64.663098,145.617599,13.314973,43.619454,0.692445,740625.188749,0.877312,8.973170,23.794862,3.057839,0.067886,0.058171,32.000000,88.175634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205774,63.275188,94.805567,100.000000,27.883753,55.227848,60.000000,39.549607,32.924051,24.160435,12.141369,149.237255,51.601217,0.588466,149.647754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455790,48.638791,151.416001,139.164955,164.727048,167.093395,74.601671,14.259339,146.153212,0.957289,48.027484,48.119559,137.872321,152.177611,136.327324,146.501224,77.879704,142.586384,-0.000479,-1.347703,93.592895,64.589233,145.689188,13.350216,43.596105,0.691624,740430.547252,0.877569,8.936544,23.783878,3.058258,0.068430,0.060851,32.000000,88.133478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267497,63.243730,94.710504,100.000000,27.809920,55.227848,60.000000,39.607635,32.924051,24.160435,11.989757,149.203342,51.244431,0.584453,149.615339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446364,48.695405,151.528792,139.209911,164.799180,167.106150,74.594076,14.257912,146.236936,0.951325,48.103905,48.227939,137.877707,152.302093,136.309592,146.551135,77.904200,142.610912,-0.000478,-1.347831,93.177521,64.601364,145.769503,13.385950,43.648862,0.692372,740510.023947,0.876385,8.935337,23.881081,3.061644,0.069999,0.062050,32.000000,88.153627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287409,63.177220,94.551051,100.000000,27.676889,55.227848,60.000000,39.651257,32.924051,24.160435,11.916724,149.188152,51.470036,0.589034,149.629422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573745,48.652257,151.542509,139.216054,165.058914,167.054190,74.456805,14.260195,146.439593,0.932832,48.056386,48.214629,137.876534,152.384129,136.324993,146.586014,77.922984,142.774314,-0.000478,-1.354216,93.593015,64.830385,145.926788,13.440455,43.606725,0.692306,740623.073261,0.876866,9.001762,23.868034,3.064508,0.070891,0.061293,32.000000,88.205911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308542,63.173015,94.504146,100.000000,27.630326,55.227848,60.000000,39.651304,32.924051,24.160435,11.755896,148.913610,51.126163,0.587106,149.659202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623912,48.641265,151.680450,139.202371,165.157198,167.148867,74.522607,14.257484,146.505853,0.920827,48.034906,48.200222,137.872061,152.592624,136.307789,146.654524,77.976512,142.964553,-0.000478,-1.356002,93.106000,65.022720,146.066514,13.505444,43.637917,0.690851,740108.931748,0.875598,8.826158,23.925481,3.056911,0.071106,0.062566,32.000000,88.104038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319067,63.204546,94.518762,100.000000,27.524347,55.227848,60.000000,39.656018,32.924051,24.160435,11.594367,149.045214,51.408040,0.589243,149.497361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629938,48.670946,151.687460,139.207956,165.238566,167.118140,74.495673,14.261052,146.591139,0.933533,48.117323,48.394816,137.874331,152.565041,136.324327,146.905004,78.002309,143.035376,-0.000477,-1.361961,93.079395,64.938076,146.203708,13.575440,43.727817,0.690551,740286.703994,0.874310,8.763071,23.960623,3.056600,0.068931,0.059702,32.000000,88.038938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318196,63.297783,94.604975,100.000000,27.615266,55.227848,60.000000,39.672120,32.924051,24.160435,11.451803,148.991345,51.123668,0.586177,149.677652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642078,48.712994,151.913579,139.235321,165.438982,167.175045,74.466713,14.265618,146.705209,0.954084,48.155839,48.239381,137.904278,152.809355,136.342001,146.950804,78.056156,143.029332,-0.000475,-1.360598,93.294289,64.810324,146.351202,13.642749,43.720767,0.690551,740286.703994,0.874310,8.763071,23.960623,3.056600,0.065617,0.058562,32.000000,88.098674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335553,63.326578,94.679992,100.000000,27.630678,55.227848,60.000000,39.656481,32.924051,24.160435,11.391766,148.933427,50.850815,0.586177,149.601059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661982,48.754218,151.926453,139.255425,165.459520,167.246338,74.612772,14.264477,146.937782,0.960504,48.251745,48.462079,137.929813,152.901830,136.358336,147.148171,78.127939,143.167761,-0.000476,-1.362857,92.985678,65.098158,146.400803,13.713963,43.747831,0.690191,740288.512149,0.874924,8.815948,23.911152,3.060178,0.066052,0.058051,32.000000,88.166391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341517,63.312515,94.803652,100.000000,27.723200,55.227848,60.000000,39.621917,32.924051,24.160435,11.335015,149.225545,51.316845,0.593416,149.598502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719737,48.844913,152.063458,139.321883,165.368715,167.474019,74.572794,14.260338,146.897197,0.971664,48.397157,48.251482,137.951503,152.944825,136.384311,147.225684,78.087152,143.347921,-0.000470,-1.358549,93.273175,64.875940,146.487707,13.766151,43.746496,0.689903,740449.291813,0.873296,8.836519,23.903813,3.059210,0.069709,0.060790,32.000000,88.146381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350386,63.264993,94.855961,100.000000,27.856798,55.227848,60.000000,39.597911,32.924051,24.160435,11.389670,149.145588,51.632691,0.588145,149.466126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802322,48.868273,152.216616,139.317415,165.567258,167.614951,74.521022,14.259196,147.052138,0.990938,48.310301,48.461184,137.956367,153.155379,136.403834,147.285823,78.143313,143.418606,-0.000462,-1.359515,92.985041,65.093205,146.679093,13.811129,43.755205,0.690764,741727.240306,0.874047,8.867325,24.028401,3.058412,0.069849,0.061410,32.000000,88.124715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390471,63.295379,94.940892,100.000000,27.929151,55.227848,60.000000,39.583071,32.924051,24.160435,11.405931,149.042044,51.349567,0.585259,149.389887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797374,48.908949,152.267822,139.311830,165.636426,167.869301,74.442920,14.259625,147.171712,0.990241,48.421775,48.453003,137.964610,153.064475,136.402072,147.356005,78.153392,143.438296,-0.000457,-1.363467,92.980031,65.152604,146.619805,13.847506,43.808647,0.690671,742139.120047,0.873834,8.805143,24.005097,3.056416,0.068883,0.059013,32.000000,88.042048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405994,63.297650,94.976177,100.000000,28.103134,55.227848,60.000000,39.549084,32.924051,24.160435,11.452259,148.885841,50.982069,0.588524,149.446299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892700,48.950175,152.428885,139.319370,165.515301,168.060721,74.524511,14.263192,147.157629,0.989074,48.458477,48.466805,138.000708,153.241411,136.434004,147.458175,78.220685,143.610165,-0.000453,-1.367683,92.728412,65.308583,146.783431,13.875862,43.811262,0.691240,743328.210200,0.876276,8.850941,24.004167,3.057748,0.072904,0.063413,32.000000,88.080148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381459,63.306368,95.046627,100.000000,28.265319,55.227848,60.000000,39.505111,32.924051,24.160435,11.531645,149.049023,51.479720,0.593979,149.290516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919661,48.979308,152.440309,139.323558,165.573462,168.139727,74.476883,14.261337,147.217063,0.978658,48.505678,48.561925,138.010750,153.317841,136.425180,147.534550,78.266126,143.634592,-0.000453,-1.364672,92.546592,64.965315,146.781576,13.901542,43.814850,0.691333,743954.968700,0.874555,8.793554,24.016709,3.055134,0.068107,0.059206,32.000000,88.183990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352055,63.328998,95.081533,100.000000,28.512327,55.227848,60.000000,39.437831,32.924051,24.160435,11.633642,148.953766,51.595200,0.588351,149.355819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891204,49.066707,152.438897,139.381360,165.421729,168.179643,74.516423,14.260909,147.273838,0.976712,48.665874,48.584725,138.025225,153.404668,136.430434,147.578126,78.323977,143.770796,-0.000455,-1.370374,93.261283,65.159933,146.880022,13.926808,43.834323,0.691315,744195.639889,0.875072,8.794823,23.982607,3.053713,0.067152,0.058546,32.000000,88.022215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357709,63.342228,95.045182,100.000000,28.714789,55.227848,60.000000,39.403910,32.924051,24.160435,11.815818,149.032846,51.321687,0.587068,149.394490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909255,49.078251,152.550637,139.403699,165.315143,168.266578,74.562683,14.260766,147.354433,0.964922,48.636864,48.703812,138.044073,153.411702,136.435060,147.667458,78.310994,143.651324,-0.000456,-1.378113,92.907548,65.228563,146.887058,13.942348,43.862811,0.691768,744412.089497,0.875585,8.911632,23.987965,3.055426,0.069871,0.060821,32.000000,88.049599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393793,63.339719,95.069929,100.000000,28.950177,55.227848,60.000000,39.332884,32.924051,24.160435,11.997375,149.125366,51.219413,0.590846,149.529777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963071,49.128822,152.620449,139.415148,165.417595,168.280493,74.536998,14.265047,147.405948,0.963516,48.572010,48.628498,138.042193,153.439795,136.498315,147.660657,78.321525,143.834028,-0.000467,-1.376864,92.578283,65.246403,146.994619,13.949421,43.885276,0.691890,744841.664344,0.875170,8.904517,23.945507,3.056560,0.070512,0.062031,32.000000,88.021010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430752,63.329310,95.125404,100.000000,29.199331,55.227848,60.000000,39.252576,32.924051,24.160435,12.205445,149.073997,51.170550,0.592514,149.560933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932953,49.126348,152.625114,139.408446,165.628304,168.500133,74.487696,14.262336,147.382807,0.968333,48.630754,48.633259,138.063330,153.368747,136.468620,147.620949,78.358874,143.792302,-0.000474,-1.376371,92.700829,65.227029,146.871333,13.954004,43.894003,0.691203,744928.401173,0.874621,8.899496,24.019744,3.054665,0.069565,0.061610,32.000000,87.986437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415388,63.266133,95.036696,100.000000,29.438029,55.227848,60.000000,39.182927,32.924051,24.160435,12.366552,148.975392,51.815669,0.592795,149.382373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910919,49.117278,152.577760,139.402303,165.796453,168.652672,74.478652,14.254202,147.345907,0.958811,48.538324,48.657450,138.069485,153.383120,136.491747,147.501990,78.379180,143.762456,-0.000474,-1.373407,92.807090,65.297632,146.945594,13.946557,43.880336,0.692418,745806.481625,0.876923,8.928130,23.963043,3.056601,0.070631,0.061877,32.000000,88.067063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443176,63.236017,95.008654,100.000000,29.619782,55.227848,60.000000,39.137313,32.924051,24.160435,12.574784,148.957303,52.002463,0.586560,149.189651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916311,49.115629,152.371616,139.386666,166.072526,168.734640,74.466605,14.262479,147.185844,0.972049,48.596841,48.571675,138.034140,153.276579,136.449775,147.463492,78.372760,143.560642,-0.000474,-1.372497,92.553651,65.093220,146.816165,13.932891,43.814056,0.693376,746419.841715,0.878232,8.941826,23.928892,3.057002,0.069722,0.060536,32.000000,88.159031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434925,63.333937,95.012431,100.000000,29.825996,55.227848,60.000000,39.092267,32.924051,24.160435,12.725081,148.933209,51.426896,0.585079,149.373679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887779,49.094741,152.312089,139.382477,166.268156,168.826477,74.466956,14.262336,147.167723,0.984459,48.501748,48.649340,138.058756,153.233868,136.452087,147.291407,78.417184,143.470881,-0.000476,-1.377697,92.627262,65.218044,146.566879,13.910177,43.821701,0.693828,746788.983950,0.878691,8.934604,23.841638,3.052542,0.070520,0.061507,32.000000,88.068085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449026,63.333519,95.071742,100.000000,29.974918,55.227848,60.000000,39.041409,32.924051,24.160435,12.875209,148.933913,51.138122,0.591119,149.384655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831885,49.067806,152.208936,139.354274,166.346324,168.701232,74.468817,14.262336,147.014909,0.971800,48.531731,48.513867,138.020820,153.139926,136.420624,147.300697,78.402353,143.490633,-0.000468,-1.376120,92.633649,65.176715,146.551868,13.880841,43.821936,0.694214,747035.947229,0.879673,8.943207,23.755517,3.053094,0.065585,0.059077,32.000000,88.053009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424711,63.256713,94.981005,100.000000,30.111287,55.227848,60.000000,39.029724,32.924051,24.160435,12.982123,148.937633,51.120807,0.594891,149.392444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822027,49.070280,152.066065,139.364327,166.224390,168.640465,74.520688,14.259625,146.944861,0.961261,48.531445,48.487440,138.020113,152.921279,136.409893,147.137940,78.411934,143.301011,-0.000464,-1.381294,92.811805,65.266627,146.635794,13.844297,43.774912,0.694041,746530.094012,0.880027,8.974081,23.779525,3.054449,0.068372,0.059722,32.000000,88.045421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467080,63.237958,94.949290,100.000000,30.193917,55.227848,60.000000,38.989492,32.924051,24.160435,13.135880,149.041377,51.964165,0.594948,149.561523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781970,49.055713,151.905646,139.339195,166.106254,168.615413,74.548661,14.258055,146.810907,0.972687,48.544799,48.396042,138.039732,152.824625,136.428397,146.956605,78.416689,143.191539,-0.000461,-1.382486,92.719613,64.866306,146.432397,13.794906,43.747398,0.694096,746242.072122,0.879297,8.986755,23.681806,3.052185,0.065482,0.057346,32.000000,88.088316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491965,63.277279,94.978950,100.000000,30.241153,55.227848,60.000000,39.021534,32.924051,24.160435,13.253115,149.097321,51.803417,0.584710,149.493585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723411,49.015037,151.877498,139.313226,166.047474,168.510329,74.538849,14.260766,146.624685,0.970123,48.516887,48.350997,137.986387,152.697677,136.431988,146.905697,78.345212,142.925719,-0.000464,-1.376043,93.406130,64.911163,146.207665,13.741179,43.726951,0.694327,746123.578916,0.879587,9.013654,23.626128,3.051419,0.068610,0.059888,32.000000,88.182163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417032,63.249386,94.989833,100.000000,30.181550,55.227848,60.000000,39.012340,32.924051,24.160435,13.342285,149.077698,51.430051,0.586351,149.591106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698569,48.998546,151.703920,139.305408,165.813556,168.428685,74.442574,14.260053,146.430952,0.958838,48.430552,48.381472,137.981243,152.539578,136.381349,146.719025,78.323386,142.927291,-0.000465,-1.373869,94.058354,65.071028,145.970861,13.669192,43.671021,0.694883,745853.220845,0.880204,9.033641,23.573830,3.054446,0.069288,0.062249,32.000000,88.130111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422683,63.297750,95.025658,100.000000,30.103869,55.227848,60.000000,39.036296,32.924051,24.160435,13.441786,148.885148,51.944062,0.590804,149.428124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611320,48.972986,151.353660,139.273855,165.802433,168.282372,74.564312,14.256628,146.300699,0.960785,48.321377,48.289518,137.939415,152.163646,136.372584,146.555392,78.255558,142.775480,-0.000472,-1.363752,95.020789,64.760495,145.954710,13.575618,43.655443,0.695057,745551.894285,0.881364,9.042903,23.596388,3.052481,0.070896,0.061861,32.000000,88.007370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403714,63.268581,95.063910,100.000000,29.992781,55.227848,60.000000,39.086381,32.924051,24.160435,13.527849,149.128624,51.429830,0.584356,149.506488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619118,48.865800,151.336664,139.226664,165.881837,168.004026,74.571621,14.258198,146.185085,0.962752,48.288899,48.196387,137.941033,152.213981,136.386156,146.397406,78.273728,142.642540,-0.000475,-1.362428,93.917554,64.853870,145.856100,13.496279,43.602920,0.694403,745099.565834,0.881927,9.097792,23.576784,3.050388,0.070609,0.060786,32.000000,88.125693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336194,63.346046,95.098261,100.000000,29.827923,55.227848,60.000000,39.114260,32.924051,24.160435,13.438013,149.143242,51.623667,0.587271,149.486150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579295,48.829522,151.329524,139.178637,165.684462,167.876887,74.581029,14.259910,146.218831,0.962645,48.191195,48.104373,137.902098,152.268047,136.334804,146.375812,78.232256,142.658944,-0.000480,-1.357197,93.065975,64.701212,145.684211,13.408665,43.660239,0.693765,743617.228335,0.878854,8.992582,23.513268,3.049967,0.068625,0.060291,32.000000,88.083059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324907,63.407436,95.114407,100.000000,29.632369,55.227848,60.000000,39.150602,32.924051,24.160435,13.405468,149.162058,51.316405,0.585975,149.627652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550088,48.790496,151.319436,139.193157,165.366645,167.684686,74.566587,14.265190,146.050050,0.953880,48.209702,48.161146,137.937953,152.161608,136.364181,146.381744,78.230507,142.389327,-0.000479,-1.357480,93.414482,64.805976,145.684434,13.353416,43.581266,0.692812,743149.396830,0.878772,8.997657,23.562393,3.052273,0.069465,0.060183,32.000000,88.069952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348635,63.457288,95.093345,100.000000,29.447293,55.227848,60.000000,39.201520,32.924051,24.160435,13.318492,149.133174,50.798871,0.589447,149.699328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542280,48.725361,151.231965,139.168026,165.193715,167.544097,74.532830,14.263906,146.214001,0.974844,48.020363,48.148653,137.913110,152.158856,136.338515,146.334663,78.236066,142.555364,-0.000474,-1.359338,93.329965,64.791949,145.742702,13.320904,43.662006,0.693575,742244.241722,0.878415,8.988975,23.438247,3.053868,0.069418,0.061342,32.000000,87.990531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368718,63.440318,95.110083,100.000000,29.233223,55.227848,60.000000,39.259232,32.924051,24.160435,13.209398,149.065660,51.299016,0.595031,149.594843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460240,48.705024,151.121460,139.191482,164.939308,167.495000,74.572350,14.255201,146.136816,0.971238,48.168886,48.054019,137.885917,152.036800,136.313578,146.359206,78.184296,142.423902,-0.000472,-1.359418,92.854360,64.591138,145.590744,13.314060,43.617741,0.691360,741468.765775,0.877983,8.934923,23.508907,3.052702,0.070460,0.061462,32.000000,88.063667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380875,63.428739,95.095977,100.000000,29.058524,55.227848,60.000000,39.347252,32.924051,24.160435,13.054780,149.144701,51.597988,0.583383,149.659084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462718,48.724537,151.214083,139.200696,164.814963,167.494202,74.605671,14.254630,146.090482,0.967926,48.125453,48.082199,137.884074,152.142240,136.347968,146.291814,78.173345,142.534988,-0.000467,-1.358019,92.985880,64.873336,145.709279,13.311872,43.592715,0.692551,741460.490238,0.878913,8.996938,23.500613,3.055413,0.066587,0.057590,32.000000,88.043494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359809,63.434263,95.049362,100.000000,28.865341,55.227848,60.000000,39.426729,32.924051,24.160435,12.968877,149.211343,51.262480,0.585439,149.703183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.471286,48.699802,151.216898,139.186455,164.636605,167.377791,74.468679,14.257199,146.194382,0.952066,48.152376,48.131550,137.917179,152.168132,136.338737,146.364300,78.174426,142.505724,-0.000462,-1.353090,93.342807,64.576147,145.643158,13.325626,43.582348,0.693326,741533.994121,0.878515,9.013873,23.563446,3.057133,0.070075,0.059558,32.000000,88.018965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368542,63.417140,95.018579,100.000000,28.660446,55.227848,60.000000,39.477360,32.924051,24.160435,12.824577,148.937358,51.100044,0.589593,149.689690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543001,48.682488,151.409445,139.180312,164.776843,167.321298,74.456350,14.259054,146.369645,0.964175,48.077129,48.215924,137.890615,152.291329,136.316745,146.494745,78.217636,142.712773,-0.000461,-1.348375,93.081809,64.616228,145.884367,13.345572,43.598791,0.692847,740952.123567,0.879289,8.980223,23.548700,3.056660,0.070201,0.060999,32.000000,88.060476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388844,63.384916,94.989219,100.000000,28.553704,55.227848,60.000000,39.497066,32.924051,24.160435,12.705925,148.912699,51.159618,0.590918,149.661995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620040,48.731957,151.546621,139.193715,164.516364,167.269354,74.599733,14.261480,146.432215,0.954255,48.157386,48.235568,137.889460,152.408083,136.329851,146.603433,78.199835,142.814613,-0.000463,-1.348293,92.611968,64.910570,146.035594,13.383387,43.610096,0.692043,740455.886704,0.877682,8.888333,23.602126,3.056122,0.070239,0.060286,32.000000,88.116817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324139,63.399971,94.992716,100.000000,28.423498,55.227848,60.000000,39.535327,32.924051,24.160435,12.634361,149.199466,51.083537,0.589767,149.593703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624122,48.733056,151.680496,139.206001,164.649605,167.279469,74.502955,14.260481,146.563437,0.950928,48.172206,48.293046,137.903047,152.426493,136.339995,146.789208,78.206831,142.913191,-0.000468,-1.352650,92.910549,64.962825,146.017952,13.441286,43.669200,0.691182,740311.152375,0.874334,8.857783,23.667420,3.054141,0.065534,0.057497,32.000000,88.083919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332981,63.482906,95.032633,100.000000,28.375788,55.227848,60.000000,39.492597,32.924051,24.160435,12.528680,149.005909,50.976714,0.590063,149.393899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699993,48.759165,151.760957,139.212424,164.907276,167.334237,74.526224,14.258198,146.675560,0.941818,48.159059,48.327474,137.918088,152.714027,136.340420,146.857983,78.224057,143.111694,-0.000472,-1.352784,92.744972,64.878700,146.220760,13.521854,43.680938,0.690787,740333.667631,0.875446,8.854645,23.706373,3.056588,0.064777,0.057619,32.000000,88.033508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302329,63.451166,94.900785,100.000000,28.384613,55.227848,60.000000,39.500883,32.924051,24.160435,12.464201,149.052448,50.985811,0.591762,149.559753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769457,48.769609,151.985112,139.233645,165.116966,167.446362,74.470642,14.269899,146.822262,0.939811,48.194125,48.390993,137.917804,152.692784,136.345917,146.925261,78.244551,143.257090,-0.000473,-1.357984,93.535814,64.876354,146.361683,13.608813,43.723688,0.690098,740502.724327,0.874038,8.802046,23.781599,3.053541,0.071945,0.062091,32.000000,88.075309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317369,63.406527,94.837844,100.000000,28.461891,55.227848,60.000000,39.459112,32.924051,24.160435,12.417619,148.941284,51.732177,0.591225,149.455858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755524,48.820178,151.976302,139.243418,165.290559,167.647476,74.484497,14.257769,146.827456,0.935901,48.277753,48.397544,137.931591,152.915346,136.370526,147.136085,78.258795,143.286260,-0.000472,-1.359324,93.299573,64.932343,146.441575,13.691468,43.768584,0.689799,740887.377960,0.873945,8.740507,23.828761,3.053783,0.067907,0.059666,32.000000,88.111333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376200,63.436990,94.877624,100.000000,28.562670,55.227848,60.000000,39.462812,32.924051,24.160435,12.385395,148.968995,51.109655,0.583013,149.525567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727927,48.842989,152.111935,139.260172,165.470283,167.843739,74.551049,14.261480,147.005227,0.945929,48.340903,48.404503,137.966415,153.000114,136.369573,147.218351,78.318480,143.359837,-0.000467,-1.355862,93.379599,64.837550,146.615949,13.756874,43.779835,0.690201,741857.954687,0.875228,8.805508,23.828084,3.054461,0.067063,0.059094,32.000000,88.124447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373516,63.447665,94.832985,100.000000,28.662583,55.227848,60.000000,39.414927,32.924051,24.160435,12.367501,149.102097,51.103859,0.591065,149.613687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756072,48.891085,152.191278,139.321324,165.636332,167.900863,74.550451,14.265333,146.994861,0.955472,48.422146,48.447503,137.974516,153.001358,136.379233,147.309724,78.347265,143.457717,-0.000461,-1.352929,93.238265,65.019297,146.557965,13.795896,43.821593,0.691835,742616.894966,0.876067,8.856913,23.802611,3.058883,0.069881,0.060893,32.000000,88.103754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408380,63.456472,94.828980,100.000000,28.822747,55.227848,60.000000,39.392254,32.924051,24.160435,12.408401,149.100901,51.104960,0.592683,149.688156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752543,48.909224,152.341237,139.345897,165.603182,168.040964,74.607946,14.260624,147.123353,0.959880,48.492401,48.441495,138.005026,153.158437,136.418287,147.411113,78.405230,143.486961,-0.000455,-1.350924,93.270036,65.034191,146.685578,13.827336,43.871736,0.691422,742856.156263,0.875940,8.875847,23.819320,3.058748,0.070100,0.061510,32.000000,88.130205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471964,63.492150,94.861276,100.000000,28.970199,55.227848,60.000000,39.374081,32.924051,24.160435,12.411725,149.215892,51.811047,0.592882,149.480445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827212,48.979308,152.265451,139.393367,165.742350,168.074425,74.554478,14.258483,147.242974,0.978962,48.495552,48.439841,138.027778,153.162005,136.435306,147.480846,78.430472,143.611332,-0.000450,-1.358293,93.497097,64.971282,146.862422,13.851582,43.853886,0.691911,743335.479022,0.876109,8.897642,23.774943,3.061979,0.070824,0.061845,32.000000,88.086510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491518,63.536120,94.892500,100.000000,29.211430,55.227848,60.000000,39.323023,32.924051,24.160435,12.558640,149.108955,51.496008,0.585885,149.662900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928321,48.955671,152.529836,139.387503,166.072537,168.182730,74.602484,14.265047,147.305761,0.968160,48.468119,48.536559,138.047211,153.395270,136.450924,147.506479,78.483106,143.718943,-0.000447,-1.360938,93.187536,64.997776,146.880734,13.874323,43.889910,0.691076,743479.777611,0.875624,8.890417,23.807463,3.055869,0.069274,0.060877,32.000000,88.140600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458142,63.463995,94.936095,100.000000,29.473726,55.227848,60.000000,39.266508,32.924051,24.160435,12.617786,149.204968,51.472090,0.588519,149.644529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921824,48.973536,152.443940,139.350365,166.150937,168.231111,74.562292,14.256485,147.278893,0.968690,48.514505,48.605479,138.047129,153.265203,136.473198,147.517474,78.519528,143.672345,-0.000447,-1.364404,92.591155,65.347942,146.766282,13.895825,43.908391,0.690505,743635.238608,0.873595,8.762237,23.804777,3.054976,0.069991,0.059982,32.000000,88.105123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437733,63.408704,94.945236,100.000000,29.705973,55.227848,60.000000,39.212613,32.924051,24.160435,12.717608,149.124583,51.651473,0.588789,149.585717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908189,48.988652,152.381386,139.373821,166.226506,168.355800,74.564634,14.259339,147.260010,0.985967,48.401186,48.491865,138.021779,153.287302,136.430836,147.453670,78.496970,143.528936,-0.000451,-1.364074,92.929540,65.448319,146.900479,13.903243,43.850460,0.690188,743778.384808,0.874488,8.786816,23.746730,3.053653,0.070211,0.060545,32.000000,87.945880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389248,63.383651,95.025083,100.000000,29.897371,55.227848,60.000000,39.126244,32.924051,24.160435,12.825966,149.129268,51.476052,0.586721,149.365929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
