OSU 80 Ton Compressor Load Stand
49.919000,49.012288,152.371829,139.360417,166.318794,168.503413,74.356295,14.264905,147.152150,0.986563,48.532606,48.597330,138.025847,153.166633,136.446091,147.364545,78.564625,143.613510,-0.000453,-1.356025,92.956346,65.160825,146.819896,13.905360,43.799289,0.691587,744445.933589,0.875412,8.816022,23.702701,3.053234,0.069057,0.061413,32.000000,88.009968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386584,63.603013,95.110421,100.000000,30.112157,55.227848,60.000000,39.091186,32.924051,24.160435,12.944153,148.712589,51.469742,0.589137,149.351295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908603,49.015037,152.219075,139.341429,166.130896,168.563787,74.434900,14.259196,147.124378,0.990693,48.503278,48.550363,138.016997,153.124718,136.421804,147.305054,78.566947,143.455008,-0.000451,-1.372770,92.848933,65.117708,146.642219,13.891821,43.784414,0.692860,744924.412324,0.878481,8.828486,23.674322,3.052381,0.071191,0.062311,32.000000,87.981385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369161,63.628932,95.117940,100.000000,30.244485,55.227848,60.000000,39.046571,32.924051,24.160435,13.082707,148.869801,51.603564,0.589605,149.333317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865772,49.030703,152.079545,139.335007,166.072447,168.596278,74.562465,14.260195,146.977139,0.998427,48.557106,48.470793,138.028615,152.952185,136.442312,147.157580,78.583489,143.354308,-0.000445,-1.365452,92.976005,65.259030,146.539286,13.860812,43.778356,0.692876,745197.510261,0.878078,8.841978,23.598379,3.049957,0.067400,0.058271,32.000000,88.057479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414868,63.672917,95.135382,100.000000,30.326112,55.227848,60.000000,38.996358,32.924051,24.160435,13.199123,149.124929,51.471503,0.587889,149.528911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787850,49.048567,152.150086,139.324675,165.983262,168.489202,74.420725,14.258198,146.864821,0.983847,48.554686,48.423150,138.018206,152.902401,136.428026,147.117282,78.541711,143.351984,-0.000440,-1.361379,92.787677,64.943063,146.483282,13.821960,43.777996,0.693194,745366.680131,0.877620,8.901923,23.535032,3.049778,0.067613,0.059410,32.000000,88.109190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434334,63.641534,94.976280,100.000000,30.421237,55.227848,60.000000,38.986731,32.924051,24.160435,13.371617,148.841450,51.954480,0.589587,149.421555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795430,49.007616,152.000270,139.313506,165.837716,168.483079,74.492186,14.255058,146.874429,0.972253,48.535081,48.433655,138.016947,152.930412,136.447964,147.028579,78.562510,143.349987,-0.000443,-1.366199,92.316057,65.034669,146.438374,13.779064,43.797090,0.693445,745128.890021,0.877777,8.971251,23.547857,3.051758,0.071488,0.063102,32.000000,88.081418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378646,63.611735,94.879788,100.000000,30.531890,55.227848,60.000000,38.969311,32.924051,24.160435,13.449190,148.984373,51.911854,0.584198,149.512310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788376,48.991950,151.977215,139.313785,165.881033,168.388547,74.612467,14.263478,146.750628,0.969179,48.370318,48.424856,138.018219,152.826297,136.430352,146.948501,78.507248,143.159580,-0.000449,-1.361543,92.150175,64.950793,146.308109,13.728723,43.760777,0.693091,744956.448213,0.879180,8.951621,23.554002,3.052494,0.066657,0.058808,32.000000,87.993432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436423,63.569215,94.759419,100.000000,30.552868,55.227848,60.000000,38.955960,32.924051,24.160435,13.559836,149.224933,50.876934,0.584748,149.635166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716575,48.938631,151.792343,139.284186,165.842215,168.301315,74.583615,14.259339,146.606424,0.970882,48.375674,48.317732,137.970013,152.726585,136.379347,147.011347,78.428246,143.082309,-0.000452,-1.367230,91.917982,64.812213,146.285370,13.681464,43.728664,0.693253,744683.900271,0.877369,8.943257,23.520697,3.052464,0.065688,0.057407,32.000000,88.076588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415552,63.556955,94.693960,100.000000,30.521392,55.227848,60.000000,38.986945,32.924051,24.160435,13.572649,149.167231,51.600336,0.596288,149.584812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654635,48.938906,151.814149,139.312947,165.811114,168.240981,74.529537,14.258768,146.584116,0.981732,48.445704,48.300268,137.985254,152.653927,136.386910,146.890498,78.423137,142.951309,-0.000454,-1.374296,92.128953,64.798247,146.072530,13.628998,43.764869,0.693584,744506.603486,0.878530,8.964322,23.563730,3.053154,0.065552,0.057832,32.000000,88.096318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451062,63.495327,94.709510,100.000000,30.508699,55.227848,60.000000,39.014329,32.924051,24.160435,13.622837,149.059074,51.358444,0.587777,149.622617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685339,48.879267,151.747031,139.285024,165.623525,168.131948,74.460016,14.260624,146.477775,0.974320,48.256683,48.437759,137.996141,152.471486,136.394351,146.713565,78.405125,142.924597,-0.000450,-1.374235,92.161587,64.816274,146.017932,13.580116,43.682849,0.693770,744320.350365,0.880071,9.028830,23.507828,3.057401,0.069393,0.061652,32.000000,88.090692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454506,63.493782,94.760780,100.000000,30.428363,55.227848,60.000000,39.051475,32.924051,24.160435,13.606359,148.920032,51.772676,0.591193,149.491618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650660,48.825674,151.584525,139.230853,165.574286,168.041142,74.553604,14.254630,146.437133,0.961278,48.194085,48.327480,137.929408,152.414607,136.364098,146.533348,78.395283,142.701983,-0.000446,-1.368889,92.335704,64.836581,145.955322,13.530337,43.624593,0.693768,743731.465373,0.879571,8.937341,23.513394,3.054161,0.065308,0.058304,32.000000,88.059424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483335,63.440471,94.758780,100.000000,30.287403,55.227848,60.000000,39.067866,32.924051,24.160435,13.551178,149.107207,50.991387,0.585362,149.576354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593692,48.814956,151.472322,139.199300,165.445799,167.982382,74.499407,14.261194,146.168796,0.956532,48.268344,48.306593,137.899198,152.236060,136.356956,146.470646,78.377834,142.639660,-0.000444,-1.363579,92.410690,64.998823,145.697080,13.469610,43.632779,0.694047,743275.692681,0.878541,8.919721,23.419447,3.053021,0.067004,0.059212,32.000000,88.033633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456160,63.483323,94.806165,100.000000,30.206593,55.227848,60.000000,39.101525,32.924051,24.160435,13.503274,148.998814,51.154483,0.593778,149.588667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592963,48.794343,151.448544,139.167747,165.418438,167.808246,74.587898,14.254630,146.175797,0.947295,48.130288,48.299053,137.907095,152.211882,136.334030,146.433768,78.307460,142.590000,-0.000443,-1.360008,92.293576,64.733014,145.701447,13.406017,43.564948,0.694028,743106.717722,0.879968,8.968138,23.407817,3.054266,0.065056,0.058443,32.000000,88.039604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441034,63.551703,94.863696,100.000000,29.997601,55.227848,60.000000,39.142309,32.924051,24.160435,13.439838,149.175796,51.617798,0.591979,149.482255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553755,48.786373,151.305703,139.162442,165.319980,167.731925,74.443921,14.261908,146.112143,0.933739,48.205317,48.264747,137.845361,152.143973,136.330764,146.290454,78.301023,142.567568,-0.000451,-1.357623,92.237419,64.697329,145.610504,13.363692,43.571097,0.694260,742514.197944,0.877976,8.948282,23.455014,3.053831,0.069305,0.060652,32.000000,88.010890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376968,63.613806,94.908579,100.000000,29.821849,55.227848,60.000000,39.194864,32.924051,24.160435,13.359790,148.887842,50.927044,0.585949,149.603065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611609,48.709971,151.317326,139.115532,165.111999,167.562217,74.398996,14.265047,146.089623,0.944534,48.074893,48.302324,137.871055,152.129825,136.306010,146.300438,78.322696,142.469662,-0.000453,-1.352427,92.025396,64.970659,145.601733,13.321267,43.532944,0.693815,742220.930306,0.880027,8.981042,23.450979,3.053365,0.069124,0.062769,32.000000,88.019730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403424,63.628351,94.948391,100.000000,29.568745,55.227848,60.000000,39.248749,32.924051,24.160435,13.232176,148.797993,51.289992,0.593600,149.575803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552587,48.687710,151.137932,139.107993,164.971857,167.405770,74.565905,14.259625,146.052493,0.936943,48.123411,48.180920,137.840158,152.115106,136.286229,146.266331,78.309000,142.388495,-0.000459,-1.343888,91.878451,64.587558,145.618173,13.306740,43.526670,0.692754,741171.526089,0.878340,8.844549,23.383587,3.050039,0.067915,0.061483,32.000000,88.067943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391682,63.580974,94.949867,100.000000,29.331418,55.227848,60.000000,39.309193,32.924051,24.160435,13.043574,149.131810,50.937535,0.587982,149.433160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547573,48.726735,151.316110,139.121675,165.005107,167.318084,74.595704,14.262479,146.088525,0.940147,48.136819,48.210089,137.831311,152.062834,136.258088,146.259733,78.257107,142.451422,-0.000467,-1.342824,92.402301,64.897194,145.610422,13.302081,43.510172,0.692289,740534.026806,0.876659,8.883594,23.359365,3.050051,0.070863,0.062089,32.000000,88.019466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358503,63.596028,94.930795,100.000000,29.072005,55.227848,60.000000,39.371478,32.924051,24.160435,12.940467,149.191408,51.416624,0.591568,149.365418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489278,48.736080,151.144148,139.139545,165.011625,167.275924,74.538277,14.258340,146.082752,0.954752,48.164947,48.102966,137.826292,152.017596,136.269636,146.319808,78.234294,142.462628,-0.000467,-1.342183,92.582173,64.718918,145.644299,13.307410,43.565615,0.693086,740402.743576,0.876045,8.927829,23.440657,3.053956,0.069571,0.060748,32.000000,88.040788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385028,63.598517,94.886238,100.000000,28.869402,55.227848,60.000000,39.433225,32.924051,24.160435,12.851523,149.076555,50.925430,0.586508,149.604167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516079,48.752844,151.277006,139.152110,165.042034,167.281201,74.526803,14.259767,146.152169,0.938167,48.261211,48.073367,137.843524,152.200546,136.295384,146.375670,78.245605,142.430264,-0.000473,-1.342768,93.121606,64.713158,145.705606,13.324023,43.568843,0.692198,740369.765445,0.877669,8.997782,23.468704,3.054079,0.070134,0.061223,32.000000,88.022313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339732,63.580032,94.744532,100.000000,28.663437,55.227848,60.000000,39.499151,32.924051,24.160435,12.763018,149.053607,50.826751,0.592160,149.626551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529138,48.753669,151.469718,139.181709,164.748639,167.249060,74.485667,14.257484,146.263638,0.936523,48.182344,48.114617,137.856179,152.380602,136.318088,146.574991,78.265979,142.645091,-0.000473,-1.345584,92.310074,64.840579,145.836297,13.365483,43.621564,0.692359,740365.465454,0.877345,8.986676,23.442275,3.055109,0.067186,0.059372,32.000000,88.051400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279129,63.581243,94.654042,100.000000,28.570842,55.227848,60.000000,39.511406,32.924051,24.160435,12.684130,148.971333,51.625575,0.593492,149.386622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616522,48.751470,151.619077,139.185338,164.689095,167.173878,74.499514,14.261765,146.483984,0.927483,48.159057,48.282148,137.859014,152.553359,136.350612,146.824555,78.251994,142.769354,-0.000474,-1.349558,91.894639,64.880308,145.985137,13.429913,43.648267,0.691986,740151.436200,0.877406,8.973925,23.522206,3.058194,0.070405,0.063257,32.000000,88.049353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322421,63.586414,94.655639,100.000000,28.494790,55.227848,60.000000,39.506888,32.924051,24.160435,12.577699,148.999028,51.227043,0.584701,149.551216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645500,48.790771,151.723311,139.216612,164.968031,167.312508,74.598567,14.258911,146.607303,0.929154,48.229982,48.273609,137.893335,152.626670,136.344527,146.856741,78.231712,143.025400,-0.000475,-1.348299,92.023201,64.826814,146.069899,13.512364,43.650503,0.690579,739768.531042,0.875128,8.880947,23.594158,3.055818,0.070231,0.063114,32.000000,87.980943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339101,63.525038,94.629683,100.000000,28.485152,55.227848,60.000000,39.472992,32.924051,24.160435,12.528513,149.197133,51.096963,0.588411,149.587566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685208,48.752844,151.888633,139.227223,165.240406,167.509156,74.600195,14.263050,146.819007,0.935054,48.154646,48.402337,137.914897,152.833208,136.358809,147.044230,78.287153,143.184617,-0.000470,-1.346551,92.612179,64.834873,146.304907,13.613549,43.752158,0.691195,740507.670821,0.874220,8.890171,23.733764,3.056134,0.065826,0.058149,32.000000,87.873640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308013,63.502897,94.641757,100.000000,28.522088,55.227848,60.000000,39.457279,32.924051,24.160435,12.438315,149.200390,51.234380,0.590466,149.602396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716752,48.800390,152.016400,139.280277,165.584093,167.635367,74.489386,14.262336,146.846568,0.948241,48.202970,48.502822,137.937857,152.893981,136.384515,147.144400,78.306549,143.227162,-0.000467,-1.345951,93.090410,65.033289,146.391973,13.693261,43.783152,0.690419,741080.863008,0.874358,8.811055,23.752442,3.057019,0.071561,0.063948,32.000000,87.915583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309957,63.436275,94.576512,100.000000,28.626028,55.227848,60.000000,39.453180,32.924051,24.160435,12.410976,148.978772,51.461819,0.589591,149.432373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800924,48.831171,152.158605,139.247607,165.733075,167.901717,74.501746,14.259339,147.068952,0.963377,48.235841,48.478221,137.914574,153.045108,136.375832,147.299981,78.366813,143.370756,-0.000461,-1.342467,92.433673,65.090407,146.535166,13.767223,43.808052,0.690611,741648.548933,0.875817,8.825897,23.752842,3.057649,0.066826,0.058904,32.000000,87.996322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332552,63.357430,94.544125,100.000000,28.813371,55.227848,60.000000,39.415152,32.924051,24.160435,12.387366,149.003491,51.794319,0.587565,149.464749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824752,48.853158,152.427460,139.297869,165.788582,168.030568,74.613487,14.265333,147.151924,0.946181,48.312295,48.479991,137.965656,153.168040,136.387701,147.464227,78.420512,143.511423,-0.000459,-1.344180,92.414266,65.137893,146.731729,13.823825,43.838650,0.690728,742616.659812,0.875492,8.769488,23.759354,3.055337,0.068665,0.060354,32.000000,87.979143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365232,63.449350,94.525460,100.000000,29.000736,55.227848,60.000000,39.369096,32.924051,24.160435,12.378641,149.226975,51.944282,0.584223,149.506960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846378,48.914171,152.414878,139.371587,165.849184,168.262510,74.489388,14.253488,147.195485,0.940468,48.517467,48.581203,138.011797,153.264652,136.406185,147.485956,78.473527,143.709996,-0.000458,-1.343897,92.314991,65.202172,146.739790,13.867328,43.886917,0.691565,743042.340211,0.874441,8.766812,23.771025,3.059272,0.071250,0.062305,32.000000,88.038493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230403,63.444311,94.502901,100.000000,29.272277,55.227848,60.000000,39.320108,32.924051,24.160435,12.440246,148.978775,51.764532,0.583650,149.456803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856412,48.980407,152.312579,139.369353,165.770313,168.433666,74.590535,14.258768,147.251104,0.938240,48.493990,48.467904,138.007303,153.274499,136.431362,147.454892,78.501248,143.617658,-0.000452,-1.343866,92.568845,65.074154,146.666428,13.900654,43.817915,0.691516,744013.854231,0.876834,8.805450,23.810204,3.057692,0.069839,0.061238,32.000000,88.002936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208134,63.394259,94.466799,100.000000,29.564643,55.227848,60.000000,39.231417,32.924051,24.160435,12.576496,149.181069,51.309948,0.586279,149.560304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883060,49.062859,152.438572,139.373821,165.936884,168.637332,74.522147,14.260338,147.191385,0.938454,48.570227,48.544844,138.036071,153.293520,136.440147,147.449943,78.500535,143.494022,-0.000453,-1.341658,92.490973,65.074091,146.739461,13.912769,43.813443,0.692889,744814.951232,0.876503,8.861309,23.739625,3.055025,0.070834,0.061982,32.000000,88.078617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271101,63.372006,94.563702,100.000000,29.758558,55.227848,60.000000,39.186107,32.924051,24.160435,12.794802,149.044294,51.160866,0.591717,149.535441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910933,49.060111,152.331500,139.378568,166.150492,168.775344,74.424813,14.269329,147.222930,0.953814,48.553062,48.605328,138.022447,153.178070,136.439214,147.467408,78.499472,143.516072,-0.000449,-1.343476,92.213736,65.207721,146.815510,13.904163,43.857636,0.694063,745859.601347,0.878000,8.914139,23.683846,3.055836,0.067147,0.059467,32.000000,88.010118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216584,63.454217,94.683236,100.000000,29.967532,55.227848,60.000000,39.118308,32.924051,24.160435,12.919184,148.849625,51.143771,0.588564,149.586110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827341,49.100238,152.207672,139.365723,166.390751,168.724843,74.519884,14.253203,147.065921,0.957287,48.491780,48.569547,138.036778,153.030164,136.439314,147.381690,78.473225,143.422733,-0.000452,-1.348401,92.283335,65.104690,146.537025,13.881545,43.796296,0.693102,746446.858346,0.879365,8.884644,23.694225,3.052067,0.070114,0.061679,32.000000,87.943925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177282,63.476907,94.782065,100.000000,30.141761,55.227848,60.000000,39.083528,32.924051,24.160435,13.176013,149.039768,51.632838,0.594360,149.484891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858380,49.032627,152.017630,139.344780,166.477148,168.648799,74.498571,14.254344,146.921440,0.952168,48.512319,48.486383,137.998639,152.922196,136.432316,147.142276,78.500976,143.328379,-0.000457,-1.350216,91.895886,65.111876,146.481061,13.848578,43.801543,0.694678,746482.455800,0.879717,9.011214,23.677102,3.054702,0.067736,0.058601,32.000000,87.996166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218702,63.406586,94.875022,100.000000,30.245918,55.227848,60.000000,39.076247,32.924051,24.160435,13.262975,148.997142,51.100851,0.589244,149.590949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734906,49.006517,151.981525,139.308759,166.205545,168.668482,74.439186,14.258198,146.799119,0.943812,48.466454,48.430459,137.989955,152.778938,136.413978,146.983313,78.467113,143.130466,-0.000452,-1.348630,91.960466,65.094330,146.423892,13.798496,43.713140,0.692900,745874.066415,0.878796,8.911491,23.605491,3.048989,0.072097,0.063479,32.000000,88.052463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214315,63.491238,94.973611,100.000000,30.298227,55.227848,60.000000,39.060866,32.924051,24.160435,13.386904,148.878372,51.668788,0.593925,149.438392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771817,49.002669,151.793691,139.297031,165.918344,168.342074,74.474057,14.260195,146.606953,0.951379,48.428248,48.298446,137.963939,152.650787,136.396773,146.887524,78.442742,143.067658,-0.000453,-1.350364,92.427580,64.978712,146.111320,13.738840,43.699509,0.696003,746138.562515,0.881962,9.013208,23.547282,3.055832,0.068099,0.060711,32.000000,88.049484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168004,63.536971,95.047646,100.000000,30.214734,55.227848,60.000000,39.063559,32.924051,24.160435,13.494023,148.948114,51.453235,0.588836,149.540437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743993,48.948526,151.782863,139.269108,165.711186,168.151804,74.576738,14.261908,146.454217,0.944012,48.403093,48.358474,137.954059,152.606018,136.378778,146.892985,78.424475,143.011746,-0.000448,-1.352115,92.697492,65.038905,146.138485,13.677952,43.667379,0.693540,744722.992473,0.879109,8.971123,23.542413,3.049792,0.067693,0.059424,32.000000,88.018414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185145,63.588116,95.089376,100.000000,30.224334,55.227848,60.000000,39.086547,32.924051,24.160435,13.527101,149.153477,51.050815,0.589027,149.559674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733682,48.895757,151.708897,139.258497,165.638289,168.089774,74.565123,14.260481,146.525847,0.936708,48.407897,48.336580,137.946829,152.469549,136.388494,146.739336,78.443517,142.878094,-0.000448,-1.349604,92.063650,64.905650,146.085826,13.619718,43.643976,0.693524,743848.701321,0.877318,8.945803,23.534643,3.051280,0.069609,0.060417,32.000000,88.041313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240818,63.662206,95.100805,100.000000,30.167675,55.227848,60.000000,39.057083,32.924051,24.160435,13.509023,149.130245,51.617651,0.593220,149.292562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726213,48.839966,151.597103,139.199021,165.648923,167.971688,74.530068,14.259339,146.465541,0.925325,48.225073,48.290930,137.917894,152.458296,136.381472,146.723690,78.426603,142.782436,-0.000453,-1.351072,92.210758,64.910716,146.005716,13.568191,43.645003,0.693524,743848.701321,0.877318,8.945803,23.534643,3.051280,0.068335,0.059970,32.000000,88.018080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213349,63.697233,94.976182,100.000000,30.045661,55.227848,60.000000,39.041821,32.924051,24.160435,13.500235,149.060136,51.310242,0.593220,149.360973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658914,48.864975,151.647081,139.212424,165.602681,168.028206,74.532312,14.255343,146.465468,0.918277,48.211986,48.286122,137.932589,152.348942,136.358035,146.682046,78.396232,142.809129,-0.000457,-1.341760,91.879394,64.898553,145.891751,13.540319,43.634149,0.692398,742821.255605,0.877008,8.855666,23.425650,3.048636,0.071269,0.061961,32.000000,87.937246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210528,63.698153,94.954440,100.000000,29.942812,55.227848,60.000000,39.087911,32.924051,24.160435,13.496939,149.064625,51.559104,0.588961,149.294254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642043,48.819078,151.407721,139.170260,165.474894,168.045328,74.535556,14.255486,146.342215,0.924281,48.236124,48.246793,137.881605,152.340930,136.323135,146.602492,78.346959,142.674599,-0.000457,-1.343738,91.742237,64.772258,145.824509,13.517186,43.606743,0.692398,742821.255605,0.877008,8.855666,23.425650,3.048636,0.068512,0.061671,32.000000,88.043320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243078,63.695003,94.954865,100.000000,29.789180,55.227848,60.000000,39.135076,32.924051,24.160435,13.445477,149.071112,51.220000,0.588961,149.538392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586287,48.777579,151.426835,139.181429,165.394768,167.911881,74.579757,14.252347,146.217151,0.940406,48.215887,48.185176,137.861172,152.230637,136.304202,146.502869,78.274722,142.627547,-0.000453,-1.340099,92.150557,64.769936,145.751212,13.494102,43.583249,0.694054,743294.504403,0.878659,8.950460,23.468467,3.053774,0.066179,0.057720,32.000000,88.015352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216482,63.600467,94.856969,100.000000,29.669223,55.227848,60.000000,39.173941,32.924051,24.160435,13.329146,149.159513,50.992194,0.587374,149.644371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552282,48.749271,151.320525,139.162442,165.309493,167.780977,74.478096,14.252632,146.165954,0.939732,48.125037,48.151836,137.854122,152.289963,136.307161,146.458173,78.266619,142.585717,-0.000452,-1.337837,92.557123,64.852389,145.748886,13.463296,43.575676,0.693726,743441.577708,0.878929,8.922068,23.454995,3.049990,0.065889,0.057967,32.000000,87.939887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276496,63.571899,94.848211,100.000000,29.467006,55.227848,60.000000,39.210952,32.924051,24.160435,13.211401,148.956191,51.600556,0.590612,149.488549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550506,48.729209,151.203817,139.123629,165.057269,167.743457,74.462182,14.258626,146.134520,0.932194,48.174455,48.160104,137.820366,152.143300,136.263312,146.414132,78.268589,142.553675,-0.000449,-1.345422,91.835263,64.683592,145.702343,13.432287,43.556528,0.694368,743047.680280,0.878705,8.938451,23.505277,3.053805,0.068294,0.059869,32.000000,87.949962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287388,63.589986,94.845306,100.000000,29.242890,55.227848,60.000000,39.247677,32.924051,24.160435,13.051807,148.924364,51.143478,0.593479,149.397086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
