OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, May 29, 2020
1:20:26 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.823208,49.398727,198.981772,163.242538,162.567422,163.319981,74.423785,14.356236,195.890468,2.207209,48.790676,48.663971,161.461128,201.380277,159.836535,196.393748,94.463563,193.095283,-0.000474,0.031637,90.584106,66.162863,195.350294,19.814116,54.144216,0.676341,675093.351706,0.855036,9.335003,28.253019,3.996891,0.070296,0.061091,32.000000,92.317444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956094,65.204778,108.439911,100.000000,23.816373,38.987342,48.858768,33.368293,30.113924,25.532869,38.969408,148.847570,62.014686,0.591378,149.343231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770839,49.400926,198.956832,163.240015,162.459359,163.296731,74.333219,14.352811,196.019918,2.204607,48.782952,48.751511,161.482876,201.258609,159.856822,196.362617,94.453372,193.153727,-0.000474,0.031620,90.644422,66.234909,195.401854,19.810518,54.082047,0.675466,674981.898904,0.853429,9.313978,28.263958,3.993757,0.070752,0.061712,32.000000,92.363831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.958538,65.216002,108.444570,100.000000,23.796211,38.987342,48.858768,33.367135,30.113924,25.532869,39.005741,148.666437,62.325397,0.589741,149.382924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.840866,49.393779,199.003146,163.254593,162.444560,163.292042,74.426838,14.356094,195.952922,2.199889,48.808407,48.638813,161.480374,201.343438,159.858456,196.361172,94.446601,193.166477,-0.000472,0.031623,90.728692,66.378186,195.286030,19.806783,54.148381,0.676723,674982.068608,0.855351,9.370393,28.295876,3.997458,0.067337,0.062027,32.000000,92.401111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.971113,65.211553,108.447432,100.000000,23.759519,38.987342,48.858768,33.397389,30.113924,25.532869,39.037910,148.853676,62.298764,0.587217,149.332963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791961,49.386358,198.954177,163.272817,162.357605,163.275374,74.401158,14.354952,195.864341,2.197346,48.753397,48.660250,161.477213,201.240689,159.835714,196.431415,94.413890,193.074084,-0.000472,0.031597,90.572756,66.136585,195.273794,19.802091,54.152564,0.675122,674889.822882,0.852900,9.290761,28.307387,3.992771,0.068783,0.061041,32.000000,92.320204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.935296,65.169647,108.425944,100.000000,23.738467,38.987342,48.858768,33.361352,30.113924,25.532869,39.070312,148.802317,62.144106,0.586798,149.384025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749677,49.386358,198.940651,163.272817,162.339536,163.259956,74.351569,14.351384,195.840017,2.196257,48.743669,48.650835,161.486916,201.296814,159.872163,196.283938,94.462683,193.093370,-0.000472,0.031563,90.314486,66.077804,195.280342,19.798480,54.098762,0.676505,675038.418218,0.855184,9.376405,28.328516,3.996987,0.068954,0.060279,32.000000,92.342842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.924449,65.164569,108.410454,100.000000,23.743660,38.987342,48.858768,33.386134,30.113924,25.532869,39.091923,148.703137,61.958707,0.588836,149.283514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817782,49.368493,198.977518,163.276181,162.299326,163.243194,74.374335,14.354809,195.872861,2.195359,48.680378,48.663194,161.480038,201.267946,159.862635,196.355162,94.496683,193.039660,-0.000470,0.031559,90.274717,66.415454,195.245098,19.795203,54.129972,0.676548,674792.514584,0.855316,9.377746,28.264125,3.998833,0.066752,0.062124,32.000000,92.401189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.945459,65.168612,108.403431,100.000000,23.723596,38.987342,48.858768,33.411485,30.113924,25.532869,39.120559,148.748671,61.946821,0.590722,149.324623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831896,49.337434,199.022468,163.262163,162.293845,163.224921,74.411696,14.356236,195.930674,2.192569,48.703230,48.720012,161.482755,201.194513,159.872510,196.310629,94.489442,193.056922,-0.000469,0.031570,90.267078,66.232289,195.217646,19.792976,54.108246,0.675314,674502.406600,0.853626,9.289360,28.210154,3.994106,0.066290,0.060528,32.000000,92.372906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.974155,65.155773,108.383196,100.000000,23.727947,38.987342,48.858768,33.374819,30.113924,25.532869,39.129908,148.823392,61.608451,0.590099,149.313648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789359,49.319568,198.938264,163.249547,162.210649,163.212062,74.301003,14.357235,195.903561,2.190409,48.659097,48.596259,161.490088,201.231067,159.868189,196.250511,94.458644,193.023314,-0.000470,0.031599,90.393055,66.152264,195.275914,19.790959,54.090756,0.675387,674367.227364,0.852759,9.243696,28.223814,3.993877,0.071128,0.061970,32.000000,92.321811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960693,65.132619,108.366765,100.000000,23.679890,38.987342,48.858768,33.366345,30.113924,25.532869,39.123233,148.602006,61.643814,0.593166,149.330721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781524,49.319568,198.947059,163.249547,162.151841,163.190039,74.364480,14.352383,195.812088,2.187714,48.673474,48.657032,161.478199,201.159020,159.879237,196.362352,94.483242,192.926720,-0.000470,0.031635,90.888526,66.132383,195.123403,19.790259,54.101052,0.675820,674418.552469,0.854730,9.269857,28.242114,3.995598,0.069446,0.060344,32.000000,92.352539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960009,65.132348,108.375105,100.000000,23.685395,38.987342,48.858768,33.390860,30.113924,25.532869,39.128300,148.728960,62.486878,0.593014,149.417070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798261,49.307749,198.972248,163.229081,162.148650,163.175973,74.327039,14.351384,195.832499,2.186473,48.676184,48.702165,161.478238,201.089032,159.885298,196.392970,94.449534,192.972572,-0.000470,0.031639,91.453103,66.210448,195.168089,19.789177,54.110716,0.675719,674258.116283,0.854034,9.277971,28.181584,3.996404,0.069075,0.062969,32.000000,92.328041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952592,65.121958,108.350249,100.000000,23.651227,38.987342,48.858768,33.396159,30.113924,25.532869,39.138306,148.654077,62.674112,0.585037,149.366559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807675,49.297305,198.960581,163.228520,162.106662,163.161874,74.425195,14.364799,195.877293,2.185573,48.662741,48.670422,161.483512,201.122344,159.890583,196.376071,94.516961,193.028592,-0.000470,0.031637,92.336111,66.348340,195.354941,19.788135,54.112375,0.675372,674261.167381,0.854044,9.248824,28.232350,3.995566,0.067665,0.060918,32.000000,92.360067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.988667,65.146180,108.373365,100.000000,23.673436,38.987342,48.858768,33.386584,30.113924,25.532869,39.159109,148.850390,61.522391,0.583094,149.262940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762065,49.274492,198.977908,163.213662,162.064748,163.156101,74.406380,14.350528,195.811376,2.181908,48.619095,48.632760,161.483488,201.213106,159.879267,196.324152,94.495098,193.042888,-0.000472,0.031660,92.690150,66.221027,195.215364,19.785677,54.119893,0.675134,673963.476386,0.852639,9.228632,28.185759,3.994577,0.068733,0.061277,32.000000,92.340976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952582,65.126538,108.322049,100.000000,23.611129,38.987342,48.858768,33.393666,30.113924,25.532869,39.175223,148.812761,61.436184,0.593818,149.365969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808832,49.250855,198.855946,163.201887,161.991397,163.161608,74.428210,14.362087,195.843856,2.181442,48.625835,48.575608,161.461282,201.145401,159.869436,196.378249,94.491445,193.024738,-0.000473,0.031677,92.542624,66.146498,195.281582,19.784591,54.068579,0.675559,674053.182362,0.854493,9.270835,28.214743,3.998294,0.067577,0.063005,32.000000,92.346612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933882,65.123151,108.342676,100.000000,23.635162,38.987342,48.858768,33.408861,30.113924,25.532869,39.171114,148.856420,61.612779,0.594764,149.343663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811657,49.250855,198.952746,163.201887,161.944501,163.171924,74.296472,14.346390,195.812141,2.180571,48.673504,48.543829,161.504080,201.120408,159.877317,196.264927,94.454236,193.197910,-0.000474,0.031657,92.134044,66.147299,195.271595,19.783502,54.092559,0.675308,673940.622110,0.852470,9.180985,28.209843,3.992383,0.069065,0.059429,32.000000,92.325883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933855,65.117281,108.287763,100.000000,23.586326,38.987342,48.858768,33.382331,30.113924,25.532869,39.163870,148.592944,61.836403,0.592620,149.276197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791128,49.258551,198.804192,163.187028,161.949922,163.177430,74.440691,14.356807,195.754242,2.177257,48.640209,48.617435,161.443558,201.187092,159.857323,196.316415,94.424096,193.027130,-0.000475,0.031636,91.966845,66.265368,195.310891,19.782379,54.086645,0.675254,674099.158663,0.853982,9.178062,28.311433,3.994100,0.070038,0.060342,32.000000,92.339331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.908938,65.098451,108.221539,100.000000,23.611932,38.987342,48.858768,33.380615,30.113924,25.532869,39.186799,148.881381,61.190917,0.590691,149.280210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799221,49.257726,198.881318,163.182823,161.962135,163.182749,74.408817,14.353525,195.812412,2.175129,48.682604,48.647290,161.453994,201.164728,159.859499,196.390385,94.406457,193.018787,-0.000475,0.031679,91.577122,66.112289,195.278240,19.780456,54.097806,0.675249,674250.080238,0.852765,9.207009,28.278080,3.992763,0.067686,0.061104,32.000000,92.347119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.917136,65.114636,108.215685,100.000000,23.541832,38.987342,48.858768,33.393059,30.113924,25.532869,39.202699,148.817635,62.251662,0.596853,149.452829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817174,49.257726,198.910985,163.182823,161.916462,163.184438,74.448307,14.358234,195.884948,2.175334,48.657028,48.593359,161.442359,201.108603,159.877953,196.252488,94.468365,193.028557,-0.000475,0.031646,91.477933,66.335568,195.207081,19.778665,54.094975,0.675226,674316.086531,0.853002,9.197805,28.292616,3.993663,0.066311,0.062981,32.000000,92.342879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.931654,65.137602,108.234954,100.000000,23.594127,38.987342,48.858768,33.388897,30.113924,25.532869,39.217708,148.896614,61.776976,0.586783,149.268408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785940,49.249206,198.891437,163.158713,161.933144,163.181387,74.299460,14.350243,195.814523,2.177532,48.622236,48.661714,161.472108,201.107625,159.876145,196.449034,94.451719,193.045215,-0.000475,0.031651,91.061604,66.304543,195.245263,19.777081,54.072654,0.675125,674111.374885,0.852217,9.179224,28.234342,3.992819,0.069616,0.059735,32.000000,92.339937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.911840,65.122242,108.200686,100.000000,23.551316,38.987342,48.858768,33.378242,30.113924,25.532869,39.224894,148.598919,61.628994,0.591173,149.337291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809563,49.249206,198.904513,163.158713,161.960721,163.183672,74.375135,14.349672,195.892893,2.179572,48.604851,48.570827,161.462435,201.178652,159.857418,196.372678,94.421832,193.053459,-0.000476,0.031620,90.404223,66.216087,195.152018,19.776246,54.120615,0.675702,674168.334415,0.854483,9.203035,28.257184,3.994932,0.069731,0.060484,32.000000,92.289350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855570,65.100225,108.163304,100.000000,23.527002,38.987342,48.858768,33.396313,30.113924,25.532869,39.239862,148.750271,62.345059,0.592854,149.194608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820834,49.224469,198.932211,163.175254,161.951502,163.173684,74.371001,14.350813,195.844676,2.179142,48.580361,48.646528,161.427119,201.186970,159.851390,196.329327,94.394040,192.994528,-0.000475,0.031627,89.934315,66.189785,195.221034,19.775169,54.074330,0.674861,674243.464536,0.853176,9.178580,28.290137,3.993300,0.069279,0.060904,32.000000,92.329010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850176,65.094377,108.141095,100.000000,23.523079,38.987342,48.858768,33.383829,30.113924,25.532869,39.254830,148.742001,61.532662,0.585834,149.199446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786582,49.224469,198.890554,163.175254,161.929470,163.161227,74.383073,14.354524,195.868489,2.175444,48.631250,48.624086,161.448122,201.112885,159.843829,196.325866,94.404663,193.022724,-0.000477,0.031589,89.063620,66.199703,195.186402,19.772399,54.084914,0.675270,674221.045899,0.852898,9.142178,28.296011,3.992952,0.067417,0.061934,32.000000,92.456500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.856357,65.091000,108.107069,100.000000,23.503125,38.987342,48.858768,33.381497,30.113924,25.532869,39.247262,148.766145,61.367292,0.593421,149.249210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812029,49.224469,198.914250,163.175254,161.899436,163.158183,74.353281,14.348958,195.767313,2.175820,48.609033,48.560205,161.476740,201.140427,159.870623,196.331546,94.408882,192.911542,-0.000476,0.031576,88.621401,66.115236,195.203679,19.770991,54.061276,0.675395,674123.073351,0.854284,9.175861,28.277955,3.994760,0.068439,0.061082,32.000000,92.534302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.867210,65.095251,108.088979,100.000000,23.478271,38.987342,48.858768,33.396838,30.113924,25.532869,39.259765,148.706561,61.753498,0.587308,149.364592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785105,49.219247,198.886839,163.205532,161.791211,163.155339,74.311896,14.351670,195.828698,2.173204,48.606154,48.626755,161.456372,201.166787,159.871292,196.225714,94.363388,192.907397,-0.000476,0.031569,88.319416,66.218902,195.228906,19.770124,54.038558,0.675434,674119.016840,0.853187,9.151291,28.250296,3.993297,0.071153,0.061212,32.000000,92.511338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.857585,65.090568,108.058467,100.000000,23.479602,38.987342,48.858768,33.382994,30.113924,25.532869,39.266978,148.623791,61.696785,0.591299,149.148699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772856,49.210177,198.968742,163.201607,161.731462,163.153436,74.376282,14.351812,195.825082,2.174635,48.601694,48.554613,161.474199,201.192536,159.872593,196.283062,94.363974,193.022625,-0.000477,0.031584,88.417741,66.158276,195.146001,19.769475,54.009944,0.675954,674266.542938,0.854148,9.173942,28.294250,3.994906,0.069379,0.061112,32.000000,92.506671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.851556,65.095766,108.016537,100.000000,23.490573,38.987342,48.858768,33.398574,30.113924,25.532869,39.269771,148.752564,62.303827,0.592050,149.351925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833654,49.206879,198.830371,163.186748,161.703723,163.165090,74.425721,14.358520,195.916450,2.176373,48.578186,48.638965,161.471150,201.290412,159.888734,196.340293,94.349620,193.037657,-0.000476,0.031612,88.669066,66.170047,195.241140,19.769367,54.123265,0.676636,674254.342619,0.853610,9.177555,28.336527,3.997535,0.067846,0.060099,32.000000,92.490262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.856896,65.104482,107.988890,100.000000,23.471351,38.987342,48.858768,33.405147,30.113924,25.532869,39.280851,148.851441,61.461496,0.586562,149.326315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.764294,49.209078,198.990662,163.183944,161.638986,163.177319,74.401635,14.352954,195.977730,2.174164,48.556703,48.597338,161.446031,201.145891,159.865447,196.243622,94.333165,193.021971,-0.000475,0.031635,89.224912,66.360182,195.316175,19.769979,54.081921,0.674189,674271.534896,0.851940,9.111321,28.356472,3.989881,0.065074,0.061226,32.000000,92.501258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.853220,65.099111,107.952419,100.000000,23.433767,38.987342,48.858768,33.370735,30.113924,25.532869,39.288369,148.803271,61.761495,0.593693,149.308416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814125,49.209078,198.934165,163.183944,161.577469,163.183397,74.245836,14.353382,195.916869,2.168723,48.502379,48.568690,161.489299,201.189539,159.889982,196.362047,94.362022,193.160827,-0.000476,0.031639,89.421605,66.156905,195.233229,19.770419,54.126222,0.675987,674454.906095,0.853605,9.185324,28.367093,3.998663,0.067204,0.062610,32.000000,92.568178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.871950,65.147184,107.962967,100.000000,23.450203,38.987342,48.858768,33.409954,30.113924,25.532869,39.301420,148.491672,62.090254,0.591933,149.292641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829250,49.188464,198.860146,163.188430,161.540797,163.175900,74.378365,14.346247,195.977234,2.166391,48.485657,48.641149,161.472907,201.202138,159.903293,196.451395,94.319860,193.053952,-0.000477,0.031591,89.689194,66.315413,195.229520,19.770834,54.133632,0.674718,674338.773264,0.854477,9.133730,28.389865,3.993529,0.068510,0.061674,32.000000,92.511773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.859250,65.116869,107.906732,100.000000,23.435539,38.987342,48.858768,33.382211,30.113924,25.532869,39.291505,148.756730,61.856506,0.588175,149.112153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837249,49.153833,198.965750,163.189832,161.549831,163.170930,74.347332,14.355951,195.924178,2.164730,48.482002,48.615442,161.477191,201.399889,159.897422,196.532320,94.351059,193.249424,-0.000477,0.031568,89.534876,66.302737,195.354741,19.771683,54.085834,0.674188,674374.281868,0.852579,9.097464,28.392292,3.990832,0.068604,0.059831,32.000000,92.499386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863563,65.092413,107.894557,100.000000,23.381385,38.987342,48.858768,33.373332,30.113924,25.532869,39.300421,148.694665,61.408525,0.590015,149.092011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794303,49.148336,199.036331,163.189551,161.496509,163.160140,74.413385,14.346247,195.992106,2.161600,48.496842,48.625068,161.458760,201.342888,159.893258,196.528483,94.357951,193.263553,-0.000477,0.031592,89.724054,66.336975,195.458432,19.774901,54.131054,0.674851,674180.075593,0.852674,9.054557,28.433755,3.992310,0.070421,0.061691,32.000000,92.458188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872656,65.111585,107.892208,100.000000,23.462544,38.987342,48.858768,33.337427,30.113924,25.532869,39.274921,148.826770,61.369933,0.594378,149.392719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859612,49.145038,199.225938,163.185627,161.496977,163.147147,74.367566,14.349957,196.131143,2.158155,48.472150,48.712921,161.459366,201.413793,159.895370,196.623788,94.390868,193.266610,-0.000477,0.031583,89.858977,66.425467,195.396716,19.777470,54.180295,0.674904,674167.188901,0.852810,9.094128,28.433862,3.996887,0.066498,0.060774,32.000000,92.394158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.858815,65.108919,107.881328,100.000000,23.451889,38.987342,48.858768,33.390850,30.113924,25.532869,39.274634,148.735132,61.463624,0.589998,149.277574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843900,49.145038,199.110619,163.185627,161.461918,163.132922,74.394678,14.352669,196.103128,2.156569,48.498902,48.618819,161.486246,201.450754,159.915906,196.519748,94.422830,193.246631,-0.000476,0.031592,89.394891,66.331799,195.484270,19.780446,54.176238,0.673924,673915.389889,0.851871,9.022630,28.400331,3.995738,0.067890,0.061735,32.000000,92.382535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872726,65.120421,107.927121,100.000000,23.477688,38.987342,48.858768,33.352710,30.113924,25.532869,39.276099,148.789357,61.713586,0.594066,149.318919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864051,49.137067,199.192698,163.185066,161.522324,163.141621,74.261675,14.350528,196.198396,2.153612,48.499899,48.668659,161.460142,201.536032,159.901794,196.566827,94.381435,193.265875,-0.000477,0.031611,88.835746,66.376051,195.466139,19.782911,54.172362,0.673924,673915.389889,0.851871,9.022630,28.400331,3.995738,0.069665,0.060084,32.000000,92.413810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.862159,65.097678,107.919714,100.000000,23.454818,38.987342,48.858768,33.360278,30.113924,25.532869,39.280687,148.523350,62.330532,0.594066,149.282058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814602,49.137067,199.114178,163.174412,161.588674,163.148213,74.456118,14.349957,196.155005,2.151552,48.479885,48.633976,161.458474,201.509203,159.879797,196.562345,94.396631,193.250286,-0.000477,0.031647,88.499708,66.210165,195.544374,19.786070,54.192556,0.673847,673899.827118,0.852954,9.010067,28.409492,3.994715,0.068630,0.061358,32.000000,92.410850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872754,65.104172,107.945809,100.000000,23.453622,38.987342,48.858768,33.346512,30.113924,25.532869,39.276670,148.912235,61.766264,0.585650,149.273483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873774,49.137067,199.199750,163.174412,161.609633,163.141192,74.414877,14.349957,196.241627,2.154852,48.421999,48.703175,161.444805,201.625163,159.897342,196.704625,94.414432,193.343170,-0.000478,0.031656,88.651586,66.419260,195.522348,19.790457,54.192484,0.674027,673934.778994,0.851699,9.061227,28.388504,3.997105,0.066071,0.060228,32.000000,92.389480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.884200,65.101923,107.962552,100.000000,23.465235,38.987342,48.858768,33.373664,30.113924,25.532869,39.280463,148.829755,61.697225,0.591379,149.271909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919053,49.120577,199.185543,163.198523,161.672777,163.137056,74.357922,14.351242,196.217905,2.156976,48.396150,48.800622,161.485867,201.694620,159.897836,196.632243,94.414387,193.449745,-0.000477,0.031667,88.610358,66.476248,195.558711,19.795214,54.205988,0.673500,673786.714799,0.851011,9.000013,28.405211,3.994078,0.068436,0.062571,32.000000,92.398733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.891790,65.098714,107.977604,100.000000,23.447744,38.987342,48.858768,33.338565,30.113924,25.532869,39.267550,148.715845,61.629507,0.591576,149.260776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883734,49.093092,199.388633,163.188430,161.664585,163.139847,74.465309,14.351099,196.276273,2.156527,48.422684,48.614976,161.480560,201.664468,159.865417,196.847558,94.408632,193.372716,-0.000479,0.031673,88.590868,66.496525,195.698069,19.800927,54.204095,0.672698,673687.196986,0.850743,8.936720,28.444834,3.990171,0.068641,0.060437,32.000000,92.427328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.834948,65.081549,107.966373,100.000000,23.513518,38.987342,48.858768,33.309820,30.113924,25.532869,39.269700,148.930617,62.033541,0.591669,149.217306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.913958,49.085122,199.326452,163.176375,161.678771,163.151149,74.336874,14.353097,196.326648,2.153953,48.469405,48.726294,161.474111,201.627324,159.910145,196.810930,94.383008,193.410463,-0.000481,0.031690,88.566424,66.406227,195.581451,19.806665,54.190140,0.673595,673695.195111,0.850134,8.945740,28.421985,3.997067,0.070129,0.061341,32.000000,92.540705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.882548,65.113616,108.004696,100.000000,23.507701,38.987342,48.858768,33.326849,30.113924,25.532869,39.242178,148.673747,61.546162,0.588579,149.130682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.921080,49.085122,199.360131,163.176375,161.677880,163.163358,74.383993,14.354809,196.427077,2.152835,48.441597,48.728169,161.477502,201.761468,159.888701,196.886961,94.416583,193.469310,-0.000480,0.031657,88.591157,66.536827,195.675022,19.811736,54.178925,0.673595,673695.195111,0.850134,8.945740,28.421985,3.997067,0.067941,0.061038,32.000000,92.521809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.864735,65.119053,108.008372,100.000000,23.531247,38.987342,48.858768,33.306640,30.113924,25.532869,39.232985,148.767986,62.471618,0.588579,149.443860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940589,49.084297,199.427346,163.193476,161.671595,163.171026,74.263784,14.358091,196.378223,2.152963,48.440060,48.823716,161.462199,201.766381,159.901220,196.942559,94.400195,193.420518,-0.000480,0.031652,88.800433,66.351760,195.659214,19.816121,54.200832,0.673466,673711.163298,0.850459,8.899170,28.449903,3.993506,0.066195,0.061051,32.000000,92.558741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.865258,65.109979,107.992229,100.000000,23.496203,38.987342,48.858768,33.298769,30.113924,25.532869,39.230767,148.527569,62.152470,0.584068,149.319431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961094,49.085671,199.362388,163.217587,161.751849,163.178869,74.473618,14.354238,196.358843,2.153128,48.447445,48.766421,161.478644,201.779164,159.904901,196.917193,94.426595,193.552318,-0.000478,0.031642,88.890230,66.737347,195.749667,19.821987,54.274558,0.673159,673768.186876,0.851504,8.878191,28.448173,3.993292,0.070477,0.061422,32.000000,92.682609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.845684,65.105297,107.977713,100.000000,23.525674,38.987342,48.858768,33.328097,30.113924,25.532869,39.230251,148.947236,62.163401,0.587037,149.412625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917891,49.080449,199.478703,163.215344,161.750639,163.175152,74.368775,14.340967,196.455238,2.153896,48.397774,48.792621,161.495324,201.808134,159.913710,196.943851,94.434082,193.523049,-0.000478,0.031618,89.095076,66.396874,195.830375,19.827246,54.216446,0.671876,673703.355578,0.848762,8.858388,28.470705,3.990353,0.068240,0.059930,32.000000,92.691729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.862018,65.102126,107.988267,100.000000,23.572010,38.987342,48.858768,33.267661,30.113924,25.532869,39.223632,148.737550,62.473892,0.586612,149.250469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893398,49.059561,199.529965,163.233567,161.798883,163.186699,74.448978,14.354238,196.470961,2.153357,48.414355,48.795497,161.482840,201.943399,159.922655,196.998682,94.474893,193.679157,-0.000477,0.031600,89.298516,66.442327,195.831246,19.832868,54.340928,0.673370,673700.955062,0.850744,8.897791,28.452353,3.996136,0.067492,0.061170,32.000000,92.617038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863579,65.115385,108.004238,100.000000,23.545082,38.987342,48.858768,33.287991,30.113924,25.532869,39.221783,148.897957,62.668022,0.584368,149.361169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964487,49.048842,199.586302,163.235529,161.803714,163.193243,74.372531,14.341109,196.604926,2.151880,48.390371,48.710408,161.513257,201.943807,159.939207,197.037543,94.475416,193.602690,-0.000478,0.031539,89.261922,66.570337,195.894476,19.841094,54.272737,0.672252,673610.301558,0.850301,8.902219,28.469471,3.999126,0.069135,0.060986,32.000000,92.577951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837040,65.112036,108.090959,100.000000,23.611587,38.987342,48.858768,33.289898,30.113924,25.532869,39.196074,148.745062,62.666995,0.582926,149.353302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961491,49.038123,199.692687,163.237492,161.839659,163.194622,74.332953,14.350243,196.594120,2.148964,48.422025,48.736597,161.507086,201.893901,159.936787,197.129143,94.476560,193.655409,-0.000477,0.031492,89.341333,66.493219,196.009336,19.846565,54.249189,0.672872,673682.184357,0.850544,8.856576,28.486662,3.996637,0.067838,0.062522,32.000000,92.550398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855930,65.133559,108.135781,100.000000,23.599803,38.987342,48.858768,33.253447,30.113924,25.532869,39.180929,148.665905,61.724591,0.587501,149.292995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.938096,49.049392,199.710993,163.236931,161.866363,163.198458,74.391991,14.352811,196.651930,2.149985,48.463737,48.792770,161.502296,202.041133,159.920320,197.176042,94.469954,193.751841,-0.000475,0.031506,89.417423,66.718604,195.995752,19.853209,54.294536,0.672952,673514.975411,0.850329,8.810430,28.458994,3.996932,0.067506,0.059588,32.000000,92.485971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839867,65.110291,108.151916,100.000000,23.606771,38.987342,48.858768,33.250034,30.113924,25.532869,39.164714,148.783982,61.903901,0.591451,149.393152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.980273,49.049392,199.776322,163.236931,161.869149,163.209769,74.406694,14.352240,196.669501,2.151423,48.467183,48.774169,161.476671,202.083946,159.924001,197.196822,94.470820,193.746373,-0.000472,0.031515,89.357780,66.568726,196.028955,19.859838,54.316912,0.672749,673603.283337,0.850143,8.845861,28.501369,3.999171,0.069437,0.061235,32.000000,92.410433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.827339,65.116877,108.187326,100.000000,23.659968,38.987342,48.858768,33.258485,30.113924,25.532869,39.170439,148.813389,62.472938,0.590053,149.331626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.981463,49.068081,199.766995,163.248145,161.864872,163.215296,74.247169,14.356807,196.749085,2.152505,48.487323,48.881396,161.488906,202.042520,159.928356,197.223227,94.469457,193.840395,-0.000471,0.031479,89.423380,66.628997,196.016716,19.868526,54.278110,0.672174,673600.177806,0.849237,8.802305,28.498476,3.997103,0.069274,0.060924,32.000000,92.412704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.840841,65.137983,108.199091,100.000000,23.668986,38.987342,48.858768,33.224847,30.113924,25.532869,39.183403,148.494338,61.725398,0.584419,149.342208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995066,49.088695,199.729167,163.264125,161.891414,163.219909,74.397613,14.349101,196.855459,2.153130,48.494819,48.818136,161.506571,202.138541,159.932883,197.295870,94.480636,193.873663,-0.000470,0.031478,89.714866,66.488320,196.084879,19.874487,54.321762,0.672732,673667.770844,0.851453,8.826101,28.532429,3.997190,0.067027,0.062028,32.000000,92.460296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.849972,65.144255,108.280005,100.000000,23.706636,38.987342,48.858768,33.221195,30.113924,25.532869,39.180322,148.795226,62.026131,0.583985,149.216520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.008736,49.091993,199.887647,163.282909,161.922591,163.231456,74.453182,14.349101,196.800707,2.151532,48.498865,48.810989,161.501346,202.158276,159.913346,197.280713,94.472396,193.831220,-0.000468,0.031495,89.896135,66.562646,195.998894,19.880905,54.313035,0.671947,673682.115326,0.849208,8.826338,28.535856,3.994978,0.068067,0.063257,32.000000,92.493674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.825968,65.121756,108.294527,100.000000,23.699894,38.987342,48.858768,33.207572,30.113924,25.532869,39.199494,148.906364,62.169418,0.588483,149.361917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041621,49.091993,199.824159,163.282909,161.954426,163.243791,74.342274,14.362087,196.837228,2.152534,48.549034,48.762574,161.516586,202.212851,159.938779,197.394256,94.507731,193.929255,-0.000469,0.031520,90.002817,66.612224,196.211587,19.887647,54.349673,0.672329,673745.954628,0.848384,8.815530,28.528363,3.997055,0.070054,0.061081,32.000000,92.561434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.851906,65.154548,108.325356,100.000000,23.778860,38.987342,48.858768,33.193356,30.113924,25.532869,39.202028,148.684548,61.890622,0.587367,149.290162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007209,49.100513,199.961428,163.308982,162.036481,163.277164,74.341682,14.354524,196.860228,2.154393,48.513190,48.881712,161.536861,202.318801,159.951190,197.368276,94.560250,193.983070,-0.000468,0.031529,90.166566,66.497663,196.262760,19.898581,54.340874,0.671377,673652.366802,0.849093,8.781603,28.529366,3.993159,0.068454,0.060743,32.000000,92.699764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.846921,65.149530,108.385420,100.000000,23.839304,38.987342,48.858768,33.169504,30.113924,25.532869,39.208862,148.683365,61.828479,0.589574,149.244332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971181,49.100513,199.929438,163.308982,162.098713,163.296387,74.475527,14.347246,196.863900,2.153095,48.484001,48.898475,161.538476,202.301085,159.939259,197.447703,94.551373,194.049250,-0.000468,0.031523,90.116581,66.725127,196.165745,19.907916,54.365215,0.672383,673819.349590,0.850007,8.821710,28.542565,3.999865,0.069250,0.063929,32.000000,92.664999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835024,65.137135,108.400901,100.000000,23.832422,38.987342,48.858768,33.178369,30.113924,25.532869,39.210053,148.951054,62.386878,0.591047,149.325686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.034524,49.106010,199.886799,163.319636,162.183698,163.310106,74.258679,14.346532,196.967460,2.153288,48.554423,48.875670,161.546261,202.464444,159.968513,197.495068,94.564483,194.063228,-0.000468,0.031556,90.198606,66.529694,196.239922,19.916358,54.364223,0.672522,673835.875140,0.849196,8.862813,28.530186,4.000895,0.068529,0.060739,32.000000,92.701177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.831181,65.148289,108.429299,100.000000,23.870856,38.987342,48.858768,33.192895,30.113924,25.532869,39.215773,148.517359,62.797002,0.586049,149.429501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.080237,49.110682,199.991810,163.345709,162.284535,163.329565,74.505917,14.351955,197.008021,2.153769,48.506583,48.850717,161.521427,202.432355,159.959060,197.555578,94.565644,194.169534,-0.000469,0.031540,90.217500,66.754830,196.300655,19.924918,54.401348,0.671735,673791.970093,0.850562,8.802941,28.522254,3.994978,0.070801,0.062129,32.000000,92.672029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802115,65.151580,108.453077,100.000000,23.839964,38.987342,48.858768,33.149738,30.113924,25.532869,39.216472,149.011835,62.083798,0.581530,149.221240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.029430,49.107109,199.974529,163.357765,162.345054,163.340854,74.387377,14.353239,196.946873,2.149726,48.490420,48.829422,161.541589,202.337414,159.969477,197.498353,94.581282,194.122336,-0.000468,0.031493,90.231921,66.451946,196.366550,19.935972,54.399653,0.671077,673830.758444,0.846991,8.760479,28.560461,3.993428,0.067874,0.060715,32.000000,92.641225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815660,65.138089,108.499448,100.000000,23.916563,38.987342,48.858768,33.144704,30.113924,25.532869,39.222447,148.774755,61.783212,0.588035,149.232491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.089711,49.104636,200.158773,163.363092,162.396009,163.339306,74.328543,14.351955,197.043160,2.148460,48.461587,49.027124,161.594012,202.511292,159.997543,197.525916,94.563874,194.194020,-0.000467,0.031467,90.143990,66.649302,196.489430,19.943952,54.448588,0.671693,673872.934676,0.849857,8.808854,28.527505,3.997112,0.069690,0.060624,32.000000,92.641155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.826261,65.154187,108.526777,100.000000,23.966369,38.987342,48.858768,33.134794,30.113924,25.532869,39.219754,148.657087,61.841539,0.587451,149.462861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032158,49.085122,200.226383,163.365615,162.391336,163.353828,74.382877,14.350100,197.178429,2.152595,48.439255,48.958832,161.552433,202.545155,159.973192,197.651184,94.563955,194.245381,-0.000467,0.031457,90.225081,66.641729,196.435690,19.953119,54.444350,0.670815,673853.801451,0.850520,8.745108,28.571139,3.996031,0.069529,0.060960,32.000000,92.518358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.817680,65.118420,108.532415,100.000000,23.991062,38.987342,48.858768,33.091948,30.113924,25.532869,39.217892,148.765753,61.672647,0.590695,149.302397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.093373,49.085122,200.209065,163.365615,162.455350,163.374952,74.396173,14.354666,197.127264,2.155633,48.445751,48.954951,161.583189,202.638934,160.015300,197.686227,94.568132,194.255335,-0.000467,0.031470,91.098521,66.586834,196.445478,19.962810,54.390259,0.671733,673937.564681,0.849363,8.784494,28.590230,4.001954,0.068417,0.060955,32.000000,92.525374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847478,65.169705,108.594495,100.000000,24.047937,38.987342,48.858768,33.117419,30.113924,25.532869,39.198035,148.792347,61.989741,0.593003,149.340280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
