OSU 80 Ton Compressor Load Stand
50.084981,49.074403,200.279178,163.372904,162.467810,163.397997,74.329821,14.352240,197.149517,2.155156,48.474707,48.969094,161.583121,202.594266,160.013351,197.580473,94.579205,194.271681,-0.000466,0.031486,91.233168,66.673110,196.437341,19.972892,54.457008,0.671711,673942.938264,0.848167,8.721378,28.589738,3.996718,0.067143,0.061398,32.000000,92.554261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835797,65.172551,108.591502,100.000000,24.048273,38.987342,48.858768,33.074121,30.113924,25.532869,39.185792,148.659642,61.854965,0.589364,149.205544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.069050,49.087870,200.210845,163.370942,162.432685,163.422541,74.379824,14.355095,197.170676,2.154142,48.492577,48.884882,161.610813,202.673938,160.014377,197.621790,94.594629,194.310122,-0.000466,0.031459,91.327461,66.731342,196.480985,19.982120,54.401077,0.671232,673990.685609,0.849177,8.719309,28.584715,3.998787,0.067129,0.060678,32.000000,92.608122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839829,65.157831,108.626143,100.000000,24.113512,38.987342,48.858768,33.070345,30.113924,25.532869,39.183341,148.759647,62.838675,0.590951,149.355111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.028346,49.092542,200.227964,163.380754,162.462925,163.447858,74.379716,14.345533,197.106200,2.154036,48.489683,48.914305,161.588000,202.548417,159.991141,197.613206,94.602756,194.298765,-0.000466,0.031441,92.031623,66.586359,196.539787,19.989816,54.430864,0.672078,674091.753822,0.849066,8.749197,28.583518,3.998695,0.069111,0.061282,32.000000,92.656688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.828745,65.161696,108.608340,100.000000,24.094238,38.987342,48.858768,33.070729,30.113924,25.532869,39.195429,148.759432,62.340217,0.581836,149.398974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.075536,49.092542,200.166307,163.380754,162.488934,163.483188,74.410455,14.361088,197.142838,2.155803,48.472292,48.870408,161.596297,202.581749,159.999079,197.673580,94.630124,194.256369,-0.000467,0.031452,92.748771,66.776541,196.550937,19.996863,54.441448,0.672348,674226.244821,0.849978,8.795847,28.571188,4.002290,0.071122,0.061508,32.000000,92.766971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.857800,65.182601,108.624569,100.000000,24.145360,38.987342,48.858768,33.085546,30.113924,25.532869,39.199208,148.820910,62.165236,0.587045,149.314080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.123246,49.079075,200.258457,163.382156,162.571548,163.513691,74.324619,14.349101,197.019386,2.155220,48.399115,48.979274,161.595185,202.616569,160.014525,197.531373,94.642620,194.285356,-0.000465,0.031441,93.291500,66.835940,196.420496,20.003856,54.443395,0.671649,674233.365015,0.848920,8.747184,28.528129,3.997287,0.067867,0.060338,32.000000,92.783536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.851184,65.169680,108.597966,100.000000,24.150070,38.987342,48.858768,33.050789,30.113924,25.532869,39.184921,148.649239,61.808817,0.588199,149.438431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.087609,49.062859,200.154588,163.374867,162.655769,163.556339,74.392325,14.360803,197.116076,2.158756,48.459369,48.884580,161.606351,202.514269,159.998992,197.696438,94.602081,194.266042,-0.000466,0.031407,93.281642,66.751916,196.421756,20.012864,54.441700,0.671374,674239.222861,0.849127,8.684554,28.526361,3.995321,0.066692,0.062777,32.000000,92.734417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.834490,65.189598,108.584648,100.000000,24.208244,38.987342,48.858768,33.008547,30.113924,25.532869,39.182273,148.784650,62.333834,0.591370,149.365103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.048152,49.060386,200.198019,163.367858,162.695823,163.589934,74.364719,14.346818,197.098005,2.156872,48.512836,48.880666,161.634081,202.612166,159.992907,197.606668,94.614345,194.272135,-0.000465,0.031397,93.134006,66.769785,196.489350,20.018516,54.427799,0.671813,674421.845288,0.848348,8.668644,28.526644,3.995274,0.069368,0.060533,32.000000,92.760854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.857219,65.189528,108.591960,100.000000,24.193866,38.987342,48.858768,33.021994,30.113924,25.532869,39.162782,148.729437,62.786584,0.586467,149.400036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.057106,49.082373,200.136106,163.370661,162.748843,163.614782,74.380779,14.352526,197.118422,2.152772,48.569102,48.841216,161.588630,202.572045,160.019247,197.637312,94.554285,194.230340,-0.000466,0.031369,93.534803,66.397652,196.438279,20.023957,54.438527,0.672597,674685.106584,0.850437,8.743261,28.549744,4.000108,0.068608,0.059625,32.000000,92.772187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863432,65.199956,108.597139,100.000000,24.229875,38.987342,48.858768,33.035965,30.113924,25.532869,39.156510,148.761558,62.157385,0.583054,149.264907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.065427,49.082373,200.212156,163.370661,162.829501,163.638754,74.405361,14.351242,196.990147,2.150767,48.597902,48.790876,161.576689,202.498673,160.009164,197.636190,94.531343,194.167514,-0.000466,0.031362,93.818653,66.563644,196.451027,20.029243,54.337574,0.672353,675009.462034,0.850266,8.756016,28.594333,3.998156,0.071222,0.062400,32.000000,92.737879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.862689,65.207554,108.567006,100.000000,24.238937,38.987342,48.858768,33.023187,30.113924,25.532869,39.175668,148.810721,61.892089,0.588859,149.279029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.056313,49.104361,200.120101,163.374586,162.900792,163.657148,74.455442,14.348816,197.059797,2.149584,48.577380,48.852288,161.620078,202.556102,159.999574,197.607199,94.514194,194.207857,-0.000463,0.031383,93.717693,66.526259,196.464917,20.033593,54.442115,0.673790,675168.108297,0.849953,8.747437,28.594015,3.999010,0.068993,0.060416,32.000000,92.660472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.868708,65.204850,108.593397,100.000000,24.266969,38.987342,48.858768,33.010172,30.113924,25.532869,39.196288,148.910885,61.806983,0.591548,149.291342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.048991,49.121401,200.201284,163.378512,162.916110,163.667877,74.242070,14.353525,197.014821,2.149297,48.571699,48.798032,161.597065,202.528682,160.016408,197.571001,94.561197,194.224646,-0.000464,0.031412,93.164206,66.576055,196.396204,20.037879,54.405080,0.672500,675355.076674,0.849701,8.778821,28.626101,3.997899,0.066787,0.060671,32.000000,92.605328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863621,65.246467,108.587269,100.000000,24.279504,38.987342,48.858768,33.006218,30.113924,25.532869,39.196822,148.484139,61.636404,0.592365,149.325174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.073391,49.121401,200.085485,163.378512,162.961739,163.692140,74.484499,14.358091,196.964309,2.148280,48.576641,48.798375,161.586900,202.485299,159.979877,197.465231,94.531635,194.261208,-0.000462,0.031413,93.332359,66.705425,196.394734,20.041665,54.390440,0.673322,675299.826973,0.852379,8.803412,28.585313,4.000106,0.070219,0.061607,32.000000,92.594692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835407,65.220568,108.524016,100.000000,24.297490,38.987342,48.858768,33.002381,30.113924,25.532869,39.215753,148.968998,61.661789,0.594326,149.278793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.035458,49.126623,200.134824,163.396174,163.004247,163.715922,74.379243,14.354809,197.032286,2.148693,48.621084,48.881185,161.605241,202.409929,159.996750,197.503019,94.590947,194.233766,-0.000462,0.031407,93.294247,66.432443,196.309220,20.045086,54.398607,0.673035,675463.841350,0.849270,8.778254,28.628409,3.995844,0.068825,0.060104,32.000000,92.623833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.880520,65.238859,108.551847,100.000000,24.307922,38.987342,48.858768,32.980898,30.113924,25.532869,39.223276,148.758487,61.569860,0.593669,149.312586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.010757,49.131845,199.981739,163.400940,163.026415,163.738162,74.364874,14.353810,197.006444,2.148997,48.689472,48.795231,161.626347,202.446931,159.999835,197.436177,94.673894,194.264763,-0.000463,0.031424,93.004135,66.502177,196.312300,20.048022,54.406433,0.673612,675431.869534,0.851325,8.822591,28.558940,3.999860,0.066526,0.060376,32.000000,92.659696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.890549,65.288598,108.552932,100.000000,24.357980,38.987342,48.858768,32.994652,30.113924,25.532869,39.231319,148.729747,61.843080,0.595154,149.394726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.991907,49.144763,200.098572,163.394212,163.042051,163.772134,74.386707,14.351384,197.017911,2.149847,48.665702,48.768115,161.604676,202.391663,160.016883,197.494542,94.594783,194.150680,-0.000463,0.031429,92.329277,66.642034,196.348053,20.052130,54.396209,0.673546,675307.094210,0.852085,8.853296,28.487466,3.998774,0.070216,0.061104,32.000000,92.652737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.868290,65.302493,108.495670,100.000000,24.370361,38.987342,48.858768,33.001626,30.113924,25.532869,39.235683,148.773414,62.402652,0.592552,149.424112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.012554,49.164002,199.970742,163.411594,163.010655,163.792681,74.460795,14.352526,196.912981,2.150166,48.699084,48.800932,161.566814,202.313867,159.986096,197.366605,94.562909,194.224300,-0.000462,0.031456,91.389981,66.656570,196.276589,20.055793,54.368406,0.674187,675751.263512,0.852614,8.923007,28.527688,4.005805,0.069151,0.061612,32.000000,92.645441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843085,65.299236,108.417424,100.000000,24.385265,38.987342,48.858768,33.005136,30.113924,25.532869,39.252902,148.921589,62.415272,0.588215,149.420178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.978389,49.192312,200.058627,163.427575,163.034133,163.812502,74.284337,14.348816,196.870373,2.152323,48.687043,48.680429,161.594819,202.341308,159.986307,197.464104,94.560700,194.046576,-0.000460,0.031480,91.260986,66.738785,196.306816,20.059632,54.444711,0.674263,675940.965656,0.851314,8.883599,28.583474,3.998411,0.068537,0.063587,32.000000,92.657777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.842903,65.319916,108.404130,100.000000,24.379975,38.987342,48.858768,32.987012,30.113924,25.532869,39.277594,148.568673,61.967291,0.587334,149.293703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.963635,49.192312,199.959029,163.427575,163.018115,163.827278,74.444477,14.362943,196.956904,2.152093,48.685392,48.790882,161.598433,202.368972,160.027940,197.414344,94.584528,194.045359,-0.000461,0.031465,91.396267,66.501999,196.321922,20.062247,54.367343,0.674082,676124.089068,0.854156,8.947171,28.519869,4.002903,0.070094,0.062535,32.000000,92.625482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855597,65.338118,108.399800,100.000000,24.406162,38.987342,48.858768,33.000429,30.113924,25.532869,39.313693,148.888954,61.661789,0.592251,149.393860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977745,49.193961,199.928937,163.437668,162.993759,163.831969,74.395351,14.348958,196.836521,2.150922,48.650450,48.773973,161.615194,202.402285,160.007476,197.251723,94.591530,194.151029,-0.000462,0.031489,91.356568,66.390654,196.175779,20.063400,54.366189,0.675036,676127.842291,0.852675,8.962402,28.495589,4.002091,0.067410,0.061578,32.000000,92.670089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.858343,65.327530,108.364205,100.000000,24.384551,38.987342,48.858768,33.003669,30.113924,25.532869,39.324662,148.790702,62.220335,0.595181,149.364277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.986824,49.178569,199.896321,163.450284,162.980148,163.842518,74.412945,14.355808,196.930973,2.149625,48.594985,48.868539,161.637246,202.252727,160.009251,197.385533,94.662021,194.108743,-0.000464,0.031513,91.504204,66.450921,196.190460,20.064303,54.359535,0.674830,676116.034398,0.852999,8.949484,28.527724,4.000359,0.070488,0.060752,32.000000,92.709226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.858225,65.337425,108.354211,100.000000,24.396019,38.987342,48.858768,32.991312,30.113924,25.532869,39.334125,148.825889,62.491133,0.589645,149.476866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974573,49.162628,199.954256,163.439630,163.038579,163.857000,74.360990,14.350671,196.862749,2.150818,48.564291,48.785594,161.614190,202.287385,160.002707,197.360186,94.649691,194.001091,-0.000465,0.031537,91.435957,66.575488,196.188260,20.064918,54.325746,0.674733,675897.122470,0.852643,8.924720,28.441573,3.998980,0.067202,0.060150,32.000000,92.703737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.870085,65.345191,108.334124,100.000000,24.406248,38.987342,48.858768,32.980472,30.113924,25.532869,39.326972,148.721979,62.175580,0.586934,149.392759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930303,49.162628,199.887875,163.439630,163.054713,163.875274,74.511649,14.352526,196.858230,2.153112,48.566090,48.866394,161.626224,202.265918,159.989550,197.320971,94.697367,193.983847,-0.000467,0.031536,91.575297,66.735308,196.179346,20.065682,54.408488,0.675472,675971.861364,0.853508,8.921425,28.414026,4.001120,0.069756,0.060765,32.000000,92.740616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.904921,65.348129,108.312381,100.000000,24.433601,38.987342,48.858768,32.982006,30.113924,25.532869,39.318222,149.023298,62.165823,0.590191,149.429187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.972072,49.151085,199.944492,163.427014,163.055917,163.880577,74.297413,14.348530,196.848023,2.151619,48.564218,48.768184,161.611903,202.252136,159.980845,197.279653,94.668974,193.883702,-0.000465,0.031497,91.751355,66.543780,196.106334,20.065306,54.388312,0.674892,675949.472353,0.852717,8.967147,28.359960,4.003338,0.068077,0.063193,32.000000,92.752164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.906111,65.288825,108.258993,100.000000,24.445519,38.987342,48.858768,32.972319,30.113924,25.532869,39.314597,148.594825,61.868245,0.590676,149.461681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956539,49.152459,199.887278,163.437948,163.047481,163.887445,74.418729,14.357092,196.765061,2.147958,48.631898,48.639325,161.602329,202.273257,160.007758,197.293919,94.644802,193.882633,-0.000464,0.031501,91.745338,66.495658,196.184239,20.064976,54.356380,0.674721,675976.591236,0.853187,8.907455,28.353039,4.000833,0.069828,0.059808,32.000000,92.774408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.904664,65.337439,108.272912,100.000000,24.424179,38.987342,48.858768,32.971694,30.113924,25.532869,39.319788,148.837459,61.677710,0.589384,149.362428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914999,49.162903,199.883504,163.448322,162.959178,163.889726,74.412459,14.353810,196.834508,2.150768,48.607879,48.683312,161.615860,202.175869,160.000617,197.350287,94.617063,193.969787,-0.000465,0.031528,91.707601,66.411025,196.241163,20.063069,54.349366,0.675249,676109.026873,0.853323,8.929879,28.375015,4.001224,0.067418,0.060485,32.000000,92.761154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.929130,65.329523,108.270609,100.000000,24.458324,38.987342,48.858768,32.975682,30.113924,25.532869,39.326461,148.824919,62.337942,0.595095,149.445670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942770,49.155207,199.885811,163.450565,162.938263,163.880430,74.484098,14.347389,196.775460,2.154153,48.595300,48.692971,161.644659,202.208916,160.009904,197.190829,94.667563,193.916188,-0.000464,0.031535,91.650973,66.352819,196.213367,20.059648,54.343380,0.675853,676275.665452,0.854221,8.983235,28.435055,4.004478,0.069745,0.061344,32.000000,92.707506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.930239,65.325632,108.293744,100.000000,24.432709,38.987342,48.858768,32.995403,30.113924,25.532869,39.342717,148.968196,62.043152,0.589243,149.412192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949624,49.155207,199.754676,163.450565,162.896279,163.876639,74.310679,14.357521,196.755029,2.152144,48.603398,48.712362,161.620749,202.156420,160.032989,197.386104,94.647061,193.924851,-0.000464,0.031511,91.517440,66.226713,196.095093,20.056337,54.381280,0.675549,676031.133176,0.852805,8.946847,28.364692,4.002297,0.066839,0.061518,32.000000,92.711608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.941986,65.329529,108.313264,100.000000,24.490765,38.987342,48.858768,32.975642,30.113924,25.532869,39.341033,148.621359,62.205147,0.591711,149.387527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872058,49.161804,199.757298,163.442714,162.903276,163.876515,74.456777,14.349815,196.684563,2.150698,48.624538,48.732920,161.636358,202.255867,160.025673,197.193744,94.637785,193.904249,-0.000464,0.031501,91.197055,66.578715,196.035666,20.052599,54.339666,0.674658,676072.257713,0.854645,8.939768,28.388405,3.999123,0.069971,0.061208,32.000000,92.804553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.927297,65.321001,108.323189,100.000000,24.466847,38.987342,48.858768,32.967211,30.113924,25.532869,39.346634,148.913554,62.300378,0.589803,149.472420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856924,49.180768,199.671869,163.451686,162.884085,163.884861,74.425604,14.349957,196.611322,2.152338,48.672405,48.654118,161.640759,202.093731,160.024437,197.167484,94.632624,193.890190,-0.000464,0.031511,91.158488,66.422854,196.099767,20.048990,54.305606,0.676134,676201.648994,0.854458,9.026524,28.390046,4.005395,0.068460,0.060264,32.000000,92.835750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.954120,65.310868,108.308178,100.000000,24.465676,38.987342,48.858768,33.008400,30.113924,25.532869,39.359356,148.851208,62.370738,0.589738,149.455465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905064,49.180768,199.788562,163.451686,162.881381,163.888497,74.289098,14.350956,196.605457,2.152528,48.677587,48.802448,161.649232,202.127349,160.052874,197.065643,94.662158,193.893311,-0.000465,0.031524,91.235078,66.447702,195.913133,20.045263,54.303731,0.676607,676308.919997,0.855193,9.061139,28.389995,4.004897,0.066607,0.060179,32.000000,92.862521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962642,65.341561,108.345212,100.000000,24.481241,38.987342,48.858768,33.015136,30.113924,25.532869,39.385459,148.578196,61.629287,0.589116,149.420611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930004,49.195885,199.690392,163.449724,162.944822,163.879664,74.449645,14.354096,196.510697,2.151480,48.677823,48.693019,161.632552,202.090531,160.046697,197.032439,94.684961,193.848294,-0.000465,0.031502,91.199475,66.196824,195.957225,20.038167,54.289595,0.676342,676178.023321,0.855865,9.011367,28.361617,4.003373,0.069232,0.060173,32.000000,92.858302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960399,65.352238,108.366482,100.000000,24.428313,38.987342,48.858768,32.985452,30.113924,25.532869,39.414154,148.899289,61.565091,0.595949,149.263097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863403,49.195885,199.697422,163.449724,162.907362,163.866934,74.458512,14.349815,196.613631,2.149157,48.724261,48.693123,161.617875,202.150998,160.033497,197.079659,94.706662,193.742804,-0.000466,0.031503,91.193367,66.363576,195.932549,20.032047,54.273711,0.676266,676042.983613,0.854489,9.010827,28.302360,3.997842,0.068117,0.061944,32.000000,92.835200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.976117,65.369730,108.362045,100.000000,24.471721,38.987342,48.858768,32.966598,30.113924,25.532869,39.421987,148.917023,61.555113,0.595961,149.316559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881399,49.210452,199.682789,163.439350,162.905443,163.859588,74.336984,14.354238,196.496621,2.148519,48.693300,48.730684,161.629748,201.972267,160.037491,196.960382,94.670287,193.689114,-0.000465,0.031514,91.064446,66.349214,195.902873,20.024914,54.261486,0.676945,676027.670916,0.854635,9.069554,28.261310,4.004890,0.069965,0.060737,32.000000,92.799145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962693,65.351627,108.330186,100.000000,24.449153,38.987342,48.858768,33.001726,30.113924,25.532869,39.431642,148.673967,62.351295,0.596868,149.457275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875573,49.232715,199.592260,163.450284,162.921655,163.849329,74.507901,14.353953,196.533436,2.147750,48.739760,48.629363,161.627052,202.011287,160.029520,196.987477,94.621857,193.698297,-0.000465,0.031534,91.115127,66.321485,195.812361,20.017825,54.288261,0.676846,676119.524805,0.855685,9.065513,28.277771,4.003151,0.069528,0.060085,32.000000,92.779295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.970079,65.360314,108.323387,100.000000,24.486170,38.987342,48.858768,32.989942,30.113924,25.532869,39.457023,149.015802,62.037943,0.589028,149.354049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822007,49.232715,199.537459,163.450284,162.898558,163.839287,74.469960,14.351527,196.429025,2.151595,48.687257,48.715628,161.661498,201.950148,160.057638,196.895576,94.693150,193.661264,-0.000462,0.031514,91.212080,66.076966,195.842240,20.010695,54.256708,0.676365,676280.217478,0.853833,9.093801,28.329606,4.001804,0.067382,0.062108,32.000000,92.874187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.003118,65.394408,108.342778,100.000000,24.441202,38.987342,48.858768,32.991042,30.113924,25.532869,39.492164,148.939921,61.641466,0.591875,149.402593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814559,49.244533,199.429120,163.446079,162.812218,163.825354,74.245062,14.347817,196.370236,2.152374,48.654515,48.714191,161.651231,201.886419,160.048856,196.893332,94.647417,193.553732,-0.000462,0.031500,91.338299,66.424960,195.876709,20.004006,54.221549,0.677233,676078.856735,0.855236,9.149210,28.244577,4.005006,0.069787,0.060815,32.000000,92.958863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.010439,65.408036,108.319175,100.000000,24.447791,38.987342,48.858768,33.019781,30.113924,25.532869,39.517463,148.490124,61.941245,0.596099,149.363923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898124,49.226118,199.584060,163.456452,162.726988,163.800560,74.418477,14.350671,196.382243,2.153782,48.617940,48.690081,161.657251,202.006863,160.028168,196.980609,94.653669,193.694362,-0.000464,0.031518,91.441940,66.550004,195.778079,19.997238,54.258367,0.677465,676193.329158,0.857925,9.168736,28.250407,4.003430,0.067567,0.059730,32.000000,92.948159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.984340,65.386770,108.298724,100.000000,24.417687,38.987342,48.858768,33.023625,30.113924,25.532869,39.513309,148.836954,62.251442,0.593033,149.362428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833450,49.208528,199.473495,163.449163,162.646722,163.775665,74.384935,14.349529,196.429315,2.152623,48.601423,48.694787,161.618421,201.984356,160.017485,196.829853,94.642759,193.602621,-0.000464,0.031546,91.546144,66.349406,195.731416,19.989934,54.282077,0.676227,675940.912589,0.854160,9.063891,28.296335,3.999831,0.067098,0.060504,32.000000,92.910558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.982522,65.371171,108.265339,100.000000,24.470006,38.987342,48.858768,32.974776,30.113924,25.532869,39.525976,148.769869,62.612850,0.589400,149.473679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839941,49.208528,199.445184,163.449163,162.583303,163.749807,74.404752,14.351955,196.397419,2.155864,48.646508,48.773884,161.643200,201.896428,160.038174,196.848903,94.667199,193.638675,-0.000465,0.031521,91.665899,66.417500,195.749994,19.982729,54.207539,0.676305,675905.348194,0.855605,9.113183,28.273209,4.002803,0.070752,0.061012,32.000000,92.993635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.992459,65.370744,108.268762,100.000000,24.447687,38.987342,48.858768,33.009714,30.113924,25.532869,39.519654,148.809505,62.608448,0.586321,149.381508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860104,49.206604,199.424801,163.454209,162.566441,163.729336,74.268686,14.354809,196.304826,2.156697,48.643160,48.704615,161.658634,201.894390,160.031059,196.713714,94.604738,193.658506,-0.000466,0.031539,91.764904,66.390134,195.778791,19.974976,54.199804,0.676979,675717.466597,0.855118,9.106467,28.262146,4.001714,0.067559,0.060332,32.000000,93.040937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.990839,65.385802,108.271972,100.000000,24.425343,38.987342,48.858768,33.004090,30.113924,25.532869,39.528619,148.537372,62.692820,0.586141,149.371201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853929,49.209902,199.496895,163.438509,162.489175,163.701862,74.372943,14.349815,196.345757,2.158064,48.624636,48.642443,161.648547,201.905215,160.022457,196.840243,94.604413,193.482435,-0.000465,0.031565,91.866759,66.328291,195.695317,19.963964,54.212552,0.676695,675799.464068,0.856188,9.083686,28.331965,3.999687,0.065756,0.060776,32.000000,93.045055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.975149,65.354987,108.257751,100.000000,24.429817,38.987342,48.858768,33.001801,30.113924,25.532869,39.546368,148.745885,61.889521,0.585023,149.315379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826178,49.207978,199.439616,163.431500,162.420247,163.681225,74.280002,14.350813,196.275988,2.161230,48.636539,48.603969,161.635612,201.853861,160.055033,196.793816,94.604876,193.502860,-0.000467,0.031536,91.981856,66.284041,195.704637,19.956665,54.205772,0.676582,675715.912346,0.854258,9.079351,28.271978,4.000812,0.069243,0.061299,32.000000,93.045115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.013511,65.354386,108.272505,100.000000,24.375416,38.987342,48.858768,32.992847,30.113924,25.532869,39.555470,148.560004,61.849683,0.590123,149.427062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798029,49.202481,199.368908,163.445238,162.387093,163.669759,74.375359,14.353382,196.212528,2.161180,48.652289,48.648122,161.638550,201.828214,160.044804,196.713917,94.589251,193.452538,-0.000468,0.031526,92.085717,66.349665,195.726948,19.949170,54.212534,0.676875,675637.423076,0.856457,9.120157,28.274065,4.002708,0.068551,0.059121,32.000000,93.030267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.026285,65.359318,108.263865,100.000000,24.431838,38.987342,48.858768,33.007058,30.113924,25.532869,39.566330,148.750718,62.212704,0.593221,149.370139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789511,49.211551,199.393226,163.424771,162.322390,163.644021,74.413660,14.342537,196.275392,2.159973,48.648609,48.622332,161.655125,201.738105,160.044854,196.809008,94.520824,193.527231,-0.000469,0.031503,92.163450,66.063565,195.586228,19.942230,54.207215,0.676899,675657.002595,0.855823,9.143795,28.271009,4.003550,0.065748,0.061837,32.000000,93.042507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.033385,65.331001,108.263586,100.000000,24.382101,38.987342,48.858768,33.022832,30.113924,25.532869,39.571256,148.827320,61.646308,0.589854,149.311917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813746,49.211551,199.390683,163.424771,162.276731,163.624014,74.496427,14.358805,196.228083,2.155067,48.664538,48.617321,161.654291,201.755841,160.042137,196.705161,94.568272,193.614999,-0.000469,0.031462,92.301636,66.278637,195.616691,19.935979,54.187021,0.677039,675792.817952,0.855432,9.161683,28.367165,4.004724,0.071803,0.061641,32.000000,93.066209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.046970,65.355944,108.252335,100.000000,24.414042,38.987342,48.858768,33.027595,30.113924,25.532869,39.591059,148.992854,61.634423,0.595338,149.325725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818619,49.209902,199.323969,163.429537,162.240505,163.611527,74.339333,14.353810,196.224887,2.152831,48.636734,48.604530,161.657862,201.748237,160.046092,196.741074,94.549016,193.424073,-0.000470,0.031488,92.408273,65.943501,195.623770,19.929755,54.209685,0.676905,675538.833507,0.853916,9.136596,28.352290,4.002724,0.070106,0.061169,32.000000,93.076812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.046766,65.322776,108.215495,100.000000,24.358442,38.987342,48.858768,33.013765,30.113924,25.532869,39.600604,148.678667,61.717401,0.595113,149.330721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782191,49.201382,199.244121,163.433462,162.218895,163.589905,74.413387,14.352526,196.226381,2.149952,48.620504,48.643530,161.650761,201.787889,160.035965,196.681280,94.566201,193.353248,-0.000471,0.031501,92.543988,66.328062,195.603396,19.922030,54.197460,0.676347,675533.296334,0.855558,9.129904,28.300674,4.000993,0.066744,0.061014,32.000000,93.126346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.041831,65.324484,108.179993,100.000000,24.382290,38.987342,48.858768,33.009707,30.113924,25.532869,39.611656,148.826773,61.731121,0.594072,149.321358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.788393,49.192587,199.311329,163.446640,162.200457,163.570828,74.520435,14.361088,196.061372,2.151149,48.598398,48.656640,161.656863,201.685385,160.038693,196.709726,94.520928,193.353159,-0.000472,0.031490,92.660433,66.297583,195.566600,19.913035,54.203122,0.676637,675411.950917,0.855268,9.159093,28.257186,4.002317,0.069741,0.059735,32.000000,93.085030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.036961,65.324587,108.179883,100.000000,24.340795,38.987342,48.858768,33.030709,30.113924,25.532869,39.613509,149.040870,61.730241,0.594060,149.283947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754187,49.189014,199.171713,163.451406,162.187444,163.538073,74.355113,14.350813,196.121049,2.150426,48.616108,48.564822,161.640270,201.709849,160.043141,196.708904,94.569670,193.336191,-0.000472,0.031489,92.938449,66.138164,195.557467,19.900769,54.224163,0.676557,675447.916647,0.853800,9.143876,28.302424,4.003169,0.065878,0.061173,32.000000,93.111240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.055121,65.298225,108.146867,100.000000,24.339659,38.987342,48.858768,33.026952,30.113924,25.532869,39.617617,148.710225,62.396783,0.594060,149.460933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823343,49.189014,199.216295,163.451406,162.219120,163.513492,74.407183,14.352240,196.067234,2.149748,48.578222,48.751428,161.657859,201.662674,160.047971,196.571636,94.552497,193.293706,-0.000472,0.031531,93.317396,66.027203,195.463447,19.891944,54.170505,0.675861,675174.844934,0.856272,9.122333,28.230999,3.999795,0.069857,0.060413,32.000000,93.117465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.060025,65.286054,108.130744,100.000000,24.316687,38.987342,48.858768,33.047820,30.113924,25.532869,39.623205,148.814365,62.041171,0.587233,149.412428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755502,49.172523,199.129850,163.457574,162.212013,163.499964,74.387484,14.346818,195.977804,2.150258,48.584982,48.619953,161.661450,201.570485,160.034633,196.498251,94.545636,193.235883,-0.000473,0.031520,93.625355,66.245904,195.428818,19.884063,54.119118,0.676070,675064.676948,0.854125,9.104126,28.248769,3.998453,0.068975,0.061316,32.000000,93.159873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.053212,65.275439,108.162913,100.000000,24.301500,38.987342,48.858768,33.009048,30.113924,25.532869,39.615468,148.774968,61.991942,0.590302,149.351453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782515,49.161254,199.174783,163.443556,162.214476,163.487375,74.314214,14.351670,195.933298,2.152204,48.539526,48.642024,161.685423,201.616926,160.050000,196.603172,94.576488,193.271751,-0.000474,0.031504,93.955892,66.280813,195.395002,19.876882,54.156044,0.677226,675070.113868,0.855536,9.157875,28.234145,4.002167,0.067221,0.060771,32.000000,93.154022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.070548,65.271196,108.147626,100.000000,24.291668,38.987342,48.858768,33.048630,30.113924,25.532869,39.622794,148.628429,61.827306,0.591220,149.345906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809838,49.147512,199.091907,163.409912,162.105420,163.462829,74.422382,14.345391,195.993048,2.147755,48.494491,48.611054,161.646794,201.581943,160.074516,196.565438,94.548068,193.127207,-0.000472,0.031506,94.206071,66.089289,195.371754,19.869209,54.125699,0.676475,674868.918967,0.855770,9.118629,28.216622,4.000898,0.066994,0.060974,32.000000,93.214819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.071851,65.243715,108.164911,100.000000,24.261741,38.987342,48.858768,33.034367,30.113924,25.532869,39.617956,148.844764,61.696932,0.592541,149.289690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793704,49.147512,199.075647,163.409912,162.069174,163.437627,74.427351,14.351384,195.978449,2.144285,48.514656,48.676662,161.635224,201.615825,160.041849,196.435508,94.466080,193.273098,-0.000472,0.031523,94.461058,66.271707,195.363716,19.861821,54.134931,0.676188,674791.756882,0.853844,9.076601,28.191322,3.997040,0.070795,0.061146,32.000000,93.213882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.074833,65.223766,108.171536,100.000000,24.262002,38.987342,48.858768,33.019321,30.113924,25.532869,39.609780,148.854702,61.531855,0.593208,149.273404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748913,49.154108,199.085130,163.402903,161.995304,163.409433,74.292632,14.344392,195.919973,2.144021,48.541025,48.647091,161.647434,201.487654,160.048814,196.435197,94.513805,193.135023,-0.000474,0.031542,94.522159,66.186140,195.374018,19.855146,54.121588,0.676129,674963.208043,0.853963,9.093304,28.327531,3.998008,0.067054,0.061929,32.000000,93.214831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.058053,65.247765,108.152609,100.000000,24.234173,38.987342,48.858768,33.028670,30.113924,25.532869,39.614614,148.585265,61.728333,0.594850,149.323364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822292,49.161254,199.069928,163.388324,161.928286,163.384268,74.478897,14.351812,195.957466,2.147267,48.584893,48.619750,161.675441,201.598803,160.063706,196.508461,94.499180,193.187988,-0.000476,0.031550,94.576590,66.312157,195.447192,19.847752,54.157415,0.676758,674760.449157,0.856235,9.146288,28.228490,4.001799,0.068986,0.060919,32.000000,93.230071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.100974,65.235484,108.138202,100.000000,24.245091,38.987342,48.858768,33.056208,30.113924,25.532869,39.626570,148.957794,61.734202,0.593362,149.278754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.734803,49.174172,199.064977,163.381596,161.885386,163.360661,74.443737,14.346247,195.937355,2.147532,48.577899,48.496255,161.630602,201.519192,160.052647,196.421733,94.489285,193.253758,-0.000476,0.031561,94.631312,66.306918,195.306857,19.840756,54.146037,0.675291,674634.651032,0.852582,9.077454,28.262802,3.995600,0.069961,0.062489,32.000000,93.161995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.076364,65.232402,108.110977,100.000000,24.198226,38.987342,48.858768,33.014974,30.113924,25.532869,39.639539,148.887474,62.151296,0.592411,149.426590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712806,49.174172,199.093459,163.381596,161.887580,163.343872,74.404358,14.358377,195.934939,2.141907,48.598078,48.599025,161.640065,201.420745,160.056484,196.354818,94.516591,193.057756,-0.000476,0.031563,94.531747,66.138704,195.311808,19.834148,54.114520,0.675291,674634.651032,0.852582,9.077454,28.262802,3.995600,0.065410,0.063450,32.000000,93.131181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.090949,65.224555,108.090208,100.000000,24.213733,38.987342,48.858768,33.066265,30.113924,25.532869,39.659259,148.808716,62.382036,0.592411,149.346653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716310,49.183791,198.997262,163.378512,161.798502,163.330091,74.372185,14.352669,195.900466,2.139587,48.536641,48.502189,161.615741,201.533769,160.034369,196.425710,94.555996,193.130567,-0.000477,0.031555,94.430971,66.219247,195.288153,19.825645,54.097409,0.677070,674562.567372,0.855344,9.203768,28.196976,4.004873,0.070891,0.062460,32.000000,93.084613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.079858,65.210048,108.063085,100.000000,24.195111,38.987342,48.858768,33.104049,30.113924,25.532869,39.679313,148.744371,61.418136,0.587338,149.253695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.740122,49.172248,199.031182,163.400940,161.754209,163.314894,74.451146,14.355237,195.845014,2.141551,48.557780,48.505733,161.612991,201.532260,160.041398,196.404646,94.555184,193.096570,-0.000477,0.031596,94.475484,66.390562,195.224968,19.819851,54.121047,0.676997,674445.434899,0.855272,9.210643,28.192939,4.002707,0.067088,0.060373,32.000000,93.069256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.078895,65.237455,108.067449,100.000000,24.152093,38.987342,48.858768,33.084431,30.113924,25.532869,39.676067,148.902292,62.020555,0.593418,149.414631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
