OSU 80 Ton Compressor Load Stand
49.674321,49.156582,198.966244,163.398698,161.711613,163.281330,74.239027,14.351527,195.899651,2.139835,48.619717,48.528987,161.630044,201.483699,160.042679,196.411856,94.586417,193.192436,-0.000478,0.031615,94.500134,66.217942,195.199395,19.814226,54.141656,0.676385,674290.006101,0.854129,9.173536,28.172816,4.001421,0.067562,0.061718,32.000000,93.075099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.093567,65.265165,108.077564,100.000000,24.166570,38.987342,48.858768,33.073198,30.113924,25.532869,39.683367,148.478055,61.881891,0.590235,149.362113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684052,49.156856,198.944001,163.395053,161.623364,163.257169,74.461061,14.345391,195.742989,2.137591,48.576599,48.595135,161.615709,201.380359,160.031326,196.330260,94.502562,193.062564,-0.000480,0.031626,94.471674,66.264570,195.340917,19.809065,54.107885,0.676594,674097.661703,0.857616,9.226082,28.177218,4.005414,0.068891,0.059509,32.000000,93.076729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.079822,65.236301,108.053744,100.000000,24.158218,38.987342,48.858768,33.113920,30.113924,25.532869,39.673753,148.922122,62.059220,0.591965,149.331075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727319,49.156856,199.032058,163.395053,161.535534,163.240817,74.358416,14.356236,195.746807,2.134465,48.608069,48.501858,161.643059,201.376852,160.043677,196.277381,94.501520,193.127442,-0.000480,0.031642,94.523577,66.107322,195.136883,19.803839,54.109544,0.676738,674243.317708,0.854747,9.216266,28.212792,4.004182,0.069762,0.061069,32.000000,93.085786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.082234,65.280876,108.061855,100.000000,24.116441,38.987342,48.858768,33.112187,30.113924,25.532869,39.679779,148.716831,61.965970,0.590031,149.373719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.680093,49.164552,198.806717,163.400660,161.487487,163.223412,74.359555,14.351955,195.811823,2.136050,48.627205,48.552481,161.637703,201.368494,160.040945,196.272285,94.560494,192.986202,-0.000481,0.031662,94.575411,66.118887,195.262313,19.798067,54.110536,0.676342,674131.725534,0.855014,9.171410,28.237956,4.002469,0.069458,0.060079,32.000000,93.154561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.099531,65.305804,108.080229,100.000000,24.132358,38.987342,48.858768,33.090729,30.113924,25.532869,39.693341,148.719110,62.229799,0.590591,149.311917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673402,49.164002,198.970545,163.411594,161.448237,163.199203,74.372665,14.355951,195.906036,2.137344,48.600981,48.516030,161.608062,201.490406,160.024040,196.234559,94.559682,192.990197,-0.000481,0.031628,94.588237,66.099849,195.251787,19.792008,54.113060,0.676300,673943.717775,0.855831,9.228068,28.126459,4.001738,0.066507,0.061382,32.000000,93.203027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.088376,65.321694,108.076648,100.000000,24.037722,38.987342,48.858768,33.121060,30.113924,25.532869,39.699874,148.745330,62.036256,0.588062,149.431075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660362,49.152734,198.837449,163.419725,161.370200,163.160307,74.480193,14.352811,195.696965,2.141498,48.611748,48.563896,161.656731,201.416647,160.052485,196.362617,94.585674,193.075045,-0.000482,0.031617,94.638948,66.282608,195.245221,19.784106,54.084121,0.676647,673853.633088,0.855680,9.234457,28.128759,4.005575,0.070887,0.061171,32.000000,93.183421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.123842,65.326527,108.096297,100.000000,24.043198,38.987342,48.858768,33.140402,30.113924,25.532869,39.707972,148.960386,61.885999,0.590226,149.366834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717616,49.152184,198.808293,163.420846,161.292792,163.145559,74.352959,14.356236,195.776552,2.139433,48.602799,48.499584,161.643914,201.443721,160.075393,196.268580,94.519480,193.020682,-0.000483,0.031646,94.668956,66.032669,195.090546,19.778900,54.047177,0.676635,673628.658029,0.855089,9.231830,28.136072,4.003662,0.070074,0.060354,32.000000,93.252424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.125032,65.339826,108.118874,100.000000,24.026862,38.987342,48.858768,33.143183,30.113924,25.532869,39.702284,148.705917,62.456798,0.593060,149.441618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684309,49.152184,198.791662,163.420846,161.259248,163.123769,74.513703,14.358662,195.662938,2.138922,48.631481,48.512731,161.670165,201.260383,160.076483,196.146491,94.564572,192.904922,-0.000483,0.031654,94.716200,66.132128,195.154809,19.773865,54.052550,0.676293,673680.974804,0.854752,9.176794,28.180299,3.998750,0.066762,0.061852,32.000000,93.182074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.127061,65.333524,108.129531,100.000000,23.989437,38.987342,48.858768,33.114989,30.113924,25.532869,39.707064,149.027406,62.447333,0.585232,149.376197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626388,49.162078,198.731908,163.437388,161.278724,163.105878,74.398710,14.355095,195.705623,2.137962,48.614052,48.446300,161.662864,201.262850,160.055620,196.146509,94.549162,192.928289,-0.000482,0.031632,94.755005,66.238009,195.150425,19.769472,54.045482,0.676499,673487.282301,0.853429,9.211327,28.092144,4.001095,0.067496,0.063046,32.000000,93.153307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.126464,65.330420,108.155264,100.000000,23.991057,38.987342,48.858768,33.137518,30.113924,25.532869,39.722388,148.797421,62.533907,0.585557,149.378518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701296,49.168950,198.792923,163.437948,161.300396,163.077442,74.315640,14.352669,195.631938,2.136316,48.582708,48.419346,161.659464,201.270372,160.064256,196.193791,94.539840,192.926843,-0.000481,0.031615,94.837946,66.164360,195.093667,19.765122,54.076332,0.677090,673547.487963,0.855786,9.281315,28.116248,4.004561,0.067859,0.062313,32.000000,93.125790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.143847,65.330815,108.140122,100.000000,23.928912,38.987342,48.858768,33.175762,30.113924,25.532869,39.728674,148.631280,62.580788,0.585181,149.363333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.690217,49.154658,198.815481,163.434864,161.286197,163.046860,74.358193,14.353097,195.677802,2.131158,48.524392,48.440241,161.658806,201.326578,160.060586,196.175640,94.514075,192.887766,-0.000481,0.031645,94.932995,66.192395,195.089527,19.760301,54.059996,0.675836,673389.484476,0.855176,9.210478,28.125032,3.999753,0.070505,0.060685,32.000000,93.191675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.140635,65.334257,108.167572,100.000000,23.959292,38.987342,48.858768,33.137810,30.113924,25.532869,39.742378,148.716387,61.951957,0.583993,149.311996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.643704,49.154658,198.708359,163.434864,161.291018,163.021544,74.374357,14.351955,195.592326,2.131046,48.530376,48.464927,161.644174,201.265908,160.073396,196.264625,94.523813,192.883850,-0.000482,0.031627,95.246465,66.080171,194.913969,19.756294,54.057887,0.676072,673323.490716,0.854704,9.207674,28.136258,4.001099,0.070445,0.061062,32.000000,93.241012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.155984,65.356387,108.187888,100.000000,23.925632,38.987342,48.858768,33.148091,30.113924,25.532869,39.734394,148.748714,62.542784,0.589948,149.375725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701365,49.137892,198.747517,163.433182,161.281838,162.998701,74.396243,14.355951,195.604331,2.129211,48.463839,48.450405,161.638833,201.262401,160.069174,196.160240,94.480940,192.902864,-0.000482,0.031653,95.391782,66.033690,195.163845,19.751859,54.092415,0.676295,673240.958047,0.855274,9.255923,28.125062,4.002690,0.068655,0.060656,32.000000,93.199684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.136831,65.333765,108.177036,100.000000,23.912639,38.987342,48.858768,33.179238,30.113924,25.532869,39.722955,148.792487,62.469857,0.584545,149.382570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.668850,49.108209,198.650027,163.413837,161.273634,162.982780,74.362101,14.342679,195.704485,2.127657,48.494354,48.456464,161.632488,201.163994,160.054913,196.186084,94.487049,192.856781,-0.000481,0.031651,95.392242,66.191779,195.082699,19.747275,54.033870,0.675136,673179.120263,0.853761,9.179349,28.175009,3.998834,0.067571,0.060389,32.000000,93.157331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.149306,65.349663,108.205694,100.000000,23.865565,38.987342,48.858768,33.150914,30.113924,25.532869,39.726830,148.724203,62.349021,0.584598,149.364671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641975,49.093642,198.748095,163.398137,161.253433,162.956914,74.446964,14.351242,195.638193,2.129069,48.476790,48.466488,161.627996,201.285255,160.053799,196.147382,94.467075,192.875464,-0.000480,0.031661,95.387623,65.908261,194.996303,19.742314,54.057508,0.675893,673067.147914,0.854620,9.183385,28.151753,3.999489,0.068249,0.062615,32.000000,93.119550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.156781,65.315883,108.203895,100.000000,23.862789,38.987342,48.858768,33.171878,30.113924,25.532869,39.698967,148.893928,62.070665,0.585753,149.350312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703184,49.081549,198.844940,163.379633,161.269299,162.942365,74.402531,14.354524,195.693775,2.130813,48.452612,48.538319,161.621274,201.287884,160.040666,196.171526,94.491608,192.933432,-0.000480,0.031690,95.408791,66.060524,195.056038,19.739542,54.064612,0.676013,673044.824144,0.854135,9.192112,28.180325,4.003362,0.067707,0.061575,32.000000,93.126351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.179615,65.330530,108.201049,100.000000,23.838425,38.987342,48.858768,33.194962,30.113924,25.532869,39.684158,148.805062,62.057239,0.584327,149.340831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702073,49.081549,198.771356,163.379633,161.184935,162.928614,74.398312,14.350528,195.741916,2.134203,48.468883,48.509795,161.643859,201.250128,160.077973,196.190021,94.465182,192.921764,-0.000480,0.031722,95.431815,66.048034,195.041274,19.736889,54.051558,0.675345,672792.258157,0.853224,9.121121,28.175715,4.000648,0.068272,0.060774,32.000000,93.182689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.171797,65.336010,108.180582,100.000000,23.839249,38.987342,48.858768,33.164724,30.113924,25.532869,39.670971,148.796624,61.890695,0.588364,149.364985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681331,49.076601,198.913288,163.381315,161.115929,162.918059,74.420896,14.352669,195.732942,2.137275,48.469571,48.493255,161.629172,201.319137,160.042559,196.201940,94.483985,192.866933,-0.000480,0.031708,95.422451,66.095097,195.092852,19.734106,54.048980,0.675289,672818.324715,0.853222,9.122273,28.197799,3.999257,0.069405,0.060671,32.000000,93.100133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.175483,65.348067,108.200293,100.000000,23.839228,38.987342,48.858768,33.168731,30.113924,25.532869,39.664219,148.841792,62.061714,0.589756,149.315772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679270,49.085122,198.767378,163.373745,161.070870,162.914258,74.335054,14.351099,195.784980,2.138365,48.482190,48.583950,161.650912,201.282502,160.062084,196.170056,94.493194,192.916948,-0.000478,0.031707,95.458842,66.208039,195.084266,19.732349,54.048349,0.675863,672728.130873,0.853292,9.138832,28.158595,4.003783,0.070217,0.062209,32.000000,93.134403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.191595,65.341760,108.181163,100.000000,23.833048,38.987342,48.858768,33.184613,30.113924,25.532869,39.661987,148.670108,61.479691,0.588603,149.295001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.706682,49.085122,198.824604,163.373745,161.093842,162.899035,74.333251,14.352383,195.695720,2.136998,48.476777,48.521559,161.645001,201.376587,160.072720,196.220723,94.469483,192.905662,-0.000477,0.031711,95.478152,66.046295,195.075108,19.730297,54.059365,0.675537,672706.014451,0.854317,9.149490,28.167997,4.001012,0.070033,0.062437,32.000000,93.154682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.179272,65.363147,108.216593,100.000000,23.771968,38.987342,48.858768,33.189863,30.113924,25.532869,39.668670,148.666501,61.565017,0.593881,149.301767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.730694,49.089794,198.821824,163.375988,161.104535,162.878324,74.369922,14.350956,195.691188,2.138188,48.475467,48.518670,161.673399,201.282034,160.046983,196.200228,94.529930,192.985856,-0.000477,0.031710,95.562636,66.173592,195.117408,19.728467,54.039460,0.675147,672684.592263,0.853734,9.121067,28.187508,3.999957,0.069861,0.061409,32.000000,93.124346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.159636,65.367993,108.220526,100.000000,23.766859,38.987342,48.858768,33.177707,30.113924,25.532869,39.672021,148.739845,61.865603,0.592837,149.140753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679507,49.085946,198.749107,163.384399,161.046987,162.860101,74.347337,14.357663,195.772259,2.139799,48.457457,48.415082,161.648650,201.377464,160.063581,196.142395,94.458321,192.841892,-0.000478,0.031712,96.377176,66.194838,195.107962,19.727527,54.028101,0.675020,672397.848064,0.852758,9.100850,28.156894,3.997970,0.068869,0.059448,32.000000,93.135018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.157193,65.367619,108.236977,100.000000,23.753753,38.987342,48.858768,33.166969,30.113924,25.532869,39.667205,148.694673,61.642640,0.589628,149.151610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644246,49.085946,198.815350,163.391969,160.945486,162.846437,74.370083,14.338826,195.812750,2.139813,48.451356,48.474540,161.665273,201.206460,160.070453,196.227213,94.432743,192.921325,-0.000478,0.031685,96.620290,66.056424,195.147210,19.725884,54.078892,0.675519,672588.730905,0.853889,9.150068,28.174939,4.000626,0.070850,0.060683,32.000000,93.085158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.142797,65.338938,108.251106,100.000000,23.706720,38.987342,48.858768,33.199932,30.113924,25.532869,39.665904,148.740166,62.036476,0.592074,149.192051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735484,49.093092,198.808991,163.390567,160.976002,162.814361,74.305116,14.363942,195.756637,2.136449,48.417983,48.542052,161.604655,201.333021,160.043583,196.214192,94.421894,193.115886,-0.000479,0.031719,96.429068,66.269889,195.168736,19.723590,54.043769,0.675424,672652.324395,0.854230,9.186650,28.230076,4.004801,0.067812,0.061242,32.000000,93.306144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.128957,65.337102,108.285698,100.000000,23.720137,38.987342,48.858768,33.171925,30.113924,25.532869,39.664170,148.610232,61.391357,0.588785,149.120886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.738554,49.093092,198.839906,163.390567,161.021797,162.799828,74.341138,14.349244,195.652538,2.139486,48.385056,48.561953,161.603865,201.407860,160.026985,196.207153,94.418731,192.977614,-0.000480,0.031708,96.836811,66.188868,195.082900,19.722285,54.079397,0.674773,672425.229677,0.852764,9.110276,28.275261,3.997972,0.068156,0.062212,32.000000,93.398285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.116897,65.309520,108.288540,100.000000,23.691692,38.987342,48.858768,33.176345,30.113924,25.532869,39.670584,148.682276,62.199498,0.590986,149.160894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718840,49.081549,198.834993,163.408791,161.011114,162.781681,74.281016,14.356379,195.696284,2.141423,48.390909,48.507362,161.640311,201.346659,160.058989,196.231075,94.438829,192.888600,-0.000479,0.031708,96.960332,66.251381,195.078941,19.720720,54.028227,0.674159,672413.258701,0.852536,9.096004,28.265028,3.997702,0.067702,0.061346,32.000000,93.464041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.129760,65.319968,108.318261,100.000000,23.685649,38.987342,48.858768,33.176472,30.113924,25.532869,39.658300,148.562031,61.562816,0.586148,149.216559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774271,49.067806,198.855964,163.397856,161.011065,162.774034,74.389903,14.350671,195.726859,2.142378,48.385006,48.563380,161.643155,201.331329,160.038882,196.236612,94.415457,193.050377,-0.000478,0.031705,96.579134,66.098653,195.138007,19.719873,54.077125,0.674922,672271.921992,0.853479,9.104890,28.211814,3.999188,0.066514,0.061562,32.000000,93.557736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.128339,65.319790,108.355213,100.000000,23.673981,38.987342,48.858768,33.190413,30.113924,25.532869,39.642638,148.779807,62.534640,0.592319,149.382688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.736971,49.042246,198.882084,163.385521,161.009489,162.763341,74.317971,14.351955,195.742199,2.139797,48.332774,48.538999,161.648824,201.307007,160.061873,196.189329,94.456398,192.943269,-0.000477,0.031701,95.666636,66.236666,195.074843,19.719486,54.082769,0.673629,672224.669995,0.851102,9.033719,28.295365,3.995156,0.066099,0.061255,32.000000,93.566022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.120504,65.333598,108.368128,100.000000,23.659185,38.987342,48.858768,33.162343,30.113924,25.532869,39.639530,148.635942,62.044766,0.582524,149.233199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722500,49.011739,198.880373,163.397296,161.010679,162.756842,74.327061,14.353810,195.748140,2.135828,48.305385,48.490173,161.613061,201.308699,160.039963,196.238611,94.422625,192.981038,-0.000478,0.031663,94.856118,66.174813,195.148815,19.718760,54.044959,0.673978,672040.123153,0.852519,9.046799,28.214584,3.998677,0.068597,0.060858,32.000000,93.582274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.088919,65.340182,108.348770,100.000000,23.640827,38.987342,48.858768,33.185265,30.113924,25.532869,39.608827,148.654121,61.404710,0.587488,149.117975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724718,49.011739,198.882387,163.397296,160.990849,162.746458,74.337484,14.348816,195.773708,2.137689,48.355588,48.550154,161.642089,201.394385,160.068297,196.321299,94.456774,192.981593,-0.000481,0.031640,94.602593,66.023941,195.109557,19.718077,54.066469,0.674527,672069.703992,0.852583,9.031287,28.262408,3.999806,0.069357,0.062172,32.000000,93.543384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.132965,65.348647,108.424888,100.000000,23.637363,38.987342,48.858768,33.195442,30.113924,25.532869,39.571249,148.674968,62.161274,0.593680,149.284261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.732730,48.994424,198.968562,163.373465,161.018810,162.735797,74.466123,14.346960,195.770709,2.137114,48.357277,48.611324,161.657171,201.395792,160.071366,196.195580,94.470079,193.036546,-0.000479,0.031666,94.235997,66.215989,195.194339,19.717656,54.085726,0.674527,672069.703992,0.852583,9.031287,28.262408,3.999806,0.069699,0.061336,32.000000,93.488871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.100706,65.354137,108.426473,100.000000,23.608082,38.987342,48.858768,33.196858,30.113924,25.532869,39.545011,148.932247,61.429288,0.593680,149.093860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678284,48.991675,198.916577,163.372904,161.058136,162.722178,74.331935,14.350671,195.854340,2.136968,48.321163,48.578811,161.620955,201.388901,160.051260,196.315657,94.430408,193.000262,-0.000479,0.031675,93.792443,66.227867,195.195602,19.717268,54.094975,0.673992,671790.244158,0.850645,9.003371,28.235599,4.000757,0.070507,0.062020,32.000000,93.468531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.071521,65.346031,108.453327,100.000000,23.645876,38.987342,48.858768,33.194205,30.113924,25.532869,39.534590,148.663871,61.407644,0.593420,149.229187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743265,48.988652,198.965655,163.363372,161.091029,162.710355,74.424863,14.354381,195.844812,2.138332,48.363038,48.600065,161.641725,201.340421,160.027287,196.323116,94.436051,193.061923,-0.000478,0.031640,93.164870,66.350664,195.134701,19.717819,54.077666,0.674345,671910.459534,0.853140,9.057067,28.261775,4.004095,0.070546,0.061756,32.000000,93.424109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.064600,65.341566,108.482311,100.000000,23.589831,38.987342,48.858768,33.228353,30.113924,25.532869,39.521293,148.849726,61.159809,0.594042,149.246811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739873,48.988652,198.965451,163.363372,161.205317,162.717447,74.404038,14.358234,195.792769,2.141969,48.356580,48.504993,161.616337,201.449959,160.049267,196.311975,94.460945,192.969301,-0.000476,0.031632,92.974756,66.157673,195.193865,19.719032,54.126420,0.673839,671765.934967,0.850770,8.986682,28.279064,3.999851,0.070043,0.061973,32.000000,93.453075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.071813,65.374280,108.502852,100.000000,23.569407,38.987342,48.858768,33.195703,30.113924,25.532869,39.503769,148.808077,62.246013,0.595810,149.383199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701928,48.988652,198.997099,163.363372,161.281951,162.720516,74.357363,14.352383,195.814539,2.143834,48.304011,48.557295,161.619557,201.292757,160.057762,196.385657,94.408815,193.039683,-0.000476,0.031631,92.705838,66.168321,195.167619,19.720526,54.050909,0.673325,671714.256766,0.851139,8.987643,28.253017,3.997731,0.069927,0.061240,32.000000,93.411374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.053401,65.379525,108.560317,100.000000,23.591261,38.987342,48.858768,33.199108,30.113924,25.532869,39.492772,148.714725,61.955992,0.585212,149.320689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717513,48.988927,198.883976,163.338700,161.344182,162.718884,74.393054,14.350528,195.858283,2.140924,48.296883,48.555277,161.588061,201.436708,160.029967,196.375816,94.527030,193.122387,-0.000475,0.031613,93.570698,66.215963,195.229559,19.722413,54.098870,0.674790,671938.144096,0.852382,9.029525,28.298031,4.003810,0.067872,0.060098,32.000000,93.348839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.055119,65.367068,108.556803,100.000000,23.552394,38.987342,48.858768,33.223601,30.113924,25.532869,39.482054,148.786108,62.216593,0.588693,149.454403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.669277,48.972437,199.006107,163.329729,161.460938,162.722610,74.416841,14.349957,195.821429,2.136828,48.306742,48.537488,161.602549,201.422274,160.026419,196.350799,94.488845,193.038889,-0.000475,0.031633,93.814081,66.036028,195.208104,19.724898,54.101647,0.673720,671553.572067,0.851668,9.013644,28.210567,4.000280,0.065515,0.061687,32.000000,93.380059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.047896,65.377321,108.573997,100.000000,23.539503,38.987342,48.858768,33.218170,30.113924,25.532869,39.471085,148.833683,61.876462,0.585816,149.418054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723763,48.970238,198.949119,163.339822,161.456293,162.734776,74.395969,14.350385,195.900144,2.135802,48.360753,48.585023,161.603471,201.450917,160.039386,196.434998,94.476215,193.047806,-0.000475,0.031616,93.828000,65.986633,195.229743,19.727155,54.078982,0.674544,671703.502805,0.852295,9.047170,28.217705,4.006624,0.067395,0.061718,32.000000,93.478460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.074608,65.425491,108.606426,100.000000,23.538856,38.987342,48.858768,33.249308,30.113924,25.532869,39.442314,148.791939,61.399207,0.589788,149.281272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688142,48.970238,199.030802,163.339822,161.419809,162.729328,74.351100,14.353382,195.808183,2.135275,48.407437,48.509238,161.609598,201.427493,160.058321,196.304515,94.474346,193.037417,-0.000474,0.031617,93.816908,66.294777,195.195866,19.729784,54.092505,0.674075,671726.232261,0.851555,8.988478,28.233651,4.001087,0.065917,0.060385,32.000000,93.506066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.053602,65.405178,108.593469,100.000000,23.535299,38.987342,48.858768,33.221044,30.113924,25.532869,39.427401,148.702199,61.558854,0.593710,149.252121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718464,48.988102,198.956483,163.347672,161.476905,162.724786,74.413279,14.352954,195.854008,2.134945,48.444500,48.538373,161.619300,201.549385,160.033419,196.318266,94.493149,192.992751,-0.000475,0.031619,93.557039,66.007660,195.216811,19.733178,54.121967,0.674515,671749.602063,0.852719,9.025405,28.231657,4.005600,0.066898,0.061536,32.000000,93.585860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.033640,65.408863,108.588160,100.000000,23.526685,38.987342,48.858768,33.244718,30.113924,25.532869,39.432668,148.826558,61.568466,0.592704,149.285127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667306,49.012838,198.967809,163.386642,161.478807,162.727077,74.256115,14.353953,195.803034,2.134563,48.498682,48.507859,161.616170,201.457584,160.063776,196.365388,94.540773,193.178375,-0.000475,0.031628,93.280016,66.265127,195.249300,19.735885,54.073411,0.673624,671675.243657,0.851448,9.011834,28.196241,4.001662,0.068523,0.063072,32.000000,93.596803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.004490,65.412061,108.581452,100.000000,23.512043,38.987342,48.858768,33.230371,30.113924,25.532869,39.421617,148.512231,61.996271,0.592151,149.379069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677359,49.035100,198.954109,163.408510,161.411722,162.734683,74.398499,14.356236,195.894881,2.135456,48.557796,48.511442,161.642793,201.455300,160.043411,196.391629,94.525360,192.970567,-0.000476,0.031632,93.081510,66.077102,195.285357,19.739894,54.114376,0.674935,671653.741607,0.854298,9.089616,28.217637,4.006012,0.068169,0.063353,32.000000,93.566836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.997397,65.425363,108.579378,100.000000,23.492829,38.987342,48.858768,33.236736,30.113924,25.532869,39.434408,148.796997,61.973747,0.588681,149.343624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717139,49.035100,198.962977,163.408510,161.346092,162.736229,74.295660,14.357235,195.906013,2.137894,48.509962,48.504644,161.623317,201.528061,160.054755,196.310976,94.534592,193.064614,-0.000475,0.031621,92.616580,66.061275,195.203471,19.742298,54.081074,0.674349,671757.369286,0.852394,9.102191,28.155514,4.004968,0.067317,0.062086,32.000000,93.553873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.973003,65.415828,108.578146,100.000000,23.482677,38.987342,48.858768,33.262472,30.113924,25.532869,39.449855,148.591320,61.774554,0.583414,149.291106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.690460,49.054064,198.863756,163.409912,161.270545,162.736277,74.356015,14.353668,195.966022,2.137773,48.570388,48.468264,161.642843,201.423375,160.067170,196.437628,94.581317,193.128628,-0.000474,0.031630,92.362889,66.096749,195.300899,19.745053,54.101322,0.674305,671697.792551,0.852993,9.060206,28.181524,4.001899,0.068980,0.061513,32.000000,93.599852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.983775,65.429591,108.566584,100.000000,23.473222,38.987342,48.858768,33.242584,30.113924,25.532869,39.462700,148.712030,62.050269,0.590326,149.143782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758224,49.076876,199.010582,163.420005,161.248698,162.734805,74.392114,14.356522,195.906443,2.138055,48.581005,48.561109,161.649360,201.428023,160.097032,196.494428,94.567650,193.095895,-0.000473,0.031594,92.304233,66.295630,195.281564,19.749590,54.028209,0.674175,671627.274773,0.852855,9.106829,28.158600,4.002051,0.071136,0.062311,32.000000,93.555886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.966099,65.451015,108.566626,100.000000,23.460094,38.987342,48.858768,33.261184,30.113924,25.532869,39.481334,148.784228,61.635523,0.587810,149.239022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748771,49.091168,198.966178,163.451686,161.232770,162.729366,74.330568,14.356379,195.903195,2.137565,48.614586,48.607748,161.655877,201.501272,160.076843,196.408885,94.507735,193.104241,-0.000474,0.031610,92.365910,66.189306,195.248626,19.754176,54.050639,0.674672,671634.124074,0.851199,9.059410,28.160097,3.999552,0.068794,0.062322,32.000000,93.543939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.974534,65.442401,108.552892,100.000000,23.465852,38.987342,48.858768,33.225551,30.113924,25.532869,39.479129,148.661136,61.715567,0.591401,149.152436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658323,49.109033,199.065528,163.452247,161.263458,162.715657,74.324252,14.346675,195.993679,2.137914,48.573762,48.544602,161.629621,201.557621,160.085157,196.428517,94.494211,193.142367,-0.000474,0.031596,91.698477,66.369421,195.311528,19.757760,54.075214,0.674400,671836.547386,0.852089,9.083496,28.223116,3.999419,0.066686,0.061579,32.000000,93.500922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.944731,65.437016,108.540768,100.000000,23.452787,38.987342,48.858768,33.232750,30.113924,25.532869,39.492354,148.648504,61.811532,0.590641,149.164553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727761,49.109033,198.948814,163.452247,161.270333,162.706423,74.391560,14.349957,195.917367,2.137398,48.578499,48.576311,161.666028,201.683550,160.072338,196.437340,94.505180,193.213067,-0.000474,0.031621,91.756090,66.360288,195.331778,19.760626,54.075286,0.675413,671962.451090,0.853856,9.195130,28.250812,4.008704,0.067170,0.060148,32.000000,93.487275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.935171,65.441161,108.533701,100.000000,23.466083,38.987342,48.858768,33.286496,30.113924,25.532869,39.510266,148.783119,62.045353,0.590879,149.142365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.746262,49.110407,199.231703,163.449163,161.288486,162.695787,74.418047,14.352526,196.027314,2.139692,48.565718,48.469559,161.671516,201.626590,160.121490,196.529547,94.463555,193.216615,-0.000473,0.031622,91.067381,66.255859,195.473522,19.762893,54.115530,0.674249,671813.743527,0.851713,9.123130,28.266123,4.000760,0.070608,0.062008,32.000000,93.543713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960708,65.477295,108.572125,100.000000,23.447580,38.987342,48.858768,33.250592,30.113924,25.532869,39.511266,148.836094,61.976241,0.587638,149.153105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751129,49.105185,199.084763,163.444397,161.328545,162.681193,74.277716,14.355951,195.943136,2.138486,48.534798,48.559888,161.666493,201.687261,160.122101,196.565731,94.482463,193.261830,-0.000471,0.031631,90.491393,66.440772,195.493099,19.765464,54.152997,0.674171,671880.018206,0.851005,9.105334,28.309066,4.004958,0.068575,0.060069,32.000000,93.590503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.974645,65.498414,108.578036,100.000000,23.501825,38.987342,48.858768,33.242379,30.113924,25.532869,39.513750,148.555433,61.446969,0.588663,149.248306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766724,49.103536,199.257856,163.440191,161.367682,162.666461,74.352452,14.351384,196.076184,2.139414,48.492853,48.588459,161.676386,201.711562,160.117714,196.627985,94.505779,193.284525,-0.000472,0.031623,89.948862,66.207018,195.458838,19.769050,54.131902,0.673215,671746.187362,0.852431,9.095068,28.306961,4.001613,0.067372,0.061008,32.000000,93.573878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.971885,65.478950,108.609727,100.000000,23.478757,38.987342,48.858768,33.228569,30.113924,25.532869,39.509454,148.704904,61.904635,0.593302,149.156842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784062,49.099414,199.244762,163.451966,161.368641,162.659590,74.369137,14.355380,196.204065,2.138990,48.504089,48.662303,161.678103,201.731867,160.131853,196.644042,94.581411,193.426459,-0.000472,0.031637,89.608773,66.213301,195.500849,19.774016,54.162337,0.673564,671500.498690,0.849969,9.066920,28.265262,4.003234,0.069382,0.060590,32.000000,93.551497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.002377,65.483360,108.644095,100.000000,23.460484,38.987342,48.858768,33.234347,30.113924,25.532869,39.508290,148.738273,62.319527,0.584848,149.249053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807947,49.099414,199.329427,163.451966,161.357855,162.665781,74.240090,14.352383,196.164459,2.138553,48.501460,48.651834,161.707548,201.853474,160.123726,196.718948,94.521244,193.406975,-0.000472,0.031664,89.675227,66.401103,195.576985,19.778409,54.171641,0.672992,671308.664169,0.850631,9.055188,28.269164,4.002180,0.067244,0.061763,32.000000,93.467827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.013735,65.486866,108.638848,100.000000,23.486474,38.987342,48.858768,33.224869,30.113924,25.532869,39.504429,148.480180,61.683579,0.584902,149.137173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802935,49.091168,199.388896,163.452808,161.406583,162.671423,74.434872,14.355665,196.256978,2.137627,48.531772,48.688741,161.720234,201.876653,160.116118,196.806816,94.596917,193.463963,-0.000472,0.031665,89.805341,66.365017,195.572598,19.782413,54.183793,0.672819,671491.322813,0.851688,9.030460,28.322096,4.001960,0.065860,0.059957,32.000000,93.449119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.999967,65.495952,108.664523,100.000000,23.489112,38.987342,48.858768,33.211694,30.113924,25.532869,39.496116,148.869744,62.084018,0.590882,149.289100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791585,49.085396,199.392102,163.458695,161.450410,162.667954,74.394241,14.353953,196.218655,2.136961,48.516496,48.642683,161.713372,202.004111,160.155527,196.798911,94.599691,193.608841,-0.000472,0.031679,89.527438,66.134443,195.666008,19.788201,54.174327,0.672879,671271.120039,0.849564,9.027402,28.267584,4.003557,0.070150,0.060820,32.000000,93.449071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.024721,65.520035,108.659314,100.000000,23.537170,38.987342,48.858768,33.214882,30.113924,25.532869,39.495336,148.788482,62.136549,0.587255,149.200981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856010,49.085396,199.347052,163.458695,161.412659,162.664990,74.263241,14.367795,196.378120,2.136979,48.511974,48.647429,161.702000,201.958424,160.143755,196.932379,94.590944,193.535513,-0.000470,0.031656,89.397678,66.414882,195.598107,19.793793,54.208206,0.673116,671252.665794,0.850211,9.033383,28.318584,4.004534,0.070459,0.061036,32.000000,93.547315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.002224,65.558711,108.670949,100.000000,23.537059,38.987342,48.858768,33.221645,30.113924,25.532869,39.488324,148.526482,62.020555,0.586863,149.336897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846675,49.088695,199.517802,163.470751,161.324961,162.676529,74.433255,14.352526,196.326895,2.136507,48.481586,48.654413,161.712057,202.035140,160.184312,196.895597,94.590198,193.460824,-0.000469,0.031643,89.089488,66.417745,195.744528,19.799352,54.263307,0.671799,671193.711913,0.850473,8.966712,28.300117,3.998456,0.065488,0.061061,32.000000,93.518304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.017467,65.595744,108.674978,100.000000,23.513866,38.987342,48.858768,33.184598,30.113924,25.532869,39.490310,148.866511,62.404560,0.587177,149.335245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812178,49.086221,199.509236,163.493461,161.314222,162.687905,74.439062,14.352811,196.525593,2.133468,48.475595,48.699531,161.738814,202.130835,160.145648,196.932878,94.564326,193.677729,-0.000467,0.031637,89.625964,66.384869,195.799961,19.806063,54.237397,0.671699,671258.795523,0.848775,8.979668,28.273138,4.002630,0.068728,0.060289,32.000000,93.478666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.007209,65.610030,108.666576,100.000000,23.574795,38.987342,48.858768,33.188584,30.113924,25.532869,39.486777,148.878124,61.649536,0.584070,149.166166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861668,49.080449,199.617254,163.511684,161.352103,162.706981,74.333807,14.355095,196.410038,2.135050,48.467465,48.776861,161.706074,202.124801,160.154235,196.931739,94.548511,193.714293,-0.000467,0.031627,90.277349,66.560309,195.874850,19.812456,54.222054,0.672456,671424.217648,0.849415,9.012890,28.379509,4.005230,0.070091,0.060763,32.000000,93.480999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030344,65.611206,108.687131,100.000000,23.585852,38.987342,48.858768,33.208272,30.113924,25.532869,39.485503,148.667614,62.153350,0.591607,149.237369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882795,49.080174,199.576729,163.503834,161.429842,162.709799,74.352461,14.353668,196.528084,2.135355,48.493217,48.749768,161.720623,202.056994,160.174457,197.005282,94.627090,193.739148,-0.000467,0.031640,91.360672,66.657059,195.995466,19.818205,54.280238,0.672376,671484.056757,0.849766,8.955913,28.408888,4.003421,0.067703,0.060312,32.000000,93.416345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.987548,65.596082,108.707729,100.000000,23.596838,38.987342,48.858768,33.179036,30.113924,25.532869,39.478191,148.704923,62.391574,0.586575,149.396693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
