OSU 80 Ton Compressor Load Stand
49.821125,49.086221,199.615649,163.505797,161.480022,162.713250,74.423528,14.352383,196.514378,2.138163,48.500003,48.665316,161.735046,202.142476,160.159558,197.114171,94.571870,193.854744,-0.000467,0.031672,91.288642,66.279893,195.918313,19.826796,54.309050,0.671318,671231.495309,0.849167,8.933792,28.339526,4.000913,0.066414,0.061037,32.000000,93.421612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.989788,65.628785,108.704174,100.000000,23.661398,38.987342,48.858768,33.162159,30.113924,25.532869,39.475429,148.847057,62.249608,0.584042,149.359910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875051,49.086221,199.698391,163.505797,161.510010,162.720610,74.266849,14.356807,196.607385,2.137431,48.518227,48.787507,161.726740,202.240516,160.179081,197.118106,94.548520,193.775915,-0.000464,0.031703,91.031831,66.220445,195.962547,19.833138,54.312115,0.671793,671432.068180,0.848991,8.958218,28.426853,4.005121,0.068320,0.063770,32.000000,93.428918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.007147,65.602459,108.722471,100.000000,23.641282,38.987342,48.858768,33.197730,30.113924,25.532869,39.479880,148.533697,62.180349,0.585865,149.318093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883438,49.091443,199.748957,163.512806,161.546229,162.729788,74.525707,14.357949,196.629937,2.139322,48.550255,48.774517,161.743167,202.291075,160.201184,197.250608,94.620586,193.966579,-0.000464,0.031671,91.117078,66.535393,195.968584,19.840397,54.330020,0.671366,671539.846063,0.850363,8.947847,28.431731,4.003974,0.068635,0.063237,32.000000,93.415483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.004967,65.642393,108.776350,100.000000,23.700996,38.987342,48.858768,33.165819,30.113924,25.532869,39.478607,149.051415,62.247847,0.586412,149.394844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.953297,49.093092,199.837357,163.534114,161.561934,162.735922,74.328415,14.357949,196.703484,2.139857,48.487214,48.762659,161.741265,202.370338,160.194387,197.295590,94.592338,194.001186,-0.000464,0.031640,91.491796,66.433622,196.038905,19.847940,54.323475,0.671219,671361.579011,0.847312,8.944396,28.430344,4.004314,0.067787,0.060945,32.000000,93.403748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.984633,65.594816,108.775929,100.000000,23.708782,38.987342,48.858768,33.158457,30.113924,25.532869,39.482971,148.656830,61.745281,0.585841,149.283553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.900025,49.093092,199.851259,163.534114,161.564584,162.743546,74.442531,14.348245,196.737418,2.139178,48.471117,48.693340,161.755946,202.452946,160.171092,197.411869,94.572154,194.081754,-0.000463,0.031671,91.720322,66.520788,196.086307,19.854753,54.344931,0.670700,671400.488482,0.848276,8.873858,28.471415,4.000484,0.067577,0.060551,32.000000,93.370610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.969750,65.580255,108.788211,100.000000,23.782385,38.987342,48.858768,33.115045,30.113924,25.532869,39.483998,148.885061,61.735376,0.590081,149.398896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912924,49.088420,200.017712,163.545609,161.532011,162.748220,74.284903,14.351670,196.885648,2.136025,48.508042,48.725841,161.769817,202.457349,160.207944,197.292897,94.629128,194.079956,-0.000464,0.031673,91.730101,66.615855,196.249464,19.861682,54.396534,0.671137,671555.806227,0.848020,8.928899,28.521445,4.005033,0.069049,0.060302,32.000000,93.472900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978428,65.573555,108.810957,100.000000,23.774969,38.987342,48.858768,33.140978,30.113924,25.532869,39.478675,148.569805,62.544031,0.590794,149.456763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965751,49.095566,200.005062,163.564954,161.538373,162.751278,74.438996,14.357092,196.864104,2.134556,48.572880,48.774148,161.797425,202.452334,160.228835,197.355525,94.637721,194.102356,-0.000464,0.031654,91.566870,66.495004,196.249992,19.868311,54.386563,0.670762,671374.809395,0.849589,8.910896,28.463805,4.007333,0.068373,0.061325,32.000000,93.474238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.988590,65.546241,108.844820,100.000000,23.836757,38.987342,48.858768,33.130333,30.113924,25.532869,39.484861,148.877992,61.888641,0.583383,149.401217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933093,49.108758,200.100324,163.598038,161.502430,162.760973,74.463783,14.353382,196.879516,2.135365,48.585785,48.737138,161.777342,202.360716,160.206454,197.455795,94.600029,193.985356,-0.000465,0.031649,91.271670,66.517104,196.162255,19.875256,54.386870,0.670245,671317.641237,0.846867,8.863473,28.463508,4.002843,0.070213,0.061087,32.000000,93.471215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.972228,65.557303,108.877968,100.000000,23.862961,38.987342,48.858768,33.095384,30.113924,25.532869,39.484519,148.927565,62.239263,0.588999,149.400626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936273,49.118103,200.011097,163.612057,161.416437,162.779345,74.438319,14.350956,197.025981,2.139309,48.589790,48.793027,161.766569,202.538182,160.211840,197.491180,94.603848,194.164780,-0.000465,0.031648,90.989640,66.479883,196.219219,19.884742,54.455637,0.670930,671535.273033,0.847282,8.910394,28.457858,4.007369,0.069747,0.060709,32.000000,93.471809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.985620,65.562439,108.894824,100.000000,23.885832,38.987342,48.858768,33.115477,30.113924,25.532869,39.498743,148.876639,62.185925,0.586282,149.430603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.969407,49.118653,200.079094,163.639533,161.463615,162.790069,74.419678,14.353668,196.947628,2.139058,48.560518,48.824002,161.814851,202.609067,160.227482,197.589234,94.628758,194.266742,-0.000466,0.031668,90.639571,66.584692,196.385742,19.893035,54.446568,0.669890,671582.044093,0.848923,8.907551,28.520339,4.005353,0.070496,0.062337,32.000000,93.563783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.992903,65.548495,108.930061,100.000000,23.974375,38.987342,48.858768,33.102413,30.113924,25.532869,39.509493,148.839355,62.374479,0.584807,149.464238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.984514,49.118653,200.094497,163.639533,161.549698,162.805446,74.433769,14.354809,197.042255,2.137973,48.576409,48.752047,161.813091,202.657180,160.241145,197.580108,94.656809,194.304613,-0.000467,0.031687,90.522976,66.479489,196.527200,19.901494,54.446929,0.669852,671553.975402,0.847275,8.882785,28.533334,4.004032,0.069799,0.060774,32.000000,93.630632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.990960,65.540700,108.922351,100.000000,23.956106,38.987342,48.858768,33.078233,30.113924,25.532869,39.511972,148.867538,62.571030,0.584713,149.458061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.990486,49.112606,200.219902,163.664206,161.573869,162.820730,74.317783,14.351242,197.036236,2.136194,48.564568,48.957537,161.830915,202.740215,160.266154,197.552094,94.619313,194.281783,-0.000467,0.031662,90.757016,66.657573,196.403874,19.910011,54.438977,0.669768,671515.369200,0.846910,8.867188,28.519298,4.003130,0.069952,0.061675,32.000000,93.625383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.983694,65.539227,108.944576,100.000000,24.034962,38.987342,48.858768,33.064146,30.113924,25.532869,39.507804,148.635565,62.160540,0.582807,149.422892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.980397,49.112056,200.198959,163.672897,161.658527,162.840572,74.384484,14.355380,197.142033,2.135665,48.544335,48.802161,161.859707,202.686455,160.253240,197.573671,94.661711,194.393007,-0.000467,0.031664,90.945151,66.547526,196.453860,19.918940,54.455890,0.670142,671673.107530,0.848184,8.854977,28.548345,4.005160,0.069923,0.061234,32.000000,93.621813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.966567,65.509056,108.951782,100.000000,24.052221,38.987342,48.858768,33.055428,30.113924,25.532869,39.509160,148.768969,62.017180,0.586897,149.360383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.036569,49.115629,200.340430,163.674019,161.743672,162.872909,74.458145,14.351527,197.135565,2.137962,48.573824,48.822674,161.869310,202.787961,160.249316,197.673798,94.653942,194.458531,-0.000468,0.031666,91.441005,66.608198,196.523755,19.928024,54.429800,0.670089,671638.056133,0.847716,8.864842,28.547105,4.005550,0.069286,0.060069,32.000000,93.609996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.976337,65.539747,108.971122,100.000000,24.107393,38.987342,48.858768,33.055504,30.113924,25.532869,39.509923,148.916290,62.723341,0.588390,149.468447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.054477,49.115629,200.232811,163.674019,161.841125,162.905658,74.299024,14.351242,197.165025,2.138317,48.556040,48.824825,161.837870,202.800234,160.251676,197.735444,94.592233,194.416293,-0.000468,0.031651,91.820012,66.544694,196.538480,19.937844,54.439158,0.670218,671741.587240,0.845997,8.810451,28.579110,4.003880,0.068984,0.061475,32.000000,93.569601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952824,65.511494,108.965545,100.000000,24.146574,38.987342,48.858768,33.017033,30.113924,25.532869,39.514963,148.598049,62.029579,0.581599,149.444607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.048571,49.125799,200.228666,163.693645,161.961706,162.938185,74.448133,14.352383,197.194441,2.138370,48.601889,48.827429,161.861921,202.798113,160.276529,197.694375,94.616594,194.398989,-0.000468,0.031658,92.404896,66.741863,196.475663,19.946757,54.434993,0.669764,672045.496997,0.847642,8.791983,28.625195,4.000298,0.068140,0.063261,32.000000,93.598436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.939997,65.501504,109.012142,100.000000,24.144055,38.987342,48.858768,32.999120,30.113924,25.532869,39.516620,148.896267,61.729140,0.587807,149.331704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038894,49.137892,200.278585,163.671496,161.983629,162.985920,74.385008,14.355951,197.164177,2.141344,48.620360,48.841555,161.854066,202.780805,160.270915,197.671540,94.759586,194.395047,-0.000469,0.031690,93.010385,66.653134,196.583979,19.956563,54.458108,0.670033,672132.080558,0.846248,8.808242,28.594434,4.000687,0.067767,0.060894,32.000000,93.595076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.942103,65.468998,109.021142,100.000000,24.153010,38.987342,48.858768,32.994109,30.113924,25.532869,39.530146,148.770015,62.002874,0.590860,149.317621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052811,49.154658,200.234129,163.663084,161.999070,163.013418,74.434877,14.350100,197.125476,2.142484,48.660219,48.836841,161.876850,202.778379,160.268536,197.689973,94.750822,194.385115,-0.000468,0.031648,92.845363,66.654634,196.482517,19.963722,54.473271,0.671102,671874.711801,0.848533,8.880203,28.406748,4.004642,0.067935,0.062029,32.000000,93.591548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.930778,65.460519,109.048627,100.000000,24.206527,38.987342,48.858768,32.992471,30.113924,25.532869,39.545872,148.869753,62.530385,0.588940,149.489572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.011343,49.188739,200.240230,163.677664,161.996503,163.048445,74.380177,14.331120,197.083451,2.141216,48.652248,48.815749,161.838588,202.767065,160.274595,197.706848,94.663399,194.403518,-0.000468,0.031673,93.364805,66.728277,196.402352,19.972014,54.448515,0.669897,672085.808278,0.846778,8.832728,28.455073,4.000457,0.069765,0.060910,32.000000,93.564154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.934552,65.436366,109.057020,100.000000,24.232750,38.987342,48.858768,32.976789,30.113924,25.532869,39.567290,148.760353,62.476020,0.583580,149.372460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.991664,49.188739,200.323389,163.677664,162.040226,163.082080,74.474766,14.358091,197.168443,2.141126,48.686341,48.844183,161.864036,202.792568,160.274885,197.802107,94.672521,194.479951,-0.000469,0.031645,94.118476,66.721924,196.458529,19.980981,54.482809,0.670921,672618.903130,0.848446,8.909585,28.549304,4.003896,0.071012,0.062767,32.000000,93.512725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.980048,65.447116,109.051713,100.000000,24.251638,38.987342,48.858768,32.993587,30.113924,25.532869,39.608498,148.949531,61.903094,0.584715,149.367700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.086876,49.204955,200.235510,163.684112,162.152521,163.116617,74.390869,14.348530,197.127011,2.141583,48.691390,48.841444,161.849113,202.841557,160.273854,197.687262,94.728939,194.334410,-0.000469,0.031672,94.503542,66.765617,196.549474,19.989383,54.488020,0.671075,672752.917171,0.847914,8.929892,28.568453,4.007136,0.068545,0.060661,32.000000,93.501395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.942439,65.426365,109.073117,100.000000,24.272729,38.987342,48.858768,32.998370,30.113924,25.532869,39.633869,148.781738,61.938530,0.590633,149.376512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.003693,49.213750,200.319494,163.699533,162.216760,163.159319,74.411652,14.350385,197.164496,2.142118,48.662192,48.798466,161.825198,202.722560,160.273219,197.600457,94.723274,194.384584,-0.000471,0.031673,94.272488,66.712911,196.510865,19.997330,54.452284,0.669835,672645.324467,0.847295,8.847908,28.458195,3.997764,0.068089,0.060468,32.000000,93.437170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.971996,65.422323,109.041351,100.000000,24.296413,38.987342,48.858768,32.936645,30.113924,25.532869,39.644428,148.823305,62.026351,0.589262,149.383042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032160,49.215124,200.255056,163.683271,162.256733,163.189659,74.412941,14.352954,197.125715,2.142528,48.691677,48.869746,161.835470,202.765576,160.248142,197.633177,94.714699,194.341609,-0.000471,0.031676,93.914077,66.609625,196.488960,20.004854,54.504608,0.671666,672952.343685,0.848868,8.942489,28.482426,4.006094,0.066725,0.061268,32.000000,93.479461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.983747,65.403696,109.036086,100.000000,24.304769,38.987342,48.858768,32.976290,30.113924,25.532869,39.664482,148.825881,62.689739,0.589649,149.549092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.004635,49.215124,200.274559,163.683271,162.333580,163.221406,74.455444,14.357949,197.130056,2.140678,48.774769,48.826497,161.850744,202.821293,160.252912,197.755353,94.729826,194.386598,-0.000472,0.031693,94.053131,66.630302,196.524792,20.011438,54.476949,0.670653,673074.086222,0.848477,8.914495,28.475099,4.002527,0.067806,0.062626,32.000000,93.451810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.980297,65.406064,109.039071,100.000000,24.351681,38.987342,48.858768,32.953441,30.113924,25.532869,39.677355,148.910889,62.184605,0.583088,149.461169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.028012,49.225569,200.330897,163.670374,162.353966,163.240951,74.338734,14.356379,197.077820,2.141166,48.804805,48.770510,161.823249,202.768512,160.270890,197.688918,94.786282,194.326098,-0.000471,0.031674,94.266590,66.564370,196.481617,20.018083,54.453780,0.671505,673190.420161,0.848677,8.942893,28.476616,4.005120,0.069312,0.061370,32.000000,93.497053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.976061,65.406390,109.073215,100.000000,24.369805,38.987342,48.858768,32.962374,30.113924,25.532869,39.699509,148.677469,62.550781,0.588273,149.408848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.012768,49.251679,200.169410,163.680748,162.378851,163.256278,74.429055,14.351527,197.068555,2.143556,48.895495,48.778816,161.884807,202.724843,160.268232,197.687325,94.738521,194.435678,-0.000471,0.031642,94.008016,66.748357,196.452454,20.027315,54.449687,0.671748,673091.638737,0.849694,8.929217,28.397776,4.004374,0.070149,0.059967,32.000000,93.489996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.988883,65.405946,109.107548,100.000000,24.440129,38.987342,48.858768,32.942786,30.113924,25.532869,39.716326,148.858109,62.360466,0.584792,149.433671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994373,49.277790,200.234429,163.695608,162.443966,163.279861,74.388310,14.343393,197.106184,2.145467,48.853016,48.857911,161.849174,202.735791,160.249834,197.753183,94.695995,194.368614,-0.000471,0.031629,94.136621,66.388519,196.394557,20.031952,54.432937,0.672874,673395.326746,0.849937,9.013735,28.484662,4.008706,0.070167,0.060986,32.000000,93.500298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.975664,65.397228,109.089103,100.000000,24.409977,38.987342,48.858768,32.943287,30.113924,25.532869,39.757127,148.776620,61.902874,0.587228,149.406173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.023112,49.277790,200.085601,163.695608,162.461400,163.312647,74.352511,14.355380,197.020109,2.150377,48.878204,48.867461,161.890513,202.797359,160.276583,197.613437,94.673653,194.371623,-0.000472,0.031636,94.005648,66.639822,196.504276,20.036953,54.426753,0.672447,673680.418115,0.850091,9.016149,28.503795,4.005139,0.066473,0.060347,32.000000,93.623275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.993109,65.407697,109.144488,100.000000,24.446826,38.987342,48.858768,32.947314,30.113924,25.532869,39.800531,148.705021,61.709918,0.591302,149.277574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.022125,49.303352,200.194897,163.705421,162.506610,163.339398,74.319569,14.364228,197.123587,2.152675,48.811895,48.840410,161.823933,202.786146,160.223037,197.585289,94.632993,194.333784,-0.000472,0.031648,93.606348,66.435981,196.389939,20.042423,54.378233,0.671954,673852.335212,0.850128,8.986494,28.527249,3.999863,0.065271,0.060358,32.000000,93.527243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.924178,65.362089,109.104472,100.000000,24.425119,38.987342,48.858768,32.924373,30.113924,25.532869,39.844245,148.639137,62.051076,0.592649,149.336464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.039016,49.311597,200.112276,163.700094,162.548299,163.362279,74.373542,14.356236,197.044663,2.154287,48.797653,48.881962,161.844781,202.766086,160.252205,197.633036,94.678678,194.302122,-0.000473,0.031662,93.419375,66.697199,196.460916,20.047129,54.459730,0.672988,674142.186630,0.850723,9.013074,28.553909,4.002127,0.067412,0.060224,32.000000,93.555633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.969157,65.396519,109.176414,100.000000,24.465014,38.987342,48.858768,32.918154,30.113924,25.532869,39.872963,148.747083,62.544912,0.589770,149.360029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.049354,49.307475,200.165598,163.699253,162.553766,163.386593,74.342646,14.351527,196.972291,2.153572,48.786996,48.848664,161.842626,202.646721,160.255689,197.564602,94.658032,194.295291,-0.000474,0.031673,93.512846,66.493359,196.347706,20.050659,54.395704,0.671691,674093.659747,0.849926,9.003895,28.496508,3.999125,0.069597,0.061775,32.000000,93.508712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.948956,65.422078,109.182679,100.000000,24.478849,38.987342,48.858768,32.901956,30.113924,25.532869,39.894149,148.685292,62.863620,0.584861,149.376000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.018031,49.300878,200.047463,163.712150,162.506006,163.415050,74.316079,14.348102,196.912480,2.152763,48.724642,48.896732,161.907308,202.701032,160.255787,197.501364,94.738470,194.241588,-0.000473,0.031696,93.365693,66.539921,196.255686,20.053260,54.424409,0.672580,674237.921618,0.850200,8.989111,28.514627,3.999364,0.069235,0.059723,32.000000,93.512960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.971859,65.428444,109.226133,100.000000,24.479155,38.987342,48.858768,32.888395,30.113924,25.532869,39.910884,148.632158,62.322609,0.581981,149.369863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.025912,49.300878,200.191850,163.712150,162.461956,163.439462,74.355192,14.351099,196.991802,2.151172,48.705372,48.900866,161.881181,202.604867,160.264598,197.553092,94.692280,194.296332,-0.000472,0.031705,93.430915,66.670825,196.329657,20.055551,54.394641,0.672421,674126.185669,0.851229,9.014823,28.414311,3.999507,0.066225,0.061026,32.000000,93.517977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.969131,65.422360,109.197735,100.000000,24.500462,38.987342,48.858768,32.899095,30.113924,25.532869,39.924757,148.710384,62.277634,0.587205,149.361917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007805,49.285211,200.027080,163.685514,162.383286,163.471018,74.376620,14.350956,196.984141,2.152008,48.698471,48.904946,161.896751,202.526277,160.278319,197.552460,94.703439,194.255542,-0.000473,0.031685,93.297465,66.751217,196.321356,20.058041,54.394749,0.673142,674361.938130,0.850759,9.006692,28.480764,4.001763,0.070123,0.061507,32.000000,93.546112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962693,65.422555,109.189276,100.000000,24.509853,38.987342,48.858768,32.879059,30.113924,25.532869,39.935188,148.753240,62.155404,0.587937,149.257708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.045332,49.280814,200.024799,163.680748,162.387220,163.496691,74.336112,14.368224,196.908576,2.150606,48.711134,48.828000,161.888178,202.577631,160.261451,197.504210,94.780417,194.184007,-0.000472,0.031713,92.996595,66.732056,196.332261,20.058833,54.390007,0.672979,674399.557123,0.850916,9.005586,28.455986,3.999678,0.067877,0.060797,32.000000,93.561434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.979341,65.444319,109.233692,100.000000,24.576094,38.987342,48.858768,32.888533,30.113924,25.532869,39.949289,148.672225,62.531926,0.588190,149.349879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.008422,49.279989,200.090802,163.677944,162.301210,163.522349,74.386491,14.352098,196.974169,2.147646,48.700787,48.865316,161.864103,202.509804,160.271942,197.456792,94.718145,194.088709,-0.000474,0.031709,92.807569,66.563846,196.243855,20.058803,54.419360,0.672756,674258.370846,0.850860,8.966598,28.351047,3.996872,0.068413,0.063363,32.000000,93.509158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956083,65.445523,109.258896,100.000000,24.555770,38.987342,48.858768,32.860232,30.113924,25.532869,39.967407,148.772981,62.053204,0.585161,149.339494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.019437,49.277790,199.957068,163.682711,162.259402,163.549058,74.395904,14.349672,196.912088,2.146235,48.680069,48.771113,161.881712,202.512434,160.278300,197.450618,94.785064,194.068980,-0.000473,0.031707,92.518610,66.330272,196.209614,20.058889,54.355605,0.673102,674594.836330,0.851113,9.003850,28.378030,4.001142,0.070479,0.061168,32.000000,93.547112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968474,65.468008,109.253342,100.000000,24.583462,38.987342,48.858768,32.874240,30.113924,25.532869,39.984635,148.791808,61.526646,0.590296,149.204285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.033124,49.277790,200.029994,163.682711,162.237383,163.572727,74.251573,14.346247,196.880389,2.146428,48.683344,48.829902,161.885311,202.533962,160.280777,197.464306,94.834141,194.095754,-0.000473,0.031699,92.214174,66.534962,196.143372,20.058191,54.338205,0.673535,674480.683859,0.850931,8.990286,28.303802,3.997587,0.069217,0.059735,32.000000,93.551451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.975348,65.493699,109.287360,100.000000,24.579621,38.987342,48.858768,32.861896,30.113924,25.532869,40.000370,148.503145,62.374406,0.595033,149.361799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.019055,49.270095,200.000758,163.679066,162.218120,163.596141,74.420346,14.357092,196.919673,2.147102,48.675285,48.734026,161.838252,202.546276,160.294576,197.526979,94.797838,194.134677,-0.000472,0.031702,92.313060,66.609353,196.224213,20.056971,54.410940,0.673860,674411.788302,0.852449,8.976165,28.264644,3.997951,0.068164,0.062707,32.000000,93.562328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.953661,65.514839,109.274641,100.000000,24.623104,38.987342,48.858768,32.846708,30.113924,25.532869,40.010390,148.840691,62.075727,0.587041,149.310501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.008048,49.259925,199.991684,163.682430,162.287243,163.615957,74.396867,14.356379,196.918959,2.147706,48.630709,48.870410,161.835858,202.447869,160.265087,197.378281,94.822661,194.125638,-0.000471,0.031728,92.227653,66.629386,196.200494,20.055849,54.391449,0.673145,674620.227557,0.850885,8.982983,28.315362,3.998491,0.067597,0.061413,32.000000,93.518553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.938584,65.522192,109.279633,100.000000,24.625864,38.987342,48.858768,32.847778,30.113924,25.532869,40.027440,148.793734,62.083504,0.590029,149.436150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920424,49.258001,199.933313,163.694206,162.339120,163.631973,74.371629,14.354809,196.912486,2.149055,48.708404,48.793794,161.856550,202.462935,160.257978,197.456081,94.787086,194.053549,-0.000471,0.031743,92.511381,66.632390,196.239714,20.054487,54.358418,0.673556,674616.535022,0.851441,8.984171,28.287190,3.999190,0.066768,0.061044,32.000000,93.579418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.949404,65.535584,109.293020,100.000000,24.661449,38.987342,48.858768,32.847412,30.113924,25.532869,40.033512,148.743258,62.480055,0.590103,149.480642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007730,49.258001,199.934630,163.694206,162.385019,163.638840,74.412162,14.353668,196.802005,2.151935,48.692605,48.849830,161.868327,202.442222,160.251718,197.440598,94.704699,194.154269,-0.000471,0.031747,93.053310,66.656078,196.206920,20.052877,54.403403,0.674937,674885.113333,0.853471,9.072726,28.296066,4.005040,0.070286,0.061200,32.000000,93.628930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932561,65.550336,109.273436,100.000000,24.635529,38.987342,48.858768,32.892166,30.113924,25.532869,40.047535,148.824324,62.897222,0.587203,149.368958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.997081,49.261574,199.925005,163.696169,162.408850,163.657090,74.429772,14.352526,196.905136,2.150764,48.779505,48.800119,161.895675,202.557203,160.271973,197.370353,94.833106,194.043103,-0.000470,0.031707,92.724861,66.491908,196.092546,20.049219,54.388709,0.673362,675071.481927,0.851386,8.982577,28.415754,3.998075,0.071885,0.062585,32.000000,93.607746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.915498,65.579048,109.247065,100.000000,24.683137,38.987342,48.858768,32.850666,30.113924,25.532869,40.072400,148.859545,62.248214,0.582429,149.394608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932137,49.261574,199.973969,163.696169,162.412952,163.670820,74.318410,14.354524,196.848950,2.153272,48.813952,48.666482,161.873834,202.491843,160.292604,197.316775,94.718006,194.104358,-0.000470,0.031731,92.875336,66.530497,196.111023,20.045404,54.360329,0.673626,674961.694724,0.851066,8.988596,28.322096,3.998237,0.071106,0.061152,32.000000,93.634182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.912941,65.573556,109.225830,100.000000,24.673167,38.987342,48.858768,32.835389,30.113924,25.532869,40.088601,148.636819,61.666118,0.586532,149.398148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920925,49.309673,199.893774,163.723085,162.384011,163.666232,74.355925,14.356950,196.887823,2.153433,48.821139,48.807467,161.895334,202.326772,160.287434,197.385534,94.787747,193.927382,-0.000470,0.031738,93.400724,66.446508,196.173002,20.041122,54.362096,0.675042,675254.123455,0.854070,9.064198,28.383965,4.004915,0.067582,0.060452,32.000000,93.646697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.915536,65.577001,109.194884,100.000000,24.709050,38.987342,48.858768,32.867605,30.113924,25.532869,40.104802,148.711851,61.676242,0.595067,149.284537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906435,49.311048,199.887168,163.716636,162.307348,163.651247,74.391584,14.354524,196.742062,2.150388,48.796508,48.829732,161.889936,202.431988,160.260955,197.283365,94.784417,193.923324,-0.000468,0.031722,93.615423,66.356687,196.022264,20.036058,54.352792,0.675037,675131.316946,0.853944,9.123882,28.248657,4.004208,0.068366,0.062192,32.000000,93.661529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.902946,65.603123,109.183274,100.000000,24.665492,38.987342,48.858768,32.870155,30.113924,25.532869,40.172930,148.783168,61.507424,0.594984,149.257590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891367,49.311048,199.787756,163.716636,162.211514,163.648023,74.416611,14.352240,196.759882,2.148447,48.798577,48.822738,161.907779,202.354845,160.302915,197.266413,94.723906,193.978828,-0.000469,0.031726,93.688041,66.489499,196.043476,20.031056,54.335068,0.675250,675098.156093,0.853735,9.140229,28.250482,4.005238,0.067898,0.063543,32.000000,93.638071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.913109,65.620442,109.174107,100.000000,24.705941,38.987342,48.858768,32.873723,30.113924,25.532869,40.195362,148.833222,62.146160,0.596704,149.411877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952645,49.307475,199.887089,163.700655,162.138471,163.642165,74.350481,14.353953,196.707823,2.152132,48.749909,48.882440,161.917444,202.208142,160.291529,197.334947,94.764174,193.891084,-0.000470,0.031736,93.737369,66.573706,195.989878,20.026575,54.325981,0.675398,675290.438970,0.853718,9.155804,28.331562,4.004455,0.066579,0.060120,32.000000,93.650138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.901395,65.611574,109.135178,100.000000,24.670304,38.987342,48.858768,32.879280,30.113924,25.532869,40.216493,148.700963,62.085632,0.590508,149.301374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924848,49.294282,199.773790,163.692524,162.139584,163.633280,74.384676,14.354381,196.648760,2.153161,48.663742,48.719456,161.868881,202.309688,160.276353,197.205481,94.733620,194.014106,-0.000470,0.031716,93.980666,66.406531,196.062585,20.022564,54.315613,0.674985,675063.025609,0.853273,9.088916,28.258777,4.001532,0.069513,0.061322,32.000000,93.630843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.923639,65.599338,109.116612,100.000000,24.728992,38.987342,48.858768,32.841630,30.113924,25.532869,40.233767,148.769351,62.363034,0.590623,149.335481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941754,49.272293,199.824976,163.683552,162.104367,163.629375,74.410128,14.354666,196.635971,2.153095,48.617805,48.778219,161.889963,202.264470,160.261734,197.175942,94.686599,194.005087,-0.000471,0.031730,93.992451,66.528353,195.962202,20.018295,54.321473,0.675106,675126.823204,0.853331,9.104436,28.334919,4.001490,0.070064,0.060762,32.000000,93.656425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.914995,65.594393,109.077077,100.000000,24.692385,38.987342,48.858768,32.853273,30.113924,25.532869,40.240299,148.820255,61.845794,0.587989,149.278833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887124,49.272293,199.748490,163.683552,162.116893,163.630185,74.276940,14.349244,196.672225,2.152392,48.635764,48.773284,161.892391,202.335538,160.283357,197.262439,94.654132,193.921308,-0.000473,0.031716,93.970568,66.575858,195.933284,20.012895,54.344660,0.674893,675190.007842,0.852645,9.064983,28.378597,4.001161,0.068456,0.061065,32.000000,93.646522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962440,65.610856,109.102262,100.000000,24.732771,38.987342,48.858768,32.838967,30.113924,25.532869,40.236752,148.553881,61.834716,0.592784,149.422656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924911,49.245358,199.719142,163.669813,162.042373,163.627098,74.408703,14.353953,196.559259,2.151627,48.602553,48.781567,161.885014,202.223799,160.282737,197.086405,94.710762,193.904796,-0.000471,0.031725,93.845543,66.443838,195.968993,20.004165,54.312458,0.675081,675353.345925,0.855217,9.121436,28.380020,4.004009,0.067934,0.062264,32.000000,93.668510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.974191,65.608501,109.099272,100.000000,24.665822,38.987342,48.858768,32.833946,30.113924,25.532869,40.231594,148.817406,61.759294,0.593308,149.316677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929105,49.231066,199.652970,163.643178,161.952206,163.622297,74.381369,14.351099,196.667706,2.150262,48.614211,48.642428,161.861573,202.236928,160.298378,197.122503,94.735179,193.832075,-0.000471,0.031709,93.937273,66.466141,196.006276,19.997968,54.321942,0.674883,675062.118512,0.851988,9.055741,28.317164,4.000408,0.067855,0.062913,32.000000,93.747862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.996395,65.617082,109.111004,100.000000,24.721115,38.987342,48.858768,32.839960,30.113924,25.532869,40.231699,148.762737,61.865310,0.595077,149.379226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881131,49.221446,199.733782,163.643739,161.885872,163.615453,74.353103,14.360232,196.554751,2.148065,48.603058,48.711175,161.838010,202.127655,160.294333,197.140600,94.635851,193.848717,-0.000471,0.031707,94.019387,66.483769,195.955857,19.991797,54.355713,0.674505,674932.591257,0.853079,9.036821,28.265896,3.998729,0.066415,0.060728,32.000000,93.748922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968729,65.592158,109.124744,100.000000,24.701767,38.987342,48.858768,32.832984,30.113924,25.532869,40.244859,148.706206,61.928773,0.592261,149.353144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892831,49.225294,199.685534,163.649626,161.843536,163.608499,74.346999,14.354524,196.700222,2.145247,48.654998,48.811864,161.880812,202.234807,160.282665,197.102785,94.637798,193.811830,-0.000470,0.031734,93.789763,66.361915,195.868243,19.986814,54.321401,0.674814,675245.977352,0.854257,9.076784,28.371394,4.004195,0.066938,0.061493,32.000000,93.775899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.989033,65.606336,109.167925,100.000000,24.740408,38.987342,48.858768,32.857430,30.113924,25.532869,40.247635,148.693997,61.923857,0.592293,149.307944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924149,49.225294,199.696406,163.649626,161.745711,163.603137,74.504071,14.352240,196.566699,2.145680,48.651991,48.702859,161.928514,202.228447,160.291334,197.095449,94.665976,193.963156,-0.000470,0.031730,93.373395,66.514002,196.005134,19.981202,54.364223,0.674961,675205.256348,0.854077,9.068538,28.355771,4.002289,0.068009,0.060668,32.000000,93.784734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.993609,65.641390,109.177007,100.000000,24.732079,38.987342,48.858768,32.846676,30.113924,25.532869,40.263863,149.008143,61.734936,0.592095,149.413333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866205,49.234364,199.615432,163.682991,161.727549,163.611049,74.322933,14.350813,196.594364,2.146353,48.647958,48.725148,161.886953,202.130468,160.282422,197.114883,94.711719,193.748700,-0.000471,0.031730,93.245472,66.482191,195.838590,19.974123,54.280075,0.674060,675064.663386,0.851654,9.036170,28.383685,3.999996,0.070453,0.060982,32.000000,93.798645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.973430,65.599809,109.149416,100.000000,24.765178,38.987342,48.858768,32.825582,30.113924,25.532869,40.285638,148.645867,61.957826,0.593582,149.283081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866884,49.239586,199.717116,163.696729,161.677658,163.622809,74.402568,14.353525,196.493292,2.145445,48.624695,48.728022,161.892581,202.232341,160.279408,197.023882,94.720180,193.770021,-0.000471,0.031745,92.877101,66.617711,195.883233,19.967421,54.264569,0.675657,675034.462313,0.854896,9.105135,28.258439,4.003020,0.069729,0.059907,32.000000,93.863624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.995806,65.649440,109.158933,100.000000,24.729144,38.987342,48.858768,32.854863,30.113924,25.532869,40.299127,148.805137,61.848949,0.591931,149.238313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932827,49.239586,199.567284,163.696729,161.639076,163.613498,74.362308,14.357378,196.497472,2.141805,48.624427,48.756728,161.892435,202.056627,160.275500,196.954884,94.677190,193.716740,-0.000471,0.031759,92.913810,66.459025,195.929997,19.961407,54.285737,0.676150,675068.754443,0.854042,9.109656,28.257886,4.005005,0.066594,0.062643,32.000000,93.886778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.976580,65.639268,109.155111,100.000000,24.750264,38.987342,48.858768,32.852486,30.113924,25.532869,40.318254,148.724617,62.013805,0.593236,149.313058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925081,49.240411,199.675617,163.677664,161.609307,163.608769,74.329251,14.350385,196.500286,2.139954,48.639224,48.774425,161.893382,202.176685,160.301656,196.988310,94.660254,193.678732,-0.000471,0.031774,93.206251,66.346995,195.911257,19.955497,54.250199,0.674688,675087.100777,0.853201,9.041497,28.281116,3.996715,0.070462,0.061626,32.000000,94.011480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.980112,65.635314,109.140427,100.000000,24.723771,38.987342,48.858768,32.812125,30.113924,25.532869,40.333100,148.658502,62.001553,0.590609,149.147047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
