OSU 80 Ton Compressor Load Stand
49.904933,49.236013,199.511282,163.674299,161.586177,163.592005,74.353688,14.353382,196.417642,2.136979,48.618078,48.712447,161.918574,202.055567,160.309216,196.947791,94.665895,193.660834,-0.000471,0.031799,93.186567,66.405206,195.815216,19.946656,54.240156,0.675470,675129.610967,0.853705,9.050324,28.283953,3.999505,0.065569,0.061004,32.000000,93.994528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.987196,65.647866,109.136059,100.000000,24.731548,38.987342,48.858768,32.798266,30.113924,25.532869,40.347287,148.707376,61.897445,0.591024,149.198463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876636,49.226393,199.515161,163.661963,161.509549,163.582120,74.388979,14.352098,196.483367,2.136659,48.568152,48.765904,161.878256,202.053794,160.309827,196.913096,94.665871,193.665916,-0.000470,0.031774,93.433523,66.405555,195.834980,19.939829,54.257898,0.675413,675070.251215,0.853780,9.071910,28.269819,3.998127,0.067927,0.059939,32.000000,94.043737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.999889,65.649378,109.136433,100.000000,24.743754,38.987342,48.858768,32.818886,30.113924,25.532869,40.351195,148.777958,61.704269,0.585694,149.280367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906553,49.203306,199.479952,163.645140,161.460268,163.564608,74.341244,14.349101,196.473832,2.131890,48.522362,48.664795,161.868826,202.051449,160.286833,196.915315,94.639957,193.640555,-0.000470,0.031760,93.569122,66.434902,195.832635,19.934057,54.279751,0.675423,675026.850658,0.853768,9.086379,28.273581,4.000173,0.069717,0.061815,32.000000,94.054925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.972901,65.648912,109.107754,100.000000,24.726105,38.987342,48.858768,32.832389,30.113924,25.532869,40.363890,148.682488,61.921363,0.593914,149.283986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842336,49.190938,199.477399,163.625234,161.439426,163.555471,74.361410,14.347531,196.487952,2.130139,48.542460,48.729013,161.906648,201.958221,160.311939,196.916353,94.688145,193.576301,-0.000470,0.031715,92.962895,66.188626,195.789786,19.929565,54.250037,0.674589,674951.263320,0.853600,9.032366,28.290087,3.997069,0.069704,0.061033,32.000000,93.904606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.986466,65.667151,109.141689,100.000000,24.762431,38.987342,48.858768,32.812445,30.113924,25.532869,40.351661,148.722821,62.014319,0.591340,149.316323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864880,49.190938,199.502118,163.625234,161.442035,163.544764,74.454984,14.350243,196.473666,2.129581,48.514099,48.685267,161.881130,202.060256,160.284489,196.885002,94.627645,193.607089,-0.000471,0.031707,92.514400,66.433430,195.744856,19.924617,54.285088,0.675662,674808.646950,0.854513,9.086400,28.218054,4.002168,0.071869,0.062696,32.000000,93.864221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.964516,65.677178,109.096034,100.000000,24.722046,38.987342,48.858768,32.845656,30.113924,25.532869,40.349113,148.909969,62.297077,0.591068,149.398935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827042,49.174996,199.394883,163.622430,161.471094,163.531278,74.355595,14.350956,196.409822,2.128762,48.566272,48.774022,161.865101,202.000136,160.289497,196.924993,94.658031,193.597192,-0.000471,0.031700,92.425308,66.540162,195.783422,19.919764,54.253156,0.674969,674926.316202,0.852955,9.063081,28.289981,4.000854,0.067246,0.060699,32.000000,93.894236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.955113,65.705669,109.094989,100.000000,24.743935,38.987342,48.858768,32.831243,30.113924,25.532869,40.358275,148.711190,62.375433,0.588162,149.349014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906524,49.178020,199.525774,163.615982,161.467534,163.511702,74.334813,14.352383,196.433150,2.127918,48.583566,48.680748,161.841899,202.022602,160.289576,196.918271,94.637427,193.547362,-0.000472,0.031676,92.414412,66.414661,195.754991,19.914805,54.219728,0.675474,674785.769521,0.854707,9.086282,28.255923,4.001740,0.068522,0.063987,32.000000,93.840513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.942765,65.740789,109.067568,100.000000,24.698459,38.987342,48.858768,32.851741,30.113924,25.532869,40.350227,148.669626,61.907349,0.587516,149.270768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.834078,49.190388,199.386470,163.614860,161.491911,163.493838,74.360822,14.353239,196.301458,2.130390,48.642500,48.713279,161.871461,201.997852,160.300761,196.860129,94.587578,193.628859,-0.000472,0.031666,92.560876,66.409964,195.728273,19.910647,54.238371,0.675170,674683.798644,0.853338,9.007110,28.258034,3.997990,0.066148,0.060938,32.000000,93.814828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933533,65.761111,109.056205,100.000000,24.759249,38.987342,48.858768,32.804560,30.113924,25.532869,40.361065,148.721645,61.874628,0.591328,149.301728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846324,49.190388,199.450879,163.614860,161.492022,163.477040,74.380680,14.352240,196.373189,2.130756,48.643658,48.640645,161.855631,201.959668,160.298445,196.811214,94.676980,193.632431,-0.000472,0.031678,92.823599,66.290205,195.606047,19.906049,54.221242,0.675426,674873.732748,0.854354,9.094393,28.338126,4.001006,0.070418,0.062333,32.000000,93.812705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.929324,65.820680,109.074355,100.000000,24.699029,38.987342,48.858768,32.844745,30.113924,25.532869,40.381881,148.761360,61.707203,0.592068,149.299918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879694,49.204680,199.402346,163.617103,161.467009,163.464815,74.321682,14.354238,196.288892,2.132790,48.639140,48.712004,161.869861,201.983031,160.297653,196.840919,94.658157,193.593129,-0.000473,0.031663,92.986847,66.458336,195.749341,19.901623,54.252795,0.675579,674515.654907,0.853805,9.081724,28.250049,4.001316,0.070841,0.061206,32.000000,93.784979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.947103,65.818551,109.081225,100.000000,24.735895,38.987342,48.858768,32.836812,30.113924,25.532869,40.390988,148.643363,62.054157,0.593621,149.326708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811777,49.205779,199.457049,163.621589,161.444725,163.447506,74.431934,14.355951,196.367093,2.133110,48.624232,48.754163,161.855256,201.867642,160.243888,196.844587,94.648379,193.433233,-0.000473,0.031668,93.228560,66.342105,195.648100,19.894984,54.225227,0.674647,674515.335670,0.853818,9.061503,28.254288,3.997666,0.066897,0.062208,32.000000,93.753795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932640,65.858627,109.129137,100.000000,24.718435,38.987342,48.858768,32.810212,30.113924,25.532869,40.420148,148.863867,62.100746,0.589831,149.301885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839225,49.208803,199.366184,163.650187,161.383451,163.424447,74.359622,14.353239,196.261089,2.130411,48.585684,48.581542,161.872451,201.869171,160.300624,196.779618,94.652347,193.581519,-0.000473,0.031666,93.278700,66.338414,195.643594,19.890263,54.228743,0.675872,674548.562816,0.853757,9.132862,28.204712,4.004215,0.068049,0.059841,32.000000,93.716997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.955764,65.904824,109.153675,100.000000,24.731609,38.987342,48.858768,32.851232,30.113924,25.532869,40.430789,148.719243,62.712776,0.590159,149.364513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853224,49.196160,199.323176,163.630561,161.324250,163.403063,74.390862,14.360517,196.291902,2.128089,48.526124,48.698953,161.854388,201.893085,160.285535,196.710296,94.573387,193.562515,-0.000473,0.031645,93.206875,66.307140,195.683667,19.884841,54.229410,0.675872,674548.562816,0.853757,9.132862,28.204712,4.004215,0.070333,0.061559,32.000000,93.610080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.936655,65.910201,109.156518,100.000000,24.714765,38.987342,48.858768,32.834977,30.113924,25.532869,40.444594,148.781724,62.556724,0.590159,149.369588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845120,49.196160,199.242779,163.630561,161.214522,163.390813,74.412402,14.354381,196.191462,2.126557,48.529864,48.589019,161.870495,201.897876,160.304308,196.700411,94.600339,193.383017,-0.000472,0.031646,93.187131,66.320606,195.548798,19.878972,54.233196,0.674792,674533.009701,0.853184,9.080357,28.327696,3.998200,0.070918,0.062545,32.000000,93.574892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.940342,65.916829,109.198116,100.000000,24.683128,38.987342,48.858768,32.826426,30.113924,25.532869,40.442307,148.824804,62.192088,0.584966,149.325961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820208,49.167301,199.263740,163.617944,161.167654,163.374834,74.443477,14.354809,196.183882,2.127799,48.524391,48.696656,161.900773,201.817246,160.287240,196.763097,94.606814,193.526118,-0.000473,0.031631,93.123290,66.480796,195.659848,19.873590,54.249442,0.674594,674403.871145,0.853028,9.088740,28.234103,3.997237,0.070733,0.060893,32.000000,93.582183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.941435,65.922098,109.220358,100.000000,24.713413,38.987342,48.858768,32.829778,30.113924,25.532869,40.422751,148.886953,62.168831,0.588265,149.303852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816370,49.147237,199.240509,163.603365,161.125545,163.351191,74.319562,14.349529,196.110612,2.126718,48.531580,48.635822,161.890732,201.824035,160.303516,196.643569,94.614878,193.390898,-0.000473,0.031587,93.057011,66.235710,195.552757,19.868024,54.220485,0.674622,674288.221779,0.852993,9.085659,28.280761,3.999657,0.069846,0.060400,32.000000,93.618923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952319,65.941386,109.247336,100.000000,24.659777,38.987342,48.858768,32.843189,30.113924,25.532869,40.429557,148.639124,62.541977,0.588686,149.364277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849299,49.138442,199.291761,163.605608,161.000287,163.331388,74.427444,14.352954,196.084455,2.128871,48.521743,48.673359,161.851384,201.762875,160.281772,196.620591,94.564372,193.384202,-0.000472,0.031556,92.950446,66.398897,195.665824,19.863047,54.220305,0.674830,674123.057925,0.854316,9.069566,28.222491,3.999499,0.068102,0.062043,32.000000,93.723377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.936655,65.965656,109.288492,100.000000,24.682682,38.987342,48.858768,32.844960,30.113924,25.532869,40.414703,148.854888,62.557017,0.585041,149.402043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.761808,49.138442,199.335183,163.605608,160.947660,163.329805,74.391273,14.356664,196.207148,2.127857,48.548765,48.702247,161.848098,201.785504,160.287133,196.646630,94.635696,193.384484,-0.000473,0.031550,93.297856,66.342656,195.553855,19.858264,54.207233,0.674458,674142.154593,0.852327,9.026700,28.270511,3.997885,0.068782,0.062226,32.000000,93.743519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.943390,65.961590,109.315030,100.000000,24.662293,38.987342,48.858768,32.825552,30.113924,25.532869,40.410307,148.782546,62.070738,0.584575,149.290831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852138,49.133769,199.195603,163.619627,161.008117,163.302850,74.303607,14.347531,196.181180,2.129889,48.521765,48.681094,161.876318,201.767401,160.291707,196.585180,94.668417,193.423181,-0.000473,0.031561,93.555306,66.306079,195.513722,19.851883,54.263487,0.675776,674013.323559,0.854400,9.117262,28.199291,4.005787,0.066814,0.060875,32.000000,93.688278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.948014,65.938723,109.327787,100.000000,24.646154,38.987342,48.858768,32.844833,30.113924,25.532869,40.410659,148.607215,61.995757,0.590165,149.315693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776510,49.140640,199.347158,163.629720,160.957726,163.294014,74.432562,14.355237,196.136913,2.125767,48.588562,48.638931,161.881117,201.781141,160.299526,196.598754,94.647027,193.473166,-0.000470,0.031539,93.404316,66.372103,195.546554,19.847656,54.206944,0.673493,673709.601466,0.852604,9.013040,28.183115,3.995377,0.066657,0.060556,32.000000,93.710056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.939633,65.974906,109.361485,100.000000,24.653683,38.987342,48.858768,32.823358,30.113924,25.532869,40.414124,148.865124,61.883872,0.591828,149.238707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811156,49.140640,199.180083,163.629720,160.924780,163.277243,74.390654,14.349101,196.142218,2.122448,48.574114,48.648064,161.853585,201.761795,160.308810,196.593921,94.542129,193.353251,-0.000469,0.031545,93.607411,66.307649,195.586755,19.842734,54.201517,0.675490,673821.008493,0.853464,9.104234,28.220889,4.004844,0.068199,0.060396,32.000000,93.737036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932868,65.983943,109.354280,100.000000,24.672559,38.987342,48.858768,32.866141,30.113924,25.532869,40.425006,148.781308,62.233687,0.591693,149.287959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790149,49.140640,199.283368,163.629720,160.919770,163.262798,74.425316,14.331405,196.137761,2.122365,48.621051,48.599830,161.905496,201.697617,160.291220,196.564817,94.594141,193.318252,-0.000466,0.031514,93.723421,66.291260,195.605934,19.837944,54.224019,0.674661,674034.080748,0.853197,9.068366,28.281258,3.998704,0.071614,0.061308,32.000000,93.738648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.922194,65.956112,109.353484,100.000000,24.623722,38.987342,48.858768,32.846837,30.113924,25.532869,40.429156,148.850631,62.234861,0.587586,149.378518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793674,49.167850,199.237976,163.622991,160.874580,163.246777,74.290734,14.340111,196.089099,2.123568,48.641926,48.551520,161.879798,201.681532,160.307234,196.577597,94.638236,193.262314,-0.000464,0.031494,93.636459,66.486517,195.371369,19.833830,54.133542,0.674829,673836.878657,0.853124,9.090112,28.216246,4.002466,0.070377,0.061509,32.000000,93.862312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968848,65.975942,109.348075,100.000000,24.648310,38.987342,48.858768,32.859255,30.113924,25.532869,40.460873,148.581467,61.937283,0.587965,149.175489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759820,49.183791,199.183036,163.630561,160.854829,163.223212,74.460040,14.344677,196.094156,2.123818,48.616194,48.635356,161.860507,201.729155,160.284518,196.648007,94.611283,193.324178,-0.000465,0.031485,93.295627,66.412836,195.423904,19.829228,54.163076,0.675793,673686.781155,0.854584,9.113671,28.151368,4.001271,0.067009,0.062265,32.000000,93.924527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.969107,65.967447,109.365192,100.000000,24.626888,38.987342,48.858768,32.857381,30.113924,25.532869,40.467734,148.920079,61.744400,0.590647,149.255269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784257,49.195885,199.195679,163.638412,160.823970,163.201122,74.336281,14.352526,196.101351,2.122442,48.637691,48.609580,161.876883,201.734069,160.274213,196.636950,94.663227,193.227389,-0.000465,0.031490,92.909539,66.240177,195.436811,19.824687,54.148508,0.675632,673746.810592,0.853200,9.164673,28.201304,4.002889,0.067004,0.059840,32.000000,93.913564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.983867,65.990217,109.359177,100.000000,24.604452,38.987342,48.858768,32.877435,30.113924,25.532869,40.491805,148.672562,61.418870,0.592674,149.184891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812371,49.189563,199.177125,163.642898,160.810220,163.177493,74.345474,14.354381,196.163351,2.121579,48.587789,48.514298,161.851901,201.659433,160.249933,196.550634,94.651532,193.408320,-0.000463,0.031473,92.642313,66.403428,195.490061,19.820015,54.201715,0.675486,673490.307767,0.854068,9.151458,28.113399,4.001178,0.071113,0.061334,32.000000,93.939794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960023,65.947885,109.346480,100.000000,24.606808,38.987342,48.858768,32.864502,30.113924,25.532869,40.513310,148.690948,61.768465,0.595526,149.316716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802941,49.189563,199.163105,163.642898,160.831997,163.158411,74.337674,14.347246,196.096398,2.125213,48.580108,48.676098,161.878158,201.675946,160.270599,196.530623,94.635339,193.324788,-0.000463,0.031450,92.429617,66.417365,195.396615,19.815616,54.153917,0.674328,673388.579911,0.853288,9.116032,28.192308,3.998547,0.069535,0.059790,32.000000,93.907037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968696,65.950356,109.353556,100.000000,24.586742,38.987342,48.858768,32.848234,30.113924,25.532869,40.516350,148.675348,61.845647,0.591721,149.292405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762537,49.176645,199.183490,163.637570,160.831795,163.150836,74.398960,14.355951,195.974516,2.127432,48.562656,48.624376,161.896689,201.655294,160.283148,196.537535,94.552574,193.330554,-0.000463,0.031469,92.125546,66.310905,195.358820,19.808806,54.157829,0.674923,673368.319597,0.853457,9.125792,28.177474,3.999023,0.069410,0.062832,32.000000,93.902489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.982519,65.987193,109.388357,100.000000,24.578779,38.987342,48.858768,32.860116,30.113924,25.532869,40.514867,148.797919,62.240217,0.590983,149.349289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.761330,49.168125,199.130006,163.609533,160.757400,163.137881,74.302588,14.352383,196.055773,2.125744,48.582216,48.611224,161.852952,201.722672,160.273561,196.463398,94.548242,193.380366,-0.000464,0.031471,92.062912,66.410088,195.444010,19.805350,54.172542,0.675415,673616.293333,0.853784,9.160920,28.260154,4.003041,0.067295,0.062165,32.000000,93.874743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.984393,65.971984,109.388061,100.000000,24.521737,38.987342,48.858768,32.877902,30.113924,25.532869,40.513972,148.605177,62.156065,0.587715,149.404049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798453,49.167850,199.031981,163.608972,160.716360,163.125723,74.411031,14.343250,196.017221,2.124160,48.609858,48.556771,161.877136,201.594154,160.280863,196.478223,94.564518,193.389679,-0.000464,0.031463,91.989862,66.286606,195.337798,19.801495,54.168882,0.674982,673554.551112,0.854495,9.147440,28.285216,4.001702,0.069154,0.060096,32.000000,93.867626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.007355,65.983827,109.408833,100.000000,24.545710,38.987342,48.858768,32.880897,30.113924,25.532869,40.520861,148.822062,62.393261,0.588285,149.342680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772890,49.176645,199.157256,163.648785,160.746827,163.123183,74.404781,14.344963,196.006185,2.126362,48.596099,48.503580,161.879979,201.662409,160.255117,196.407410,94.507446,193.305854,-0.000461,0.031446,91.939370,66.343696,195.417011,19.797490,54.135309,0.674293,673411.795979,0.852478,9.108725,28.272399,3.996750,0.070509,0.061413,32.000000,93.848035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.995574,65.970306,109.363796,100.000000,24.494829,38.987342,48.858768,32.860527,30.113924,25.532869,40.527453,148.809561,61.553719,0.585411,149.279265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749837,49.176645,199.134379,163.648785,160.777575,163.109334,74.319587,14.362658,196.015709,2.126099,48.577600,48.634981,161.867740,201.638516,160.272577,196.491112,94.563597,193.228053,-0.000460,0.031456,92.150614,66.334764,195.322942,19.793931,54.141674,0.675333,673622.677823,0.853044,9.143989,28.298335,4.001320,0.070331,0.059829,32.000000,93.952671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.994498,65.950879,109.373417,100.000000,24.538461,38.987342,48.858768,32.875307,30.113924,25.532869,40.543516,148.639174,62.300158,0.593942,149.368919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.788578,49.180768,199.084939,163.645701,160.749379,163.103186,74.402095,14.353668,196.044799,2.127585,48.580068,48.535513,161.857480,201.600168,160.290515,196.482284,94.543370,193.211717,-0.000461,0.031433,92.337918,66.263862,195.363878,19.790480,54.174634,0.675419,673416.356408,0.854389,9.167868,28.213275,4.002714,0.070707,0.061755,32.000000,93.956640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.003482,65.950327,109.379302,100.000000,24.502082,38.987342,48.858768,32.890028,30.113924,25.532869,40.551254,148.804190,62.484604,0.586970,149.416480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797350,49.172248,199.022279,163.625795,160.755201,163.095525,74.429425,14.353097,196.045373,2.125359,48.602588,48.565643,161.893285,201.622431,160.286133,196.455800,94.463631,193.204943,-0.000460,0.031398,92.334000,66.231110,195.245017,19.786819,54.168467,0.674403,673417.998477,0.852682,9.131867,28.227431,3.998607,0.069973,0.061937,32.000000,94.034226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.994925,65.967569,109.375833,100.000000,24.495413,38.987342,48.858768,32.870107,30.113924,25.532869,40.563442,148.858850,62.391427,0.584712,149.339572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729554,49.172248,199.127259,163.625795,160.805733,163.090925,74.337959,14.340539,195.819202,2.130189,48.498329,48.535055,161.851601,201.525390,160.291020,196.366153,94.519065,193.182427,-0.000460,0.031396,92.248550,66.223453,195.257423,19.781804,54.130838,0.674170,673604.664814,0.852141,9.114263,28.304652,3.996644,0.071040,0.061559,32.000000,93.977918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.977099,65.955056,109.327623,100.000000,24.459654,38.987342,48.858768,32.865640,30.113924,25.532869,40.562676,148.675918,62.486511,0.585317,149.334183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771064,49.154658,199.055965,163.619907,160.766606,163.082040,74.450117,14.349529,195.993591,2.131319,48.518693,48.634685,161.857311,201.553789,160.285831,196.506504,94.490899,193.178685,-0.000461,0.031374,92.196338,66.132796,195.188423,19.777280,54.153159,0.675694,673490.370629,0.854458,9.184487,28.240850,4.004204,0.069667,0.060622,32.000000,93.971522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.977185,65.939299,109.323319,100.000000,24.498724,38.987342,48.858768,32.905833,30.113924,25.532869,40.552154,148.900234,62.384898,0.585341,149.329423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743526,49.140091,199.047470,163.617944,160.710067,163.073667,74.378191,14.363657,195.984020,2.135161,48.544820,48.633869,161.827208,201.483434,160.251529,196.437513,94.507745,193.107928,-0.000461,0.031352,92.060327,66.281856,195.359836,19.772727,54.132857,0.674664,673455.990458,0.852292,9.123891,28.267627,3.999432,0.069400,0.059695,32.000000,93.954885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.979602,65.949653,109.314900,100.000000,24.423891,38.987342,48.858768,32.883800,30.113924,25.532869,40.542942,148.756381,61.892969,0.585642,149.311602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763189,49.136243,198.989516,163.621589,160.681693,163.072192,74.318754,14.352669,195.796520,2.135584,48.547553,48.600302,161.858859,201.557581,160.277599,196.390669,94.504706,193.119467,-0.000460,0.031357,91.970423,66.271684,195.273468,19.768124,54.150743,0.675168,673367.788622,0.853562,9.137851,28.224477,4.001475,0.070634,0.061560,32.000000,93.941350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.000445,65.929344,109.285330,100.000000,24.404740,38.987342,48.858768,32.902117,30.113924,25.532869,40.544503,148.637507,61.906029,0.590516,149.293703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.707243,49.134319,199.092559,163.614860,160.638686,163.069868,74.388847,14.358091,195.954429,2.135535,48.548307,48.529704,161.891738,201.417687,160.286088,196.427221,94.439291,193.186268,-0.000458,0.031367,92.265507,66.383125,195.255396,19.764896,54.117351,0.674143,673410.202472,0.854060,9.091924,28.270274,3.996270,0.069465,0.059823,32.000000,93.944895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.033833,65.926659,109.278103,100.000000,24.406525,38.987342,48.858768,32.891922,30.113924,25.532869,40.548215,148.777694,61.888787,0.589748,149.178833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782215,49.138442,198.907898,163.619346,160.631123,163.064460,74.402105,14.352811,195.872334,2.134979,48.535661,48.508180,161.888280,201.402621,160.292406,196.232723,94.438524,193.079615,-0.000458,0.031364,92.089421,66.240136,195.204921,19.761479,54.097824,0.675883,673593.013850,0.854098,9.169683,28.322051,4.005303,0.067709,0.059928,32.000000,93.977221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.069388,65.917399,109.312260,100.000000,24.387440,38.987342,48.858768,32.926167,30.113924,25.532869,40.549849,148.804211,62.059440,0.591012,149.332845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756012,49.138442,198.997411,163.619346,160.606526,163.060673,74.320811,14.355523,195.896292,2.135903,48.538685,48.481652,161.871043,201.343683,160.250677,196.468004,94.512380,193.088530,-0.000458,0.031355,91.885968,66.248075,195.197843,19.758261,54.108624,0.674757,673495.111724,0.852499,9.096128,28.283170,3.995561,0.066407,0.059793,32.000000,94.020462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.053264,65.879494,109.325014,100.000000,24.353329,38.987342,48.858768,32.886458,30.113924,25.532869,40.557682,148.641623,61.924737,0.588192,149.156764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768297,49.133494,198.952208,163.636449,160.623228,163.046933,74.370995,14.351384,195.816482,2.135118,48.460348,48.500905,161.869634,201.491874,160.236849,196.262099,94.490112,193.123080,-0.000458,0.031352,91.965117,66.379521,195.146225,19.754229,54.096905,0.675136,673282.585114,0.853911,9.123267,28.212629,3.999465,0.069512,0.060891,32.000000,94.051444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.049637,65.847489,109.309057,100.000000,24.325842,38.987342,48.858768,32.902679,30.113924,25.532869,40.561613,148.741991,61.579544,0.589921,149.064317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725489,49.123050,198.951771,163.634206,160.637344,163.025593,74.393958,14.352669,195.871210,2.134679,48.475530,48.535327,161.891925,201.382581,160.299820,196.216445,94.394091,193.049273,-0.000457,0.031348,92.177819,66.290470,195.174105,19.750831,54.118469,0.674956,673270.359266,0.853017,9.105593,28.247742,3.997569,0.070162,0.060441,32.000000,94.017504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.064707,65.840135,109.291560,100.000000,24.344388,38.987342,48.858768,32.897454,30.113924,25.532869,40.560202,148.787916,62.243592,0.592941,149.106960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775805,49.123050,198.986780,163.634206,160.641969,163.016200,74.308936,14.358662,195.796466,2.135163,48.436281,48.577219,161.863282,201.418584,160.302347,196.318596,94.446599,192.985237,-0.000456,0.031332,92.073344,66.157938,195.129519,19.747299,54.085942,0.675098,673502.163707,0.853433,9.139501,28.316320,4.001002,0.069494,0.059841,32.000000,93.978845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.035580,65.801236,109.279342,100.000000,24.291180,38.987342,48.858768,32.923815,30.113924,25.532869,40.552365,148.617872,61.928553,0.586972,149.128754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.719854,49.107934,198.841024,163.609814,160.617475,163.011421,74.409577,14.351099,195.826493,2.135549,48.419447,48.635280,161.872016,201.384110,160.293416,196.219113,94.451117,193.029584,-0.000457,0.031332,92.108011,66.145638,195.239430,19.744284,54.064035,0.674942,673243.491317,0.853400,9.087375,28.239996,3.997661,0.066201,0.061423,32.000000,93.917986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.038589,65.825114,109.274661,100.000000,24.326161,38.987342,48.858768,32.897132,30.113924,25.532869,40.539446,148.819154,61.884312,0.589468,149.132452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748653,49.084022,198.906324,163.591870,160.604720,162.996470,74.250257,14.352098,195.778134,2.133148,48.418662,48.512014,161.870642,201.498622,160.304832,196.328493,94.407217,192.954839,-0.000456,0.031325,92.647982,66.282222,195.160971,19.741236,54.037386,0.675485,673241.753604,0.853251,9.130224,28.251972,3.999228,0.070054,0.062230,32.000000,93.964455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.039145,65.812746,109.298124,100.000000,24.259679,38.987342,48.858768,32.911072,30.113924,25.532869,40.515613,148.500513,62.081303,0.590124,149.157157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772133,49.080174,198.773778,163.567758,160.607795,162.982700,74.401032,14.353810,195.760724,2.129631,48.431885,48.616712,161.845367,201.332022,160.295308,196.216772,94.515397,193.053516,-0.000456,0.031347,92.721632,66.444186,195.179652,19.738603,54.053740,0.675537,673248.568756,0.852989,9.076323,28.268123,3.998217,0.069692,0.060853,32.000000,94.008953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.054764,65.797604,109.312906,100.000000,24.266630,38.987342,48.858768,32.917140,30.113924,25.532869,40.510222,148.802063,61.818648,0.589378,149.119077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773770,49.087870,198.937911,163.565235,160.600637,162.978114,74.407633,14.358234,195.692745,2.126366,48.465939,48.618212,161.876114,201.297629,160.255006,196.279705,94.451891,193.140703,-0.000456,0.031384,92.519678,66.204393,195.077043,19.735805,54.074042,0.674638,672808.348937,0.852136,9.048301,28.196593,3.993676,0.067959,0.060682,32.000000,94.001897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.043941,65.789215,109.325805,100.000000,24.204721,38.987342,48.858768,32.905727,30.113924,25.532869,40.508346,148.815266,62.073747,0.589898,149.127023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729469,49.094466,198.764355,163.547291,160.653093,162.975778,74.373713,14.353239,195.830432,2.124866,48.474818,48.622477,161.872711,201.380053,160.285835,196.202837,94.526489,192.962020,-0.000455,0.031382,93.136059,66.297248,195.162439,19.732764,54.085996,0.674761,673001.003220,0.852024,9.054301,28.292515,3.996842,0.068168,0.062768,32.000000,94.063232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.023608,65.760831,109.366662,100.000000,24.236068,38.987342,48.858768,32.906018,30.113924,25.532869,40.514778,148.747426,62.250268,0.587802,149.343703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701440,49.094466,198.803821,163.547291,160.687341,162.957009,74.349118,14.353239,195.728447,2.126027,48.379003,48.566760,161.797113,201.450183,160.222502,196.241463,94.428688,193.059802,-0.000454,0.031386,93.525784,66.419928,195.203391,19.729832,54.129666,0.674727,672821.946975,0.853260,9.106792,28.151470,3.996913,0.065661,0.060167,32.000000,94.038806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.988246,65.698972,109.353758,100.000000,24.169865,38.987342,48.858768,32.933132,30.113924,25.532869,40.520571,148.698236,61.573161,0.586235,149.292405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755209,49.092817,198.779598,163.543366,160.652340,162.944576,74.390665,14.349672,195.823105,2.128424,48.400550,48.616472,161.830987,201.458195,160.251176,196.255171,94.464152,192.931681,-0.000453,0.031397,93.353904,66.266400,195.105518,19.726720,54.103179,0.674543,673079.119343,0.853978,9.135846,28.285639,3.999961,0.066965,0.062289,32.000000,94.044028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.975069,65.709485,109.373569,100.000000,24.209661,38.987342,48.858768,32.952114,30.113924,25.532869,40.518449,148.781330,62.098912,0.592998,149.276826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749930,49.079625,198.890249,163.555422,160.644573,162.936440,74.398482,14.354096,195.815925,2.128831,48.402953,48.511413,161.846492,201.409124,160.256553,196.348255,94.471684,192.963040,-0.000453,0.031412,93.022013,66.167584,195.178795,19.723716,54.120164,0.674112,672851.897747,0.852408,9.078474,28.202520,3.995151,0.067660,0.061694,32.000000,94.091918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.989281,65.696260,109.397639,100.000000,24.148242,38.987342,48.858768,32.923663,30.113924,25.532869,40.517833,148.796964,61.416375,0.587315,149.252436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748977,49.062584,198.867894,163.569440,160.595057,162.925968,74.308595,14.365798,195.819782,2.128376,48.438524,48.604172,161.834890,201.342052,160.269385,196.331110,94.491886,193.019633,-0.000453,0.031402,93.175498,66.339374,195.207302,19.720791,54.119226,0.674168,672772.932174,0.852345,9.070752,28.206653,3.997800,0.068562,0.062995,32.000000,94.138764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978548,65.701308,109.415131,100.000000,24.156276,38.987342,48.858768,32.928338,30.113924,25.532869,40.502974,148.617189,61.549904,0.594077,149.240752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704053,49.062584,198.938209,163.569440,160.552310,162.913625,74.433185,14.355951,195.777738,2.126029,48.439256,48.483380,161.875870,201.429246,160.274703,196.289808,94.480084,193.165681,-0.000453,0.031410,93.913723,66.132357,195.178203,19.718466,54.106641,0.674061,672633.988112,0.853298,9.054698,28.207502,3.997427,0.067275,0.059715,32.000000,94.074498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.955394,65.669249,109.432478,100.000000,24.139746,38.987342,48.858768,32.930420,30.113924,25.532869,40.483213,148.866370,61.382406,0.592684,149.284340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.719615,49.055713,198.831170,163.564113,160.555572,162.905932,74.296284,14.346532,195.735468,2.123711,48.419172,48.573211,161.814643,201.351654,160.284089,196.325372,94.482308,192.974576,-0.000454,0.031447,94.579462,66.120652,195.157689,19.714952,54.098708,0.674876,672673.190175,0.852661,9.101255,28.273607,4.002454,0.069842,0.060441,32.000000,94.153793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956615,65.661720,109.456085,100.000000,24.126098,38.987342,48.858768,32.963026,30.113924,25.532869,40.471185,148.592568,61.685193,0.594882,149.274545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743010,49.053515,198.874764,163.563272,160.557060,162.895235,74.320939,14.348816,195.735300,2.120116,48.400914,48.624063,161.853609,201.347088,160.262556,196.285281,94.399168,193.049011,-0.000453,0.031472,94.274975,66.078175,195.148715,19.713427,54.072888,0.674392,672599.222564,0.852847,9.067013,28.204356,3.998395,0.070448,0.062099,32.000000,94.180760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.975585,65.649111,109.454433,100.000000,24.129748,38.987342,48.858768,32.954247,30.113924,25.532869,40.464644,148.641878,61.985999,0.587644,149.293349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665312,49.048842,198.779763,163.566356,160.546943,162.890610,74.360520,14.345533,195.659288,2.121195,48.448395,48.526242,161.856570,201.414751,160.262137,196.250218,94.435969,192.967537,-0.000453,0.031461,93.707665,66.142196,195.035627,19.711496,54.063260,0.674578,672780.142193,0.853087,9.051809,28.311146,3.998044,0.071034,0.062812,32.000000,94.173197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.997918,65.629043,109.451361,100.000000,24.099945,38.987342,48.858768,32.943291,30.113924,25.532869,40.460111,148.721041,61.769272,0.588461,149.311327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.709011,49.053515,198.782000,163.551777,160.532998,162.886793,74.399254,14.352811,195.776069,2.119854,48.443048,48.521337,161.839191,201.369839,160.262407,196.209091,94.417160,192.931230,-0.000453,0.031505,93.222770,66.295187,194.992652,19.709694,54.057400,0.675376,672724.274096,0.854080,9.127689,28.244042,4.002386,0.071413,0.062637,32.000000,94.078116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.982466,65.634764,109.468162,100.000000,24.067033,38.987342,48.858768,32.990843,30.113924,25.532869,40.450534,148.798508,62.392381,0.591120,149.368801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710787,49.053515,198.765121,163.551777,160.493065,162.878420,74.308374,14.351670,195.720176,2.116518,48.464793,48.637963,161.875230,201.318954,160.293627,196.204364,94.480639,192.958165,-0.000452,0.031525,93.193615,66.067961,195.146837,19.707678,54.084049,0.674925,672726.381607,0.852793,9.087046,28.249344,3.998913,0.071174,0.062095,32.000000,94.089984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.012298,65.661449,109.476655,100.000000,24.029864,38.987342,48.858768,32.969658,30.113924,25.532869,40.450425,148.616747,62.037430,0.584762,149.303774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721655,49.052965,198.774171,163.558786,160.522155,162.869926,74.346739,14.353097,195.790574,2.116164,48.429839,48.575877,161.843489,201.257753,160.235484,196.225511,94.398919,192.888419,-0.000451,0.031479,92.767910,66.153353,195.107964,19.706346,54.068759,0.674494,672495.192473,0.853758,9.085204,28.195886,3.998430,0.068157,0.060309,32.000000,94.089725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978507,65.589068,109.472831,100.000000,24.036774,38.987342,48.858768,32.971875,30.113924,25.532869,40.445335,148.693478,61.570520,0.588022,149.090910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
