OSU 80 Ton Compressor Load Stand
49.690883,49.052965,198.782630,163.563833,160.529329,162.852385,74.400650,14.369793,195.709044,2.113138,48.467723,48.585264,161.879372,201.238895,160.272945,196.210753,94.517305,192.918338,-0.000450,0.031479,92.549108,66.121860,195.142282,19.705174,54.090882,0.674540,672696.112141,0.853064,9.073389,28.251656,3.997738,0.068136,0.061292,32.000000,94.173478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.987443,65.634350,109.494474,100.000000,23.995372,38.987342,48.858768,32.967900,30.113924,25.532869,40.440748,148.801300,62.452542,0.592354,149.393663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717355,49.052965,198.777436,163.563833,160.522353,162.850226,74.469672,14.351812,195.727346,2.111964,48.480673,48.450003,161.839800,201.283868,160.276185,196.180712,94.401012,192.936107,-0.000450,0.031483,92.313787,66.183759,194.991490,19.704187,54.058806,0.674580,672294.731747,0.852941,9.105290,28.144402,4.000384,0.066684,0.060724,32.000000,94.229406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978165,65.641280,109.483614,100.000000,24.005966,38.987342,48.858768,32.988937,30.113924,25.532869,40.436160,148.939344,62.079836,0.584262,149.356331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689546,49.052965,198.823703,163.563833,160.451530,162.844745,74.309846,14.352098,195.673861,2.109599,48.481425,48.459222,161.811711,201.257569,160.245407,196.100160,94.360189,192.909621,-0.000451,0.031506,91.901901,66.259842,195.079554,19.703049,54.116413,0.674641,672613.752809,0.851635,9.077845,28.267307,3.998150,0.067410,0.060103,32.000000,94.271274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956280,65.636774,109.441879,100.000000,23.962451,38.987342,48.858768,32.978019,30.113924,25.532869,40.431573,148.619691,61.682112,0.587474,149.294883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662061,49.072754,198.772256,163.542805,160.392518,162.841092,74.385673,14.358805,195.731234,2.108646,48.488385,48.558032,161.839572,201.268843,160.269561,196.127402,94.366826,192.840258,-0.000452,0.031488,91.982931,66.217216,195.039109,19.701136,54.067226,0.674347,672747.027542,0.853969,9.106678,28.298275,4.001319,0.067386,0.061791,32.000000,94.347703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.975842,65.610578,109.423814,100.000000,23.949929,38.987342,48.858768,32.997344,30.113924,25.532869,40.447034,148.771345,61.756579,0.591635,149.269195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.683354,49.082373,198.800003,163.547291,160.364839,162.825163,74.397483,14.350528,195.696317,2.104472,48.454809,48.518404,161.804321,201.273125,160.248913,196.207786,94.373123,192.852550,-0.000450,0.031481,91.864117,66.275424,194.998200,19.698961,54.010665,0.675195,672782.632870,0.853651,9.154973,28.265826,4.002497,0.066481,0.062101,32.000000,94.239027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.946465,65.623143,109.287596,100.000000,23.937684,38.987342,48.858768,33.022274,30.113924,25.532869,40.443546,148.794967,62.206982,0.591126,149.235009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695107,49.074128,198.700457,163.557665,160.335350,162.808363,74.346417,14.354381,195.703602,2.104058,48.444276,48.567577,161.784711,201.278935,160.258237,196.119882,94.303388,192.910272,-0.000450,0.031497,91.775656,66.424010,195.010864,19.697369,54.069426,0.675491,672773.744572,0.852995,9.147338,28.299548,4.002077,0.068546,0.060549,32.000000,94.197107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.954249,65.636816,109.263038,100.000000,23.915512,38.987342,48.858768,33.011456,30.113924,25.532869,40.451316,148.692835,62.463841,0.586746,149.254403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682721,49.074128,198.761035,163.557665,160.280297,162.787838,74.426423,14.353239,195.670426,2.100737,48.404669,48.554578,161.872157,201.249415,160.255180,196.201370,94.420089,192.807595,-0.000449,0.031489,91.693325,66.218511,194.979048,19.696993,54.012432,0.674459,672810.049275,0.853302,9.122073,28.355318,3.998391,0.070848,0.061308,32.000000,94.254542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.959171,65.650945,109.210810,100.000000,23.909389,38.987342,48.858768,33.008499,30.113924,25.532869,40.441031,148.852847,61.851150,0.583820,149.306449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712664,49.062859,198.701515,163.549254,160.263710,162.770024,74.349258,14.355808,195.608764,2.101483,48.395335,48.491846,161.866442,201.233228,160.273910,196.147874,94.383766,192.788942,-0.000448,0.031510,91.325083,66.225000,195.056180,19.696904,54.072852,0.675381,672378.107027,0.852514,9.134916,28.200405,4.000607,0.070148,0.060215,32.000000,94.220626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.949961,65.695064,109.171505,100.000000,23.864169,38.987342,48.858768,33.019201,30.113924,25.532869,40.427136,148.698515,62.039924,0.589786,149.271122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712847,49.042521,198.740657,163.541684,160.327263,162.764737,74.321267,14.355237,195.634670,2.099434,48.361202,48.534646,161.832917,201.225154,160.242951,196.189515,94.416960,192.793105,-0.000447,0.031525,90.944756,66.152880,195.103905,19.696524,54.081471,0.674028,672358.814518,0.852707,9.092603,28.229786,3.997000,0.067051,0.061995,32.000000,94.241326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.920002,65.689524,109.112506,100.000000,23.842771,38.987342,48.858768,33.005786,30.113924,25.532869,40.402929,148.642534,61.693484,0.587471,149.139376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744262,49.027679,198.712552,163.522619,160.315241,162.763976,74.285442,14.357378,195.679305,2.101105,48.380901,48.527041,161.831391,201.304602,160.263245,196.105929,94.372423,192.870500,-0.000446,0.031538,90.815715,66.299427,195.141614,19.695027,54.048439,0.673948,672191.194886,0.852949,9.072076,28.198142,3.997773,0.066675,0.061536,32.000000,94.252851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.918732,65.689915,109.086542,100.000000,23.817145,38.987342,48.858768,33.010011,30.113924,25.532869,40.397301,148.570883,61.205444,0.590793,149.169391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663721,49.015037,198.653355,163.517572,160.348385,162.758911,74.406879,14.348958,195.669577,2.099400,48.359499,48.590743,161.803005,201.298139,160.262645,196.157811,94.362504,192.820291,-0.000448,0.031523,90.891992,66.178945,195.063362,19.693792,54.043030,0.673872,672259.900211,0.852722,9.024678,28.271484,3.994683,0.071317,0.061321,32.000000,94.297392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932993,65.738463,109.079560,100.000000,23.818002,38.987342,48.858768,32.994796,30.113924,25.532869,40.375650,148.813758,62.173673,0.595074,149.159517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693406,49.015037,198.784000,163.517572,160.327422,162.743279,74.286738,14.350385,195.598438,2.097848,48.339681,48.493246,161.773232,201.275428,160.265549,196.169832,94.441206,192.742546,-0.000448,0.031543,91.233078,66.338010,195.079474,19.692837,54.006572,0.674722,672331.769852,0.852807,9.095534,28.262717,3.999969,0.067712,0.063179,32.000000,94.306731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.912151,65.746269,109.082001,100.000000,23.752337,38.987342,48.858768,33.043074,30.113924,25.532869,40.355314,148.573476,61.522464,0.586487,149.073758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713445,49.002669,198.694419,163.524020,160.261326,162.724975,74.403247,14.356950,195.664657,2.096614,48.327941,48.580867,161.826454,201.372510,160.236098,196.211926,94.436063,192.831384,-0.000447,0.031551,91.481112,66.124535,195.082775,19.690685,54.020023,0.675075,671990.502675,0.853537,9.064746,28.155073,4.000209,0.069825,0.059980,32.000000,94.241072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.935250,65.763672,109.088051,100.000000,23.792243,38.987342,48.858768,33.030114,30.113924,25.532869,40.346947,148.806494,62.175874,0.592604,149.362310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781571,48.990851,198.720882,163.518694,160.240696,162.724204,74.291037,14.355380,195.699044,2.095666,48.318407,48.617470,161.844372,201.185992,160.254805,196.223068,94.443106,192.912577,-0.000445,0.031563,91.475664,66.112510,194.966831,19.689205,53.994456,0.674342,671884.832716,0.851694,9.031603,28.193285,3.996794,0.066374,0.058992,32.000000,94.322347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.957929,65.774814,109.094584,100.000000,23.740347,38.987342,48.858768,33.024139,30.113924,25.532869,40.310054,148.582075,62.181597,0.585886,149.172381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769177,48.973811,198.676651,163.537198,160.227144,162.732829,74.275122,14.357378,195.656587,2.096065,48.267015,48.513071,161.790314,201.265133,160.237513,196.228977,94.446540,192.966159,-0.000445,0.031559,91.476677,66.201577,194.939297,19.689040,54.019230,0.673649,671750.530400,0.852026,8.961551,28.207591,3.993221,0.067389,0.062206,32.000000,94.358861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.934736,65.778167,109.060266,100.000000,23.711891,38.987342,48.858768,32.985274,30.113924,25.532869,40.299277,148.550244,61.883138,0.585303,149.120454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694527,48.973811,198.779104,163.537198,160.221092,162.722923,74.278616,14.354096,195.720150,2.097850,48.275962,48.624470,161.807423,201.315835,160.253527,196.189677,94.413128,192.923046,-0.000445,0.031588,91.492432,66.252855,195.126584,19.688716,54.114448,0.673609,671764.394779,0.852074,8.944999,28.232958,3.991962,0.070296,0.062278,32.000000,94.333508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.892690,65.739200,109.063500,100.000000,23.735273,38.987342,48.858768,32.993401,30.113924,25.532869,40.270104,148.557231,62.092308,0.588009,149.172853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799855,48.963642,198.785225,163.513927,160.212481,162.709949,74.347304,14.351242,195.710268,2.099306,48.253200,48.589778,161.806073,201.329290,160.265344,196.232131,94.353922,192.990222,-0.000445,0.031580,91.560116,66.365657,195.172351,19.687660,54.043643,0.673534,671908.659960,0.853404,9.022358,28.250330,4.000020,0.066906,0.061260,32.000000,94.342462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.891200,65.760221,109.063975,100.000000,23.696140,38.987342,48.858768,33.039544,30.113924,25.532869,40.247326,148.694608,61.844107,0.586995,149.099053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731049,48.956771,198.883390,163.504114,160.237146,162.701277,74.288136,14.356950,195.732157,2.098646,48.309352,48.634471,161.788854,201.375935,160.282706,196.309224,94.419955,192.960181,-0.000445,0.031599,91.450951,66.397502,195.162559,19.687394,54.052982,0.673087,671899.203916,0.850520,8.903065,28.334527,3.991683,0.070926,0.062255,32.000000,94.412945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.865146,65.746102,109.074979,100.000000,23.722301,38.987342,48.858768,32.981424,30.113924,25.532869,40.226876,148.576272,62.084091,0.588190,149.130092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758083,48.952648,198.773767,163.514208,160.258739,162.700551,74.422030,14.351955,195.638089,2.099452,48.312777,48.526004,161.796517,201.335712,160.236202,196.193404,94.346594,192.990119,-0.000447,0.031595,91.389414,66.256759,195.121996,19.687278,54.051522,0.673989,671722.370454,0.852444,8.967460,28.257319,3.999179,0.067300,0.061325,32.000000,94.402497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.845832,65.752527,109.082954,100.000000,23.700506,38.987342,48.858768,33.022141,30.113924,25.532869,40.212702,148.844061,61.547482,0.586803,149.087566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794163,48.952648,198.785122,163.514208,160.302912,162.693009,74.378175,14.351384,195.664322,2.104487,48.314552,48.574002,161.778390,201.385537,160.257924,196.242215,94.400715,193.005546,-0.000447,0.031614,91.347232,66.398307,195.111310,19.688702,54.076350,0.673401,671906.114540,0.850383,8.935328,28.341818,3.994804,0.070410,0.060711,32.000000,94.360624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850693,65.731144,109.055255,100.000000,23.696065,38.987342,48.858768,33.008791,30.113924,25.532869,40.194078,148.756350,61.546969,0.591386,149.169313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771329,48.954847,198.848177,163.505236,160.304127,162.682319,74.243596,14.354809,195.834289,2.104052,48.353912,48.546564,161.813090,201.346721,160.255819,196.315395,94.434610,193.029376,-0.000447,0.031641,91.556523,66.355176,195.151282,19.689415,54.034303,0.672651,671667.984689,0.850160,8.897965,28.293433,3.992137,0.069650,0.061463,32.000000,94.226707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.880292,65.742157,109.069955,100.000000,23.633294,38.987342,48.858768,32.991589,30.113924,25.532869,40.181721,148.487193,61.580645,0.591005,149.193978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725400,48.961993,198.823710,163.514208,160.249899,162.680709,74.338731,14.354809,195.832819,2.107017,48.371587,48.412390,161.814032,201.344111,160.265040,196.269761,94.476865,193.115731,-0.000447,0.031639,91.475952,66.330672,195.091403,19.690930,54.053884,0.673568,671551.709923,0.852085,8.923807,28.268402,3.995235,0.067123,0.061218,32.000000,94.170538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.887550,65.736948,109.039711,100.000000,23.668891,38.987342,48.858768,33.043679,30.113924,25.532869,40.170045,148.677461,61.703461,0.591027,149.121476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.720134,48.969413,198.905490,163.504114,160.239427,162.682370,74.380998,14.354952,195.761539,2.106764,48.422298,48.541508,161.806440,201.400358,160.250284,196.224270,94.429235,192.880970,-0.000447,0.031632,91.658594,66.339146,195.181283,19.692794,54.056462,0.673842,671475.396081,0.850411,8.982085,28.256984,3.998640,0.070055,0.061283,32.000000,94.196719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895335,65.724345,109.029746,100.000000,23.613014,38.987342,48.858768,33.035441,30.113924,25.532869,40.163910,148.761996,61.546675,0.582432,149.175253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778720,48.981506,198.819857,163.520936,160.213668,162.673358,74.277233,14.350956,195.788596,2.106927,48.430266,48.442649,161.832682,201.367821,160.286361,196.179203,94.419894,192.937536,-0.000447,0.031640,91.896286,66.178493,195.099134,19.693495,54.093677,0.674081,671653.086514,0.851519,8.991414,28.218567,4.000502,0.067169,0.061447,32.000000,94.182935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.889899,65.675083,109.000315,100.000000,23.625233,38.987342,48.858768,33.040827,30.113924,25.532869,40.150996,148.554466,61.866190,0.592045,149.119824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750938,48.995248,198.939527,163.536076,160.254440,162.676221,74.433353,14.354809,195.724786,2.109088,48.440723,48.581000,161.800341,201.407228,160.253580,196.297630,94.411314,192.916577,-0.000448,0.031645,91.853135,66.385887,195.115387,19.694284,54.090900,0.672690,671604.798938,0.851575,8.942812,28.248956,3.994073,0.071326,0.061919,32.000000,94.202594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.905183,65.691713,108.973617,100.000000,23.614063,38.987342,48.858768,33.009385,30.113924,25.532869,40.150736,148.866705,62.111677,0.588177,149.280249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703434,48.995248,198.757382,163.536076,160.277491,162.690065,74.398723,14.354381,195.713081,2.111342,48.474178,48.574887,161.790202,201.402071,160.237400,196.165027,94.337549,193.004952,-0.000450,0.031648,91.672540,66.234355,195.149712,19.694936,54.089386,0.673387,671703.691585,0.850364,8.985329,28.249738,3.998709,0.066743,0.061102,32.000000,94.229262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.913887,65.650839,108.958972,100.000000,23.605054,38.987342,48.858768,33.026995,30.113924,25.532869,40.153406,148.797446,61.741979,0.586429,149.309989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731541,49.027405,198.783557,163.555982,160.299848,162.700014,74.274306,14.356950,195.773670,2.112598,48.498125,48.623588,161.789384,201.382458,160.247116,196.386313,94.382970,192.975362,-0.000450,0.031655,92.007879,66.328566,195.150649,19.695757,54.067785,0.673591,672042.343557,0.851736,9.034561,28.356378,3.998866,0.070088,0.062015,32.000000,94.248474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.926248,65.626573,108.938184,100.000000,23.583460,38.987342,48.858768,33.056905,30.113924,25.532869,40.143067,148.548611,62.145060,0.590103,149.331272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727944,49.041971,198.757395,163.565795,160.300598,162.709787,74.454514,14.351812,195.744834,2.118718,48.477443,48.456825,161.804064,201.310942,160.259192,196.148442,94.399544,192.930720,-0.000451,0.031662,92.444991,66.154192,195.075190,19.696618,54.046996,0.673696,671980.311840,0.852756,9.037584,28.299952,3.997132,0.066811,0.062012,32.000000,94.293698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.946596,65.647884,108.933064,100.000000,23.520503,38.987342,48.858768,33.044296,30.113924,25.532869,40.167443,148.909028,61.892016,0.586133,149.225135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717859,49.037024,198.876395,163.571683,160.352541,162.715823,74.352013,14.354381,195.806894,2.118281,48.380867,48.517871,161.819534,201.348902,160.241205,196.324746,94.297374,192.945042,-0.000451,0.031638,92.590368,66.111348,195.104190,19.697095,54.082408,0.674008,672003.180527,0.850846,9.055879,28.266771,3.996895,0.070563,0.062058,32.000000,94.259678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962014,65.607090,108.891658,100.000000,23.549397,38.987342,48.858768,33.048891,30.113924,25.532869,40.176034,148.704025,62.084018,0.588575,149.162271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682993,49.037024,198.839067,163.571683,160.427935,162.714329,74.390572,14.352954,195.765262,2.121695,48.328055,48.555754,161.799984,201.262992,160.226131,196.302783,94.267990,192.990792,-0.000451,0.031632,92.544608,66.218389,195.085795,19.698388,54.036395,0.673989,672343.292745,0.852231,9.061384,28.374269,4.000100,0.066013,0.061272,32.000000,94.227060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.976908,65.640015,108.889336,100.000000,23.523472,38.987342,48.858768,33.057707,30.113924,25.532869,40.165174,148.781143,61.815860,0.587123,149.180210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765904,49.015861,198.956388,163.558225,160.404601,162.702112,74.369393,14.351384,195.808964,2.125209,48.319873,48.529494,161.828589,201.379013,160.279626,196.197885,94.392076,192.918376,-0.000453,0.031623,92.051950,66.302254,195.098583,19.700452,54.093497,0.674893,672467.051206,0.852446,9.097532,28.420672,4.002156,0.070016,0.060416,32.000000,94.263232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.014696,65.620485,108.936827,100.000000,23.492812,38.987342,48.858768,33.040512,30.113924,25.532869,40.134796,148.738787,61.610652,0.589958,149.238904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756259,48.988927,198.895283,163.543086,160.390948,162.694506,74.401403,14.359376,195.759099,2.126264,48.255457,48.478358,161.807869,201.441641,160.271281,196.275306,94.394791,193.027250,-0.000454,0.031650,91.844297,66.560016,195.120769,19.702590,54.089728,0.673278,671886.261801,0.851441,8.979059,28.269186,3.997184,0.066998,0.060545,32.000000,94.194134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.961158,65.615822,108.913305,100.000000,23.490515,38.987342,48.858768,33.036236,30.113924,25.532869,40.099223,148.802805,62.551662,0.588383,149.281350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745959,48.962817,198.859984,163.528506,160.444261,162.689941,74.248827,14.345961,195.842766,2.128532,48.216709,48.507990,161.840436,201.429858,160.262902,196.336372,94.420768,193.147203,-0.000456,0.031637,91.922499,66.244884,195.173271,19.704995,54.103648,0.673296,671813.374845,0.850709,8.973496,28.307430,3.997392,0.071434,0.061617,32.000000,94.245539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.967677,65.598608,108.896402,100.000000,23.476994,38.987342,48.858768,33.043845,30.113924,25.532869,40.088254,148.497654,61.785706,0.582213,149.303970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796997,48.962817,198.973649,163.528506,160.527664,162.679193,74.449613,14.349957,195.866211,2.133036,48.234987,48.613022,161.802502,201.465168,160.256873,196.295712,94.433351,193.131610,-0.000454,0.031640,92.342408,66.269463,195.276794,19.706747,54.157415,0.673086,671673.952272,0.852566,8.958057,28.326054,3.997510,0.069555,0.062620,32.000000,94.232710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.954819,65.573154,108.855602,100.000000,23.475904,38.987342,48.858768,33.051638,30.113924,25.532869,40.049964,148.899227,61.853498,0.589399,149.264828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763093,48.942204,198.986951,163.516170,160.541738,162.660783,74.311565,14.365227,195.911716,2.133979,48.239035,48.546098,161.781887,201.494952,160.243367,196.527743,94.414626,193.121904,-0.000454,0.031630,92.555289,66.209099,195.342153,19.709238,54.109418,0.672032,671532.683885,0.849243,8.905198,28.307675,3.995696,0.068647,0.060763,32.000000,94.290227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.958593,65.562769,108.831219,100.000000,23.481285,38.987342,48.858768,33.023498,30.113924,25.532869,40.015510,148.623130,61.773307,0.588415,149.292562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.736641,48.924615,199.104617,163.508320,160.508340,162.649311,74.380592,14.356379,196.002402,2.133120,48.231550,48.637312,161.828267,201.714273,160.275165,196.431865,94.371194,193.178679,-0.000457,0.031643,92.227770,66.259876,195.281910,19.712277,54.137365,0.672955,671508.126921,0.851319,8.919694,28.322791,3.998685,0.070859,0.061670,32.000000,94.241132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.961291,65.572993,108.840073,100.000000,23.466333,38.987342,48.858768,33.043853,30.113924,25.532869,39.982064,148.761184,61.560542,0.589465,149.285560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777309,48.925164,199.072848,163.508320,160.491974,162.643964,74.360602,14.357806,196.083260,2.132176,48.284407,48.641338,161.821680,201.596315,160.259158,196.505491,94.447391,193.252585,-0.000458,0.031640,92.369271,66.291033,195.482554,19.715628,54.144883,0.673122,671588.216024,0.850929,8.929508,28.387328,4.003178,0.071352,0.061102,32.000000,94.172924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.986348,65.575269,108.830127,100.000000,23.501760,38.987342,48.858768,33.061015,30.113924,25.532869,39.964686,148.721204,61.584093,0.591955,149.297165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807436,48.928188,199.233205,163.512525,160.538401,162.641752,74.394681,14.355380,196.053703,2.137090,48.280818,48.558830,161.850136,201.632869,160.245154,196.662947,94.361296,193.234324,-0.000460,0.031630,92.275399,66.175892,195.397080,19.718599,54.189166,0.672445,671288.878132,0.850359,8.887932,28.338597,3.999269,0.066957,0.060165,32.000000,94.194919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960975,65.564332,108.824378,100.000000,23.496202,38.987342,48.858768,33.039679,30.113924,25.532869,39.947901,148.789362,61.774334,0.591215,149.293270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.737748,48.928188,199.198468,163.512525,160.555889,162.642447,74.339832,14.352240,196.100085,2.140325,48.321092,48.627975,161.842187,201.674906,160.278954,196.595594,94.341615,193.335496,-0.000460,0.031623,92.027771,66.266192,195.304693,19.722356,54.137148,0.671917,671516.520637,0.849394,8.859763,28.417908,4.000069,0.071793,0.062045,32.000000,94.183300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.953860,65.534646,108.811757,100.000000,23.534416,38.987342,48.858768,33.023162,30.113924,25.532869,39.933742,148.679664,62.189300,0.589413,149.326669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794466,48.945228,199.199570,163.524581,160.573410,162.646458,74.379401,14.353097,196.102085,2.143684,48.366595,48.642639,161.865660,201.714090,160.251303,196.712002,94.459202,193.312519,-0.000460,0.031613,91.911360,66.115291,195.514882,19.725773,54.150779,0.673318,671660.460666,0.851348,8.931934,28.475176,4.004976,0.067568,0.062650,32.000000,94.192406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.950341,65.561138,108.850880,100.000000,23.505126,38.987342,48.858768,33.064043,30.113924,25.532869,39.933983,148.758802,61.897298,0.586138,149.286661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831822,48.954297,199.274028,163.545609,160.556969,162.648775,74.365740,14.354524,196.147640,2.145335,48.375588,48.663883,161.809588,201.761020,160.288807,196.537086,94.488342,193.346268,-0.000462,0.031611,92.052236,66.260144,195.608494,19.730941,54.199894,0.672522,671288.653724,0.849879,8.890229,28.349054,4.000436,0.069785,0.060290,32.000000,94.075902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.943575,65.539729,108.858128,100.000000,23.519326,38.987342,48.858768,33.035043,30.113924,25.532869,39.922740,148.731480,61.441907,0.588355,149.287802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790046,48.955122,199.240656,163.560188,160.617985,162.636497,74.423795,14.356807,196.228701,2.145277,48.398872,48.649598,161.836582,201.788420,160.295160,196.706585,94.433920,193.500691,-0.000463,0.031582,92.371118,66.243152,195.573087,19.736379,54.194521,0.672491,671233.430508,0.848735,8.892693,28.320684,4.000671,0.069914,0.060488,32.000000,94.120710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956376,65.537178,108.892677,100.000000,23.533006,38.987342,48.858768,33.012669,30.113924,25.532869,39.908320,148.847590,62.213218,0.592767,149.326197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865052,48.955122,199.349744,163.560188,160.624985,162.633166,74.362084,14.354381,196.316982,2.147983,48.382951,48.660004,161.827229,201.976324,160.269610,196.750119,94.501409,193.446191,-0.000464,0.031588,92.517185,66.315052,195.590404,19.741939,54.255770,0.672111,671354.922166,0.849428,8.904701,28.444216,4.001616,0.068408,0.062921,32.000000,94.070416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968435,65.509268,108.915045,100.000000,23.527478,38.987342,48.858768,33.036329,30.113924,25.532869,39.894791,148.724167,62.002507,0.585482,149.326551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896375,48.963642,199.385201,163.588786,160.692625,162.638964,74.452584,14.352954,196.376844,2.151733,48.348640,48.615369,161.826654,201.905582,160.278440,196.882824,94.441279,193.476923,-0.000464,0.031571,92.106243,66.448557,195.515881,19.748039,54.213417,0.670706,671048.636854,0.848694,8.827087,28.356493,3.997785,0.068431,0.060301,32.000000,94.158335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.918477,65.524481,108.926907,100.000000,23.548503,38.987342,48.858768,32.994109,30.113924,25.532869,39.889085,148.905168,62.165602,0.586906,149.328007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800974,48.973811,199.446679,163.616542,160.854109,162.644983,74.426556,14.352098,196.339868,2.150785,48.365179,48.642777,161.872856,201.951208,160.279960,196.846764,94.434059,193.485698,-0.000464,0.031557,92.100653,66.317180,195.705268,19.755676,54.307662,0.670984,671240.544163,0.847122,8.803221,28.428033,3.995986,0.070252,0.060421,32.000000,94.151918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.944192,65.548276,108.963061,100.000000,23.577320,38.987342,48.858768,32.974050,30.113924,25.532869,39.885898,148.853113,61.914099,0.585152,149.296457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847238,48.976284,199.370845,163.629720,160.916401,162.647907,74.300304,14.351384,196.413846,2.149715,48.294778,48.720683,161.876709,202.021440,160.287583,196.895270,94.375814,193.580970,-0.000464,0.031568,92.386765,66.259455,195.674697,19.763980,54.267598,0.671159,671417.274652,0.849278,8.912075,28.438511,4.004875,0.071597,0.062268,32.000000,94.188060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.928550,65.524607,108.934318,100.000000,23.591643,38.987342,48.858768,33.028039,30.113924,25.532869,39.873423,148.600608,61.926205,0.588704,149.389769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883382,48.976284,199.520637,163.629720,160.954259,162.652627,74.472804,14.355237,196.444339,2.149329,48.248416,48.584677,161.889471,201.981910,160.316173,196.961218,94.498576,193.670035,-0.000466,0.031586,92.539281,66.421273,195.806956,19.771205,54.309519,0.670932,671563.084166,0.849865,8.866674,28.532118,3.999637,0.066916,0.061354,32.000000,94.193068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.943881,65.544626,108.938847,100.000000,23.608975,38.987342,48.858768,33.000985,30.113924,25.532869,39.863618,148.945608,62.393408,0.587956,149.345906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879456,48.959244,199.624240,163.635327,160.970714,162.670669,74.306373,14.359376,196.471686,2.149362,48.231870,48.626664,161.910275,202.035140,160.340405,197.001375,94.516273,193.710086,-0.000468,0.031546,92.628464,66.367583,195.859552,19.777900,54.261919,0.670361,671167.171320,0.847238,8.829297,28.442405,3.999742,0.066731,0.059290,32.000000,94.284605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.963944,65.541458,108.939200,100.000000,23.617711,38.987342,48.858768,32.978281,30.113924,25.532869,39.834125,148.612746,62.108596,0.583507,149.232137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918220,48.938082,199.624477,163.634206,161.031496,162.689069,74.342537,14.353097,196.566411,2.148510,48.111412,48.792081,161.909524,202.166512,160.293375,197.068436,94.393802,193.750004,-0.000467,0.031541,92.369719,66.589839,195.919189,19.787727,54.278741,0.671286,671156.360558,0.849264,8.816316,28.439564,4.002134,0.069879,0.060846,32.000000,94.302880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932858,65.533115,108.904790,100.000000,23.648481,38.987342,48.858768,32.968208,30.113924,25.532869,39.793412,148.685074,62.108376,0.586477,149.295748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.985123,48.900429,199.783819,163.640374,161.104611,162.706376,74.423002,14.356664,196.689125,2.149556,48.143368,48.756176,161.917503,202.254399,160.332974,197.178754,94.527896,193.873717,-0.000466,0.031508,92.481283,66.604024,196.060300,19.794508,54.386022,0.670675,671510.482337,0.848610,8.760099,28.575041,3.999322,0.066567,0.061619,32.000000,94.274045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.930889,65.531133,108.916905,100.000000,23.655018,38.987342,48.858768,32.952200,30.113924,25.532869,39.739229,148.846004,62.673231,0.586435,149.371870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934565,48.883664,199.778107,163.621870,161.102457,162.725401,74.391379,14.359804,196.733123,2.149186,48.151670,48.833550,161.872265,202.359962,160.316240,197.242033,94.495887,193.996349,-0.000464,0.031514,93.054158,66.425349,196.015471,19.801715,54.301550,0.668897,671028.892909,0.845986,8.648335,28.488616,3.996866,0.068037,0.060502,32.000000,94.318268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960533,65.584327,108.890956,100.000000,23.733619,38.987342,48.858768,32.910160,30.113924,25.532869,39.719441,148.782757,62.232000,0.580450,149.309556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960230,48.882840,199.897460,163.649907,161.103456,162.747437,74.342090,14.361374,196.798107,2.147046,48.152046,48.862084,161.918523,202.395944,160.309918,197.337641,94.501891,193.961842,-0.000465,0.031514,92.800999,66.528853,196.041188,19.808981,54.357282,0.670570,671229.925617,0.847357,8.683780,28.566073,4.000798,0.069359,0.060011,32.000000,94.306927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.941134,65.551456,108.876624,100.000000,23.758777,38.987342,48.858768,32.934196,30.113924,25.532869,39.682111,148.684181,62.221068,0.585117,149.320925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871530,48.882840,199.814653,163.649907,161.098407,162.769556,74.457974,14.353810,196.795447,2.149488,48.177853,48.751048,161.932787,202.396372,160.368605,197.299112,94.461563,193.956891,-0.000466,0.031518,92.969747,66.619466,196.181773,19.817195,54.361897,0.669959,671271.603115,0.847548,8.656447,28.547282,4.001132,0.069386,0.060143,32.000000,94.416243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.990037,65.593581,108.904007,100.000000,23.796845,38.987342,48.858768,32.915767,30.113924,25.532869,39.659789,148.915948,62.733979,0.585287,149.474308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942386,48.874320,199.864985,163.652430,161.167674,162.790810,74.367406,14.356807,196.797299,2.148333,48.206172,48.727243,161.944501,202.477491,160.341968,197.441944,94.538556,194.074482,-0.000467,0.031499,93.134824,66.610211,196.200270,19.825573,54.330128,0.670853,671585.989937,0.848017,8.748107,28.585776,4.006588,0.069688,0.059575,32.000000,94.438402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.999237,65.595332,108.939303,100.000000,23.827963,38.987342,48.858768,32.962947,30.113924,25.532869,39.638248,148.734812,62.843370,0.581325,149.387330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934058,48.881466,199.840303,163.658038,161.225065,162.810555,74.353138,14.358805,196.910762,2.147657,48.242153,48.796165,161.936295,202.538366,160.321330,197.367505,94.528494,194.045301,-0.000467,0.031503,92.882957,66.438236,196.282052,19.834171,54.383263,0.670585,671341.772981,0.847801,8.666356,28.552348,4.001911,0.067804,0.061584,32.000000,94.391226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.000955,65.566194,108.922653,100.000000,23.819739,38.987342,48.858768,32.918702,30.113924,25.532869,39.607509,148.706275,62.922827,0.579743,149.405347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933470,48.904277,200.009415,163.669253,161.341042,162.834921,74.309455,14.359233,196.926063,2.147288,48.306053,48.806014,161.930244,202.574838,160.334078,197.404930,94.474881,194.113148,-0.000467,0.031490,93.149321,66.743158,196.241691,19.843168,54.390818,0.670070,671478.023027,0.848241,8.682106,28.551601,4.002084,0.069377,0.061066,32.000000,94.456993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.976869,65.601185,108.934974,100.000000,23.851517,38.987342,48.858768,32.919220,30.113924,25.532869,39.592834,148.618909,62.600891,0.579132,149.261366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.979326,48.904277,200.010197,163.669253,161.388029,162.862038,74.492051,14.350671,196.873372,2.146972,48.304781,48.812234,161.907082,202.552249,160.323662,197.472967,94.595847,194.214773,-0.000467,0.031479,92.710186,66.540856,196.259234,19.852495,54.382001,0.670539,671794.251757,0.848932,8.705523,28.630344,4.005518,0.070330,0.062243,32.000000,94.409797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968709,65.621753,108.914334,100.000000,23.895538,38.987342,48.858768,32.915596,30.113924,25.532869,39.595024,148.984101,61.602655,0.582598,149.311602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949006,48.918568,200.112083,163.673739,161.437427,162.891014,74.257187,14.353953,196.967035,2.144556,48.429249,48.791313,161.939146,202.570862,160.375729,197.508030,94.476188,194.156677,-0.000467,0.031501,93.485951,66.709944,196.283890,19.864324,54.379495,0.670208,671485.021201,0.846128,8.658167,28.547007,4.001859,0.067925,0.060570,32.000000,94.412318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.973846,65.624004,108.960073,100.000000,23.959193,38.987342,48.858768,32.871307,30.113924,25.532869,39.584105,148.514373,61.698913,0.591651,149.286110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940178,48.944678,200.076468,163.674299,161.478627,162.909187,74.401925,14.354238,197.017986,2.144230,48.499923,48.812878,161.954497,202.684987,160.355746,197.559328,94.544375,194.210668,-0.000468,0.031497,93.274367,66.633616,196.361512,19.872891,54.393937,0.670997,672035.048350,0.849563,8.703766,28.645158,4.006328,0.066798,0.060739,32.000000,94.454710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.988305,65.589752,108.962493,100.000000,23.972702,38.987342,48.858768,32.894724,30.113924,25.532869,39.592577,148.803850,62.127158,0.591396,149.320729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.006981,48.980682,200.077034,163.698131,161.530283,162.927537,74.381754,14.347674,196.969909,2.141138,48.517103,48.742963,161.936685,202.671247,160.365363,197.556512,94.553900,194.256994,-0.000467,0.031475,92.921932,66.505679,196.438322,19.881109,54.408794,0.670972,671967.802947,0.848234,8.738994,28.596960,4.006323,0.070244,0.060962,32.000000,94.419465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.986465,65.571633,109.009567,100.000000,23.987800,38.987342,48.858768,32.895068,30.113924,25.532869,39.577199,148.763507,62.114832,0.587453,149.323837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
